CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.31;5928;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;2;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.31;5927;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;3;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.32;5927;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;4;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;10;0.32;5926;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;5;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.24;8424;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;6;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.23;8423;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;7;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.22;8423;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;8;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;10;0.22;8421;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;9;3;449;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.45;6250;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;10;3;449;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.45;6250;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;11;3;449;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.44;6250;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;12;3;450;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.57;211.1;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;13;3;450;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.57;211.1;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;14;3;450;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.59;210.9;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;15;3;451;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.44;6731;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;16;3;451;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.44;6731;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;17;3;451;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.44;6730;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;18;3;452;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.24;8459;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;19;3;452;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.24;8459;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;20;3;452;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.23;8459;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT+BT1+BT2/TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;21;3;453;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.4;18943;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT+BT1+BT2/TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;22;3;453;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.4;18943;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT+BT1+BT2/TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;23;3;453;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.4;18944;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;24;3;454;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.25;22806;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;25;3;454;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.25;22807;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;26;3;454;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.25;22809;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;27;3;454;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;10;0.25;22808;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;28;3;455;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.32;14883;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;29;3;455;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.32;14883;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;30;3;455;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.32;14883;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;31;3;456;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.33;15400;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;32;3;456;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.33;15400;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;33;3;456;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.33;15400;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;34;3;457;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.61;574.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;35;3;457;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.63;573.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;36;3;457;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.63;787.5;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;37;3;458;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.6;570;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;38;3;458;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.63;568.9;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;39;3;458;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.61;816.9;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;40;3;459;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.57;568;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;41;3;459;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.6;567;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;42;3;459;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.61;741.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;43;3;460;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.57;561.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;44;3;460;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.6;560.6;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;45;3;460;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.58;680.1;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;46;3;461;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.56;277.9;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;47;3;461;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.57;277.6;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;48;3;461;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.56;728.3;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;49;3;462;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.57;263.1;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;50;3;462;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.59;262.9;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;51;3;462;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.62;722.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;52;3;463;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.6;266.8;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;53;3;463;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.62;266.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;54;3;463;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.61;739.3;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;55;3;464;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.56;269;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;56;3;464;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.57;268.8;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;57;3;464;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.63;829.4;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;58;3;465;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.55;271.4;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;59;3;465;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.58;271.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;60;3;465;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.57;835.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;61;3;466;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.56;267.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;62;3;466;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.58;267.5;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;63;3;466;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.65;695.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;64;3;467;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.52;251.4;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;65;3;467;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.53;251.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;66;3;467;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.57;710.5;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;67;3;468;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.5;261.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;68;3;468;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.51;261;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;69;3;468;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.61;735.5;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;70;3;454;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;5000;2650;4500;1.698113208;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;71;3;455;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;2500;4500;10000;2.222222222;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;72;3;456;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;2500;3750;7500;2;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;73;3;469;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;2500;4000;7000;1.75;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;74;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;;3.181;3.181;3.182;0.031446541;0.031446541;0.062893082;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;75;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;;3.13;3.13;3.13;0.063938619;0.063938619;0.063938619;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;76;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;;3.078;3.078;3.078;0.032499188;0.032499188;0.032499188;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;77;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;;3.027;3.027;3.027;0.033046927;0.033046927;0.033046927;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;78;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;;2.976;2.976;2.976;0.067249496;0.067249496;0.067249496;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;79;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;;2.925;2.925;2.925;0.068422853;0.068422853;0.068422853;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;80;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;;2.873;2.873;2.873;0.034818942;0.034818942;0.034818942;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;81;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;;2.822;2.822;2.822;0.070921986;0.070921986;0.070921986;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;82;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;;2.771;2.771;2.771;0.072228241;0.072228241;0.072228241;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;83;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;;2.719;2.719;2.719;0.036791759;0.036791759;0.036791759;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;84;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;;2.668;2.668;2.668;0.037495313;0.037495313;0.037495313;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;85;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;;2.617;2.617;2.617;0.076481836;0.076481836;0.076481836;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;86;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;;2.566;2.566;2.566;0.07800312;0.07800312;0.07800312;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;87;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;;2.514;2.514;2.514;0.039793076;0.039793076;0.039793076;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;88;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;;2.463;2.463;2.463;0.040617384;0.040617384;0.040617384;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;89;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;;2.412;2.412;2.412;0.082987552;0.082987552;0.082987552;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;90;3;448;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;;2.36;2.36;2.36;0.042390844;0.042390844;0.042390844;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;91;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;;3.181;3.181;3.182;0.031446541;0.031446541;0.062893082;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;92;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;;3.13;3.13;3.13;0.063938619;0.063938619;0.063938619;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;93;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;;3.078;3.078;3.078;0.032499188;0.032499188;0.032499188;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;94;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;;3.027;3.027;3.027;0.033046927;0.033046927;0.033046927;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
