CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;95;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;;2.976;2.976;2.976;0.067249496;0.067249496;0.067249496;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;96;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;;2.925;2.925;2.925;0.068422853;0.068422853;0.068422853;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;97;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;;2.873;2.873;2.873;0.034818942;0.034818942;0.034818942;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;98;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;;2.822;2.822;2.822;0.070921986;0.070921986;0.070921986;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;99;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;;2.771;2.771;2.771;0.072228241;0.072228241;0.072228241;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;100;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;;2.719;2.719;2.719;0.036791759;0.036791759;0.036791759;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;101;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;;2.668;2.668;2.668;0.037495313;0.037495313;0.037495313;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;102;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;;2.617;2.617;2.617;0.076481836;0.076481836;0.076481836;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;103;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;;2.566;2.566;2.566;0.07800312;0.07800312;0.07800312;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;104;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;;2.514;2.514;2.514;0.039793076;0.039793076;0.039793076;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;105;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;;2.463;2.463;2.463;0.040617384;0.040617384;0.040617384;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;106;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;;2.412;2.412;2.412;0.082987552;0.082987552;0.082987552;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;107;3;470;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;;2.36;2.36;2.36;0.042390844;0.042390844;0.042390844;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;108;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;1;0.01201;-0.007984581;0.0121;-0.000550661;0.01221;0.008535242;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;109;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;2;0.01176;-0.008988764;0.01186;-0.000561798;0.01198;0.009550562;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;110;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;3;0.01152;-0.008890163;0.01162;-0.000286779;0.01173;0.009176943;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;111;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;4;0.01131;-0.008474576;0.0114;-0.000584454;0.01151;0.00905903;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;112;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;5;0.01107;-0.008656716;0.01116;-0.000597015;0.01127;0.009253731;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;113;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;6;0.01085;-0.00913242;0.01094;-0.000913242;0.01106;0.010045662;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;114;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;7;0.01063;-0.009627329;0.01073;-0.000310559;0.01084;0.009937888;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;115;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;8;0.01041;-0.009514748;0.0105;-0.000951475;0.01062;0.010466223;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;116;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.00995;-0.005331556;0.01;-0.000333222;0.01006;0.005664778;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;117;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;10;0.0103;-0.011832427;0.01043;0.000639591;0.01054;0.011192837;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;118;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;11;0.01052;-0.011897307;0.01066;0.001252348;0.01076;0.010644959;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;119;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;12;0.01078;-0.01010101;0.01089;-1.59295E-16;0.011;0.01010101;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;120;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;13;0.011;-0.011087803;0.01113;0.000599341;0.01124;0.010488463;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;121;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;14;0.01125;-0.01055409;0.01138;0.000879507;0.01148;0.009674582;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;122;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;15;0.01149;-0.010335917;0.01162;0.000861326;0.01172;0.009474591;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;123;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;16;0.01173;-0.010404949;0.01186;0.00056243;0.01197;0.00984252;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;124;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;17;0.01197;-0.010471204;0.01211;0.001102232;0.01221;0.009368972;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;125;3;449;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;--;0.001698;-0.015652174;0.001695;-0.017391304;0.001782;0.033043478;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;126;3;451;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;--;0.001848;0.015942826;0.001818;-0.000549753;0.001791;-0.015393073;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;127;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.4;2523;14694;1915;11262;2443;14342;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;128;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;0.4;2592;15091;1971;11586;2513;14760;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;129;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;0.4;2670;15550;2029;11935;2587;15210;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;130;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;0.4;2750;16030;2089;12298;2665;15683;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;131;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5;4;2833;16533;2152;12683;2747;16187;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;132;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;0.4;2924;17081;2217;13084;2828;16692;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;133;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7;0.4;3013;17629;2287;13514;2919;17253;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;134;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8;0.4;3107;18207;2359;13958;3012;17831;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;135;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.4;3203;18810;2435;14427;3108;18433;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;136;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10;0.4;3332;19601;2521;14929;3231;19170;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;137;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11;0.4;3431;20212;2608;15466;3318;19750;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;138;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12;0.4;3548;20927;2695;16006;3438;20484;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;139;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13;0.4;3673;21701;2791;16602;3555;21227;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;140;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14;0.4;3806;22526;2890;17216;3681;22025;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;141;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15;0.4;3944;23396;2987;17846;3816;22884;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;142;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16;0.4;4090;24303;3101;18558;3957;23783;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;143;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17;0.4;4248;25286;3224;19330;4107;24745;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;144;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.4;3191;18884;2434;14484;3088;18487;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;145;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.4;2505;14729;1910;11300;2424;14414;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;146;3;471;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.039;0.652;7.64;-0.010789814;0.654;7.65;0.039;0.67;7.84;0.01510574;0.671;7.86;0.04;0.657;7.69;-0.004315926;0.658;7.7;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;147;3;471;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.03;0.461;7.12;-0.010194625;0.462;7.13;0.03;0.473;7.3;0.014828545;0.474;7.32;0.031;0.4648;7.16;-0.00463392;0.465;7.17;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;148;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.063;1.311;7.66;0;1.312;7.67;0.063;1.318;7.66;0;1.319;7.67;0.067;1.299;7.66;0;1.3;7.67;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;149;3;447;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.05;0.923;7.11;0;0.924;7.13;0.05;0.927;7.11;0;0.929;7.13;0.053;0.916;7.11;0;0.917;7.13;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;150;3;472;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;06-dez-08;12-fev-10;;1;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;151;3;473;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;06-dez-08;12-fev-10;;2;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;152;3;474;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;06-dez-08;12-fev-10;;3;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;153;3;474;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;06-dez-08;12-fev-10;;4;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;154;3;473;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;06-dez-08;12-fev-10;;5;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;155;3;472;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;06-dez-08;12-fev-10;;6;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;156;3;472;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;06-dez-08;12-fev-10;;7;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;157;3;473;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;06-dez-08;12-fev-10;;8;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;158;3;474;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;06-dez-08;12-fev-10;;9;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;159;3;472;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1+BT2 em Curto circuito;06-dez-08;12-fev-10;;10;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;160;3;473;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1+BT2 em Curto circuito;06-dez-08;12-fev-10;;11;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;161;3;474;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1+BT2 em Curto circuito;06-dez-08;12-fev-10;;12;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2U-2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;162;3;475;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;06-dez-08;12-fev-10;;13;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2V-2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;163;3;476;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;06-dez-08;12-fev-10;;14;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2W-2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;164;3;477;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;06-dez-08;12-fev-10;;15;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2U-2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;165;3;475;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;06-dez-08;12-fev-10;;16;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2V-2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;166;3;476;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;06-dez-08;12-fev-10;;17;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2W-2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;167;3;477;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;06-dez-08;12-fev-10;;18;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (3U-3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;168;3;478;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;06-dez-08;12-fev-10;;19;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (3V-3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;169;3;479;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;06-dez-08;12-fev-10;;20;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (3W-3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;170;3;480;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;06-dez-08;12-fev-10;;21;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (3U-3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;171;3;478;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;06-dez-08;12-fev-10;;22;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (3V-3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;172;3;479;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;06-dez-08;12-fev-10;;23;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (3W-3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;173;3;480;;11-02-2010;17;20;16;13.4;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;06-dez-08;12-fev-10;;24;;;;;;Valores normais;;;;;;;14-07-2017 12:19;__0059_10_AT_TRP_EDPP_PTSN TAII_19421C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;174;2;481;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;2;0.46;11342;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;175;2;481;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;6;0.45;11342;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;176;2;481;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;10;0.45;11341;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;177;2;482;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;2;0.4;27464;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;178;2;482;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;6;0.41;27465;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;179;2;482;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;10;0.41;27460;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;180;2;483;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;2;0.48;45984;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;181;2;483;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;6;0.46;46015;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;182;2;483;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;10;0.47;46049;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;183;2;484;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;2;0.4;27462;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;184;2;484;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;6;0.4;27464;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;185;2;484;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;10;0.41;27459;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;186;2;485;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;2;0.42;38797;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;187;2;485;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;6;0.42;38803;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;188;2;485;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;10;0.43;38816;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/ AT+TERRA);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;189;2;486;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;2;0.45;73450;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/ AT+TERRA);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;190;2;486;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;6;0.45;73533;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/ AT+TERRA);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;191;2;486;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;10;0.45;75535;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;192;2;487;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;2;0.22;228.3;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;193;2;487;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;10;0.24;228.1;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;194;2;487;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C2;0.5;0.27;514.6;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
