CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;195;2;488;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;2;0.19;221.9;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;196;2;488;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;10;0.22;221.7;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;197;2;488;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C2;0.5;0.25;518.7;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;198;2;489;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;2;0.2;222.8;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;199;2;489;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;10;0.23;222.6;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;200;2;489;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C2;0.5;0.25;521.3;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2U1);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;201;2;490;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;2;0.48;280.2;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2U1);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;202;2;490;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;10;0.47;279.9;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2U1);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;203;2;490;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C2;0.5;0.56;676;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2V1);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;204;2;491;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;2;0.34;637.7;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2V1);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;205;2;491;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;10;0.34;636.5;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2V1);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;206;2;491;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C2;0.5;1.53;544;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2W1);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;207;2;492;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;2;0.34;602.8;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2W1);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;208;2;492;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;10;0.34;601.6;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2W1);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;209;2;492;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C2;0.5;0.68;644.3;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2U2);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;210;2;493;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;2;0.32;613.3;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2U2);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;211;2;493;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;10;0.34;612.1;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2U2);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;212;2;493;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C2;0.5;0.63;599.1;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2V2);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;213;2;494;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;2;0.43;272.9;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2V2);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;214;2;494;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;10;0.46;272.6;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2V2);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;215;2;494;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C2;0.5;0.55;672.6;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2W2);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;216;2;495;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;2;0.51;270.7;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2W2);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;217;2;495;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C1;10;0.48;270.5;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT – 2W2);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;218;2;495;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;C2;0.5;0.63;685.6;Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/ BT +TERRA);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;219;2;496;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;5000;1787;5550;3.10576385;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/ AT+TERRA);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;220;2;486;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;5000;1075;3620;3.36744186;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT+BT/ TERRA);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;221;2;497;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;5000;1337;3995;2.988032909;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;222;2;482;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;1;5.304;;5.309;5.308;5.308;0.094268477;0.075414781;0.075414781;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;223;2;481;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;1;0.0578;0.000577034;0.0578;0.000577034;0.0577;-0.001154068;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (Baixa Tensão);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;224;2;498;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;--;0.0022;0.00456621;0.00218;-0.00456621;0.00219;0;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;225;2;481;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;10;295.9;2304;231.4;1796;300.1;2326;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;226;2;481;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.279;7.615;9.7;0.003448276;7.62;9.71;0.279;7.611;9.69;0.002413793;7.616;9.7;0.25;7.61;9.61;-0.005862069;7.614;9.7;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;227;2;481;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.632;15.25;9.7;0;15.26;9.71;0.465;15.2;9.7;0;15.21;9.71;0.72;15.25;9.7;0;15.26;9.71;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;228;2;499;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;23-abr-12;12-jun-07;;1 e 2;;;;;;Valores normais;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;229;2;500;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;23-abr-12;12-jun-07;;3 e 4;;;;;;Valores normais;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;230;2;501;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;23-abr-12;12-jun-07;;5 e 6;;;;;;Valores normais;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;231;2;499;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;23-abr-12;12-jun-07;;7;;;;;;Valores normais;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;232;2;500;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;23-abr-12;12-jun-07;;8;;;;;;Valores normais;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;233;2;501;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;23-abr-12;12-jun-07;;9;;;;;;Valores normais;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (2U1-2U2);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;234;2;502;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;23-abr-12;12-jun-07;;10 e 11;;;;;;Valores normais;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (2V1-2V2);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;235;2;503;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;23-abr-12;12-jun-07;;12 e 13;;;;;;Valores normais;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (2W1-2W2);19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;236;2;504;;23-04-2012;22;24;18;;0.6;Medições de R.I. com guarda. Ensaios de rotina. Foram substituídas as travessias 2W1 e 2U2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;23-abr-12;12-jun-07;;14 e 15;;;;;;Valores normais;;;;;;;14-07-2017 12:20;0427_12_ET_AT_TRP_EDP P_CSN_TP I_19121S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;237;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;2;0.3;6026;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;238;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;4;0.3;6026;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;239;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;6;0.3;6026;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;240;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;8;0.3;5981;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;241;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;10;0.3;5982;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;242;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;2;0.22;8141;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;243;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;4;0.21;8140;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;244;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;6;0.21;8139;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;245;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;8;0.21;8136;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;246;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;10;0.21;8136;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;247;2;511;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;2;0.43;5739;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;248;2;511;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;4;0.42;5739;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;249;2;511;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;6;0.42;5738;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;250;2;512;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;2;0.63;203.2;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;251;2;512;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;4;0.63;203.2;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;252;2;512;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;6;0.64;203;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;253;2;515;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;2;0.43;6308;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;254;2;515;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;4;0.43;6308;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;255;2;515;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;6;0.43;6308;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;256;2;516;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;2;0.22;8334;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;257;2;516;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;4;0.22;8333;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;258;2;516;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;6;0.22;8333;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;259;2;519;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;2;0.38;18101;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;260;2;519;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;4;0.38;18100;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;261;2;519;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;6;0.37;18101;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;262;2;520;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;2;0.24;22495;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;263;2;520;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;4;0.24;22496;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;264;2;520;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;6;0.24;22498;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;265;2;520;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;8;0.24;22498;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;266;2;520;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;10;0.24;22496;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;267;2;521;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;2;0.3;14080;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;268;2;521;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;4;0.3;14080;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;269;2;521;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;6;0.3;14080;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;270;2;522;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;2;0.31;14884;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;271;2;522;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;4;0.31;14884;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;272;2;522;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;6;0.31;14884;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;273;2;523;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.49;543.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;274;2;523;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.52;542.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;275;2;523;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.75;768.6;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;276;2;524;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.26;859.5;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;277;2;524;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.29;857.8;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;278;2;524;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.65;330.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;279;2;525;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.63;504.1;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;280;2;525;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.67;502.9;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;281;2;525;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.65;815;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;282;2;526;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.5;521.5;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;283;2;526;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.53;520.5;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT – 1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;284;2;526;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.61;714.4;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT1 – 2U);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;285;2;527;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.53;256.9;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT1 – 2U);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;286;2;527;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.55;256.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT1 – 2U);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;287;2;527;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.72;693;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT1 – 2V);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;288;2;528;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.57;256.5;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT1 – 2V);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;289;2;528;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.6;256.3;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
