CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT1 – 2V);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;290;2;528;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.63;691.3;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT1 – 2W);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;291;2;529;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.49;258.8;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT1 – 2W);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;292;2;529;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.5;258.6;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT1 – 2W);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;293;2;529;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.71;616.4;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT1 – 2N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;294;2;530;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.48;257.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT1 – 2N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;295;2;530;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.5;257;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT1 – 2N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;296;2;530;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.9;722.3;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT2 – 3U);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;297;2;531;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.53;252.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT2 – 3U);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;298;2;531;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.54;252.5;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT2 – 3U);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;299;2;531;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.74;683.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT2 – 3V);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;300;2;532;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.47;259.9;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT2 – 3V);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;301;2;532;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.49;259.6;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT2 – 3V);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;302;2;532;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.77;720.4;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT2 – 3W);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;303;2;533;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.5;270;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT2 – 3W);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;304;2;533;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.51;269.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT2 – 3W);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;305;2;533;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.85;674.8;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT2 – 3N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;306;2;534;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.48;276.9;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT2 – 3N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;307;2;534;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.49;276.6;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (BT2 – 3N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;308;2;534;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.77;686.6;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;309;2;520;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;5000;2155;4000;1.856148492;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;310;2;521;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;5000;3554;9540;2.684299381;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;311;2;522;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;5000;3624;7430;2.050220751;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;312;2;519;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;5000;3174;5140;1.619407687;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;313;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;;3.182;3.182;3.182;0.062893082;0.062893082;0.062893082;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;314;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;;3.13;3.13;3.13;0.063938619;0.063938619;0.063938619;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;315;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;;3.079;3.079;3.079;0.064998375;0.064998375;0.064998375;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;316;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;;3.028;3.028;3.028;0.066093853;0.066093853;0.066093853;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;317;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;;2.977;2.977;2.977;0.100874243;0.100874243;0.100874243;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;318;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;;2.926;2.926;2.926;0.10263428;0.10263428;0.10263428;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;319;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;;2.874;2.874;2.874;0.069637883;0.069637883;0.069637883;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;320;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;;2.823;2.823;2.823;0.106382979;0.106382979;0.106382979;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;321;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;;2.771;2.771;2.771;0.072228241;0.072228241;0.072228241;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;322;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;;2.72;2.72;2.72;0.073583517;0.073583517;0.073583517;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;323;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;;2.669;2.669;2.669;0.074990626;0.074990626;0.074990626;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;324;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;;2.618;2.618;2.618;0.114722753;0.114722753;0.114722753;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;325;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;;2.566;2.566;2.566;0.07800312;0.07800312;0.07800312;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;326;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;;2.515;2.515;2.515;0.079586152;0.079586152;0.079586152;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;327;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;;2.463;2.463;2.463;0.040617384;0.040617384;0.040617384;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;328;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;;2.412;2.412;2.413;0.082987552;0.082987552;0.124481328;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;329;2;506;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;;2.361;2.361;2.361;0.084781687;0.084781687;0.084781687;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;330;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;;3.181;3.181;3.181;0.031446541;0.031446541;0.031446541;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;331;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;;3.13;3.13;3.13;0.063938619;0.063938619;0.063938619;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;332;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;;3.079;3.079;3.079;0.064998375;0.064998375;0.064998375;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;333;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;;3.027;3.027;3.027;0.033046927;0.033046927;0.033046927;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;334;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;;2.976;2.976;2.976;0.067249496;0.067249496;0.067249496;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;335;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;;2.925;2.925;2.925;0.068422853;0.068422853;0.068422853;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;336;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;;2.873;2.873;2.873;0.034818942;0.034818942;0.034818942;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;337;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;;2.822;2.822;2.822;0.070921986;0.070921986;0.070921986;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;338;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;;2.771;2.771;2.771;0.072228241;0.072228241;0.072228241;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;339;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;;2.72;2.72;2.72;0.073583517;0.073583517;0.073583517;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;340;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;;2.668;2.668;2.668;0.037495313;0.037495313;0.037495313;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;341;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;;2.617;2.617;2.617;0.076481836;0.076481836;0.076481836;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;342;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;;2.566;2.566;2.566;0.07800312;0.07800312;0.07800312;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;343;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;;2.514;2.514;2.514;0.039793076;0.039793076;0.039793076;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;344;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;;2.463;2.463;2.463;0.040617384;0.040617384;0.040617384;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;345;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;;2.412;2.412;2.412;0.082987552;0.082987552;0.082987552;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;346;2;535;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;;2.361;2.361;2.361;0.084781687;0.084781687;0.084781687;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;347;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;1;0.0128;-0.005181347;0.0129;0.002590674;0.0129;0.002590674;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;348;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;2;0.0125;-0.007936508;0.0126;0;0.0127;0.007936508;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;349;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;3;0.0123;-0.005390836;0.0124;0.002695418;0.0124;0.002695418;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;350;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;4;0.012;-0.008264463;0.0121;0;0.0122;0.008264463;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;351;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;5;0.0118;-0.005617978;0.0119;0.002808989;0.0119;0.002808989;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;352;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;6;0.0116;-0.005714286;0.0117;0.002857143;0.0117;0.002857143;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;353;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;7;0.0114;-0.002915452;0.0114;-0.002915452;0.0115;0.005830904;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;354;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;8;0.0111;-0.008928571;0.0112;0;0.0113;0.008928571;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;355;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.0107;0;0.0107;0;0.0107;0;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;356;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;10;0.011;-0.009009009;0.0111;0;0.0112;0.009009009;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;357;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;11;0.0113;-0.005865103;0.0114;0.002932551;0.0114;0.002932551;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;358;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;12;0.0115;-0.00862069;0.0116;0;0.0117;0.00862069;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;359;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;13;0.0117;-0.008474576;0.0118;0;0.0119;0.008474576;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;360;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;14;0.012;-0.008264463;0.0121;0;0.0122;0.008264463;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;361;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;15;0.0123;-0.005390836;0.0124;0.002695418;0.0124;0.002695418;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;362;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;16;0.0125;-0.007936508;0.0126;0;0.0127;0.007936508;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;363;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;17;0.0128;-0.005181347;0.0129;0.002590674;0.0129;0.002590674;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT1);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;364;2;511;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;--;0.001761;-0.013076779;0.001779;-0.002988978;0.001813;0.016065758;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (BT2);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;365;2;515;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;--;0.00194;0.019085974;0.001895;-0.004552618;0.001876;-0.014533357;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;366;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.4;2668;18316;2079;14244;2594;17818;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;367;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;0.4;2746;18835;2133;14611;2663;18289;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;368;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;0.4;2824;19389;2194;15034;2753;18949;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;369;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;0.4;2909;19996;2254;15460;2828;19471;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;370;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5;0.4;2998;20634;2318;15910;2910;20058;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;371;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;0.4;3083;21226;2387;16397;3001;20706;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;372;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7;0.4;3172;21845;2458;16898;3087;21313;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;373;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8;0.4;3264;22475;2532;17431;3183;21977;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;374;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.4;3376;23243;2615;18030;3278;22635;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;375;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10;0.4;3509;24219;2711;18672;3417;23556;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;376;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11;0.4;3603;24880;2800;19311;3511;24230;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;377;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12;0.4;3726;25742;2899;20014;3630;25077;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;378;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13;0.4;3854;26658;2997;20720;3757;25992;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;379;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14;0.4;3988;27609;3099;21436;3889;26946;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;380;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15;0.4;4130;28629;3201;22148;4026;27925;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;381;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16;0.4;4278;29678;3320;22978;4173;28979;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;382;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17;0.4;4435;30821;3455;23926;4330;30118;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;383;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.4;3362;23297;2616;18062;3277;22720;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;384;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.4;2652;18330;2075;14279;2588;17889;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;385;2;536;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.067;0.664;7.77;-0.000428816;0.667;7.81;0.082;0.672;7.86;0.011149228;0.677;7.92;0.075;0.657;7.69;-0.010720412;0.661;7.74;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;386;2;536;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.058;0.469;7.23;0;0.472;7.29;0.063;0.474;7.32;0.012448133;0.479;7.38;0.059;0.463;7.14;-0.012448133;0.467;7.2;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
