CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;387;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.091;1.331;7.75;0;1.334;7.77;0.081;1.326;7.75;0;1.329;7.77;0.089;1.317;7.75;0;1.32;7.77;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;388;2;505;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.067;0.937;7.19;0;0.939;7.21;0.068;0.933;7.19;0;0.935;7.21;0.07;0.927;7.19;0;0.93;7.21;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;389;2;537;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;17-jun-07;20-abr-12;;1 e 2;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;390;2;538;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;3 e 4;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;391;2;539;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;5 e 6;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;392;2;537;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;;;;7;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;393;2;538;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;;;;8;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;394;2;539;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;;;;9;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;395;2;537;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;;;;10;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;396;2;538;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;;;;11;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;397;2;539;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;;;;12;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;398;2;537;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1+BT2 em Curto circuito;;;;13;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;399;2;538;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1+BT2 em Curto circuito;;;;14;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;400;2;539;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1+BT2 em Curto circuito;;;;15;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (2U-2N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;401;2;540;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;16 e 17;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (2V-2N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;402;2;541;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;18 e 19;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (2W-2N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;403;2;542;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;20 e 21;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (2U-2N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;404;2;540;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;;;;22;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (2V-2N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;405;2;541;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;;;;23;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (2W-2N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;406;2;542;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;;;;24;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (3U-3N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;407;2;543;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;25 e 26;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (3V-3N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;408;2;544;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;27 e 28;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (3W-3N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;409;2;545;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;29 e 30;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (3U-3N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;410;2;543;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;;;;31;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (3V-3N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;411;2;544;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;;;;32;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (3W-3N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;412;2;545;;20-04-2012;23;24;20;;0.67;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;;;;33;;;;;;Valores normais;;;;;;;14-07-2017 14:04;0428_12_ET_AT_TRP_EDP P_CSN_TA1_19420C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1 + BT2 + TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;413;3;546;;01-04-2014;16;15;22;;0.8;;;2;0.246;22861.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1 + BT2 + TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;414;3;546;;01-04-2014;16;15;22;;0.8;;;4;0.246;22860.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1 + BT2 + TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;415;3;546;;01-04-2014;16;15;22;;0.8;;;6;0.262;22863.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1 + BT2 + TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;416;3;546;;01-04-2014;16;15;22;;0.8;;;10;0.263;22864.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;417;3;547;;01-04-2014;16;15;22;;0.8;;C1;2;0.731;586.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;418;3;547;;01-04-2014;16;15;22;;0.8;;C1;10;0.712;580.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;419;3;547;;01-04-2014;16;15;22;;0.8;;C2;0.5;0.806;815;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;420;3;548;;01-04-2014;16;15;22;;0.8;;C1;2;0.6;581.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;421;3;548;;01-04-2014;16;15;22;;0.8;;C1;10;0.596;575.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;422;3;548;;01-04-2014;16;15;22;;0.8;;C2;0.5;0.721;840.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;423;3;549;;01-04-2014;16;15;22;;0.8;;C1;2;0.581;579.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;424;3;549;;01-04-2014;16;15;22;;0.8;;C1;10;0.571;573.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;425;3;549;;01-04-2014;16;15;22;;0.8;;C2;0.5;0.669;798.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;426;3;550;;01-04-2014;16;15;22;;0.8;;C1;2;0.56;576.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;427;3;550;;01-04-2014;16;15;22;;0.8;;C1;10;0.543;570.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;428;3;550;;01-04-2014;16;15;22;;0.8;;C2;0.5;0.76;751;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;429;3;454;;01-04-2014;16;15;22;;0.8;;;;;;;5000;1430;2507;1.753146853;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;430;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;1;12.42;-0.00798722;12.5;-0.001597444;12.64;0.009584665;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;431;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;2;12.15;-0.011659436;12.27;-0.001898048;12.46;0.013557484;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;432;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;3;11.91;-0.010797342;12.05;0.000830565;12.16;0.009966777;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;433;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;4;11.68;-0.009609949;11.81;0.001413228;11.89;0.008196721;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;434;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;5;11.46;-0.008936293;11.56;-0.000288268;11.67;0.00922456;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;435;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;6;11.24;-0.009982384;11.35;-0.0002936;11.47;0.010275984;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;436;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;7;10.98;-0.013477089;11.17;0.00359389;11.24;0.009883199;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;437;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;8;10.77;-0.007982806;10.87;0.001228124;10.93;0.006754682;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;438;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;9a;10.31;-0.006743738;10.36;-0.001926782;10.47;0.00867052;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;439;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;9b;10.31;-0.004505954;10.35;-0.000643708;10.41;0.005149662;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;440;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;9c;10.29;-0.005797101;10.32;-0.002898551;10.44;0.008695652;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;441;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;10;10.67;-0.011121409;10.79;-1.6463E-16;10.91;0.011121409;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;442;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;11;10.9;-0.010889292;11.03;0.000907441;11.13;0.009981851;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;443;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;12;11.13;-0.012130178;11.27;0.000295858;11.4;0.01183432;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;444;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;13;11.39;-0.010712218;11.52;0.000579039;11.63;0.010133179;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;445;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;14;11.66;-0.009906595;11.75;-0.002264365;11.92;0.01217096;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;446;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;15;11.89;-0.010540915;12.02;0.000277393;12.14;0.010263523;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;447;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;16;12.14;-0.010594947;12.28;0.000814996;12.39;0.009779951;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;448;3;447;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;17;12.4;-0.010638298;12.54;0.000531915;12.66;0.010106383;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;449;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);1‑2;3.5;4.2;3.6;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;450;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);2‑3;3.8;5;4.2;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;451;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);3‑4;3.9;4.5;3.9;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;452;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);4‑5;4;5.2;4.3;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;453;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);5‑6;4;4.6;4.1;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;454;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);6‑7;4.1;5.4;4.2;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;455;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);7‑8;4.1;4.6;4.1;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;456;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);8‑9A;4.2;5.4;4.3;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;457;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);9a‑9b;5.8;6.8;5.8;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;458;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);9b-9c;6.1;7.3;6.6;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;459;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);9c-10;4.6;5.2;4.6;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;460;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);10‑11;4.3;5.4;4.7;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;461;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);11‑12;4.2;4.9;4.8;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;462;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);12‑13;4.6;5.5;4.5;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;463;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);13‑14;4.3;5.1;4.3;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;464;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);14‑15;4.4;5.6;4.6;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;465;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);15‑16;4.4;5.1;4.4;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;466;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);16‑17;4.2;5.4;4.5;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;467;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);1‑2;54.9;53.6;55.3;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;468;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);2‑3;55.2;59;57.7;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;469;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);3‑4;54.9;54.6;54.9;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;470;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);4‑5;58.6;58.7;57.2;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;471;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);5‑6;55.3;54.4;55.6;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;472;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);6‑7;57.3;59.1;57.6;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;473;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);7‑8;55.2;54.7;55.4;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;474;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);8‑9A;54.6;59.2;57.7;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;475;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);9a‑9b;55.8;55.7;55;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;476;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);9b-9c;59.5;59.1;62.3;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;477;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);9c-10;55.5;54.3;55.3;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;478;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);10‑11;63.8;58.7;62.6;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;479;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);11‑12;54.8;54.5;54.4;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;480;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);12‑13;61.9;58.6;57.2;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;481;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);13‑14;55.5;55.1;55;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;482;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);14‑15;65.1;59.1;61.3;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;483;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);15‑16;55.4;55.1;55.3;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;484;3;551;;01-04-2014;16;15;22;;0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);16‑17;63.8;58.7;57.7;Valores normais;14-07-2017 14:52;0476_14_PTSN_TA2_20BBT10_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT + TERRA);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;485;3;552;;01-04-2014;;;26;;0.47;;;2;0.43;41630;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT + TERRA);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;486;3;552;;01-04-2014;;;26;;0.47;;;6;0.44;41632;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT + TERRA);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;487;3;552;;01-04-2014;;;26;;0.47;;;10;0.42;41626;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1U);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;488;3;553;;01-04-2014;;;26;;0.47;;C1;2;0.44;434.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1U);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;489;3;553;;01-04-2014;;;26;;0.47;;C1;10;0.42;429.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1U);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;490;3;553;;01-04-2014;;;26;;0.47;;C2;0.5;0.29;473.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1V);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;491;3;554;;01-04-2014;;;26;;0.47;;C1;2;0.43;435.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1V);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;492;3;554;;01-04-2014;;;26;;0.47;;C1;10;0.41;430.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1V);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;493;3;554;;01-04-2014;;;26;;0.47;;C2;0.5;0.3;474.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1W);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;494;3;555;;01-04-2014;;;26;;0.47;;C1;2;0.43;440.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1W);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;495;3;555;;01-04-2014;;;26;;0.47;;C1;10;0.41;434.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT -1W);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;496;3;555;;01-04-2014;;;26;;0.47;;C2;0.5;0.33;476.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;497;3;556;;01-04-2014;;;26;;0.47;;;;;;;5000;1147;3803;3.315605929;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;498;3;557;;01-04-2014;;;26;;0.47;;;;;;;;;;;;;;;;;;;;;;;;;;2;329.1;-0.000809635;329.2;-0.000506022;329.8;0.001315656;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 14:59;0477_14_PTSN_TP2_20BAT10_19125S.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1 + BT2 + TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;499;2;558;;01-04-2014;25;26;23;;0.7;;;2;0.227;22542.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1 + BT2 + TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;500;2;558;;01-04-2014;25;26;23;;0.7;;;4;0.227;22542.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1 + BT2 + TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;501;2;558;;01-04-2014;25;26;23;;0.7;;;6;0.237;22543.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1 + BT2 + TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;502;2;558;;01-04-2014;25;26;23;;0.7;;;10;0.237;22544.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT -1U);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;503;2;559;;01-04-2014;25;26;23;;0.7;;C1;2;0.494;555.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
