CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT -1U);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;504;2;559;;01-04-2014;25;26;23;;0.7;;C1;10;0.478;550.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT -1U);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;505;2;559;;01-04-2014;25;26;23;;0.7;;C2;0.5;0.592;770.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT -1V);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;506;2;560;;01-04-2014;25;26;23;;0.7;;C1;2;0.298;874;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT -1V);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;507;2;560;;01-04-2014;25;26;23;;0.7;;C1;10;0.276;865.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT -1V);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;508;2;560;;01-04-2014;25;26;23;;0.7;;C2;0.5;0.816;336.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT -1W);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;509;2;561;;01-04-2014;25;26;23;;0.7;;C1;2;0.616;518;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT -1W);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;510;2;561;;01-04-2014;25;26;23;;0.7;;C1;10;0.602;513.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT -1W);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;511;2;561;;01-04-2014;25;26;23;;0.7;;C2;0.5;0.651;828;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT -1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;512;2;562;;01-04-2014;25;26;23;;0.7;;C1;2;0.512;537.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT -1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;513;2;562;;01-04-2014;25;26;23;;0.7;;C1;10;0.479;531.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Travessias (AT -1N);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;514;2;562;;01-04-2014;25;26;23;;0.7;;C2;0.5;0.674;731.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;515;2;520;;01-04-2014;25;26;23;;0.7;;;;;;;5000;1630;2530;1.552147239;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;516;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;1;13.32;-0.005475361;13.44;0.003484321;13.42;0.00199104;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;517;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;2;13.03;-0.004330107;13.13;0.003311258;13.1;0.001018849;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;518;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;3;12.8;-0.005181347;12.9;0.002590674;12.9;0.002590674;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;519;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;4;12.51;-0.006880127;12.64;0.003440064;12.64;0.003440064;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;520;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;5;12.18;-0.013232514;12.44;0.007831488;12.41;0.005401026;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;521;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;6;11.98;-0.009371555;12.16;0.005512679;12.14;0.003858875;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;522;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;7;11.84;-0.004763239;11.93;0.002801905;11.92;0.001961334;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;523;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;8;11.67;-0.001141227;11.69;0.000570613;11.69;0.000570613;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;524;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;9a;11.17;0.0011951;11.18;0.002091425;11.12;-0.003286525;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;525;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;9b;11.11;0.00060042;11.12;0.001501051;11.08;-0.002101471;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;526;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;9c;11.15;0.001197246;11.16;0.002095181;11.1;-0.003292427;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;527;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;10;11.46;-0.007505774;11.6;0.004618938;11.58;0.002886836;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;528;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;11;11.71;-0.007066139;11.83;0.003109101;11.84;0.003957038;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;529;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;12;11.98;-0.005809129;12.07;0.001659751;12.1;0.004149378;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;530;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;13;12.23;-0.005960444;12.34;0.002980222;12.34;0.002980222;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;531;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;14;12.47;-0.007165605;12.61;0.003980892;12.6;0.003184713;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;532;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;15;12.77;-0.005193456;12.88;0.003375747;12.86;0.00181771;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;533;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;16;13.04;-0.005339436;13.15;0.003051106;13.14;0.00228833;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;534;2;505;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;17;13.33;-0.003985056;13.41;0.001992528;13.41;0.001992528;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;535;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);1‑2;3.8;6.6;5.3;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;536;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);2‑3;4.2;7;5.3;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;537;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);3‑4;4.2;7.2;5.5;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;538;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);4‑5;4.3;7.3;5.3;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;539;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);5‑6;4.3;7.4;5.8;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;540;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);6‑7;4.4;7.5;5.7;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;541;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);7‑8;4.5;7.8;5.9;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;542;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);8‑9A;4.6;7.9;6;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;543;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);9a‑9b;6.4;9.5;7.6;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;544;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);9b-9c;6.2;9.8;7.7;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;545;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);9c-10;4.7;8;6.4;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;546;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);10‑11;4.6;8.3;6;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;547;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);11‑12;4.5;8.1;6.4;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;548;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);12‑13;4.5;8.3;5.9;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;549;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);13‑14;4.3;8.4;6.1;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;550;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);14‑15;5;8.6;6;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;551;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);15‑16;4.1;8.9;6.3;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;552;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);16‑17;4.3;8.8;6.1;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;553;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);1‑2;60.5;60.7;61.6;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;554;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);2‑3;61.1;61.7;63;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;555;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);3‑4;59.8;60.5;61.2;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;556;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);4‑5;61.4;62.3;62.1;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;557;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);5‑6;60.1;62.1;61.4;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;558;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);6‑7;61.5;62.2;64.2;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;559;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);7‑8;60.1;62.3;62;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;560;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);8‑9A;61.7;62.3;61.7;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;561;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);9a‑9b;59.7;61;61.6;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;562;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);9b-9c;61.4;64.6;62.5;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;563;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);9c-10;60;60.9;62;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;564;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);10‑11;61.1;62.1;62.5;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;565;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);11‑12;60.4;61;61.9;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;566;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);12‑13;61.2;61.9;62.9;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;567;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);13‑14;60.7;61.4;61.8;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;568;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);14‑15;61.3;62.6;63.1;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;569;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);15‑16;60.2;64.7;61.8;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Enrolamentos;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;570;2;563;;01-04-2014;25;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);16‑17;62;62.5;65.5;Valores normais;14-07-2017 15:02;0478_14_PTSN_TA1_10BBT10_19420C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;571;4;564;;01-04-2014;26;26;23;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;3;309.3;0.001727302;308.8;0.000107956;308.2;-0.001835259;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:03;0498_14_PTSN_TP3_30BAT10_S-11754.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;572;5;565;;01-04-2014;30;30;24;;0.7;;;;;;;;;;;;;;;;;;;;;;;;;;9;292.8;0.002968714;291.8;-0.000456725;291.2;-0.002511989;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:04;0499_14_PTSN_TP4_40BAT10_S-10028.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;573;4;566;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;2;0.422;40203.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;574;4;566;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;6;0.431;40203.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;575;4;566;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;10;0.414;40277.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;576;4;564;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;2;0.405;19599.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;577;4;564;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;6;0.414;19600.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;578;4;564;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;10;0.415;19601.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;579;4;567;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;2;0.439;20604.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;580;4;567;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;6;0.447;20604.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;581;4;567;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;10;0.447;20606.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;582;4;568;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;2;0.424;38565.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;583;4;568;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;6;0.433;38565.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;584;4;568;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;10;0.416;38633.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;585;4;569;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;2;0.411;17960.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;586;4;569;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;6;0.415;17959.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;587;4;569;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;10;0.421;17960.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;588;4;570;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;2;0.436;20605.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;589;4;570;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;6;0.445;20605.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;590;4;570;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;10;0.445;20606.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;591;4;571;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;2;0.422;40207.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;592;4;571;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;6;0.432;40207.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;593;4;571;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;10;0.414;40278.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT+TERRA);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;594;4;572;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;2;0.424;38564.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT+TERRA);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;595;4;572;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;6;0.433;38565;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT+TERRA);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;596;4;572;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;10;0.417;38633.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1U);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;597;4;573;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;2;0.216;385.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1U);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;598;4;573;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;10;0.206;386.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1U);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;599;4;573;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C2;0.5;0.389;678.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1V);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;600;4;574;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;2;0.211;386.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1V);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;601;4;574;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;10;0.2;387.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1V);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;602;4;574;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C2;0.5;0.437;664.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1W);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;603;4;575;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;2;0.386;425.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1W);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;604;4;575;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;10;0.374;426.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1W);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;605;4;575;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C2;0.5;0.487;542.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1N);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;606;4;576;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;2;0.497;193.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1N);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;607;4;576;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;10;0.521;196.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1N);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;608;4;576;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C2;0.5;0.302;202.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2U1);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;609;4;577;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;2;0.319;653.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2U1);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;610;4;577;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;10;0.298;647.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2U1);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;611;4;577;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C2;0.5;1.248;546.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2V1);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;612;4;578;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;2;0.493;273.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2V1);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;613;4;578;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;10;0.473;276.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2V1);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;614;4;578;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C2;0.5;0.609;672.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
