CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2W1);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;615;4;579;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;2;0.317;666;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2W1);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;616;4;579;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;10;0.296;659.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2W1);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;617;4;579;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C2;0.5;0.53;542.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2U2);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;618;4;580;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;2;0.466;237.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2U2);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;619;4;580;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;10;0.486;240.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2U2);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;620;4;580;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C2;0.5;0.644;646;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2V2);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;621;4;581;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;2;0.287;657.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2V2);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;622;4;581;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;10;0.267;650.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2V2);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;623;4;581;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C2;0.5;0.703;560.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2W2);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;624;4;582;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;2;0.491;273.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2W2);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;625;4;582;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C1;10;0.51;277.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT -2W2);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;626;4;582;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;C2;0.5;0.615;663.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;627;4;583;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;5000;3116;7750;2.48716303;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;628;4;584;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;5000;3276;6770;2.066544567;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;629;4;585;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;5000;3366;6370;1.892453951;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;630;4;567;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;2;13.47;250;13.454;13.45;13.453;-0.11878248;-0.148478099;-0.126206385;0.22;0.2;0.16;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;631;4;567;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;2;23.333;250;23.296;23.292;23.317;-0.158573694;-0.175716796;-0.068572408;-29.8;-29.8;-29.89;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;632;4;564;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;2;321.3;0.001662683;320.8;0.000103918;320.2;-0.001766601;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (Baixa Tensão);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;633;4;586;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;--;2.366;0.005667328;2.342;-0.004533862;2.35;-0.001133466;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;634;4;564;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;40.35;303.266;31.792;246.628;39.489;298.254;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;635;4;564;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;1.076;51.05;9.84;0.001017294;51.06;9.84;1.031;50.98;9.83;0;50.99;9.83;1.031;50.93;9.82;-0.001017294;50.94;9.82;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;636;4;564;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;2.694;102.2;9.84;0;102.2;9.85;2.556;101.8;9.84;0;101.8;9.85;3.315;102.5;9.84;0;102.6;9.85;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1U - 1N);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;637;4;587;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;30-abr-13;22-mai-08;;1 e 2;;;;;;Valores normais;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1N);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;638;4;588;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;30-abr-13;22-mai-08;;3 e 4;;;;;;Valores normais;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1W- 1N);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;639;4;589;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;30-abr-13;22-mai-08;;5 e 6;;;;;;Valores normais;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;"Enrolamentos (1U - 1N; 1V - 1N; 1W- 1N)";11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;640;4;590;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Curto circuito;30-abr-13;22-mai-08;;7;;;;;;Valores normais;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (2U - 2W);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;641;4;591;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;30-abr-13;22-mai-08;;8 e 9;;;;;;Valores normais;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (2V - 2U);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;642;4;592;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;30-abr-13;22-mai-08;;10 e 11;;;;;;Valores normais;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (2W - 2V);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;643;4;593;;30-04-2013;22;22;19;;60;Ensaios de rotina. Após substituição da travessia 2W1. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;30-abr-13;22-mai-08;;12 e 13;;;;;;Valores normais;;;;;;;14-07-2017 15:05;0507_13_ET_CP_TRP_EDP P_PTSN_TP III_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;644;4;594;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;2;0.248;14599.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;645;4;594;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;4;0.26;14543.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;646;4;594;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;6;0.259;14542.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;647;4;594;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;8;0.268;15543.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;648;4;594;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;10;0.271;14544.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;649;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;2;0.303;5823.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;650;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;4;0.304;5822.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;651;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;6;0.309;5811.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;652;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;8;0.313;5800.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;653;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;10;0.317;5800.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;654;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;2;0.213;8776.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;655;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;4;0.218;8759.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;656;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;6;0.223;8742.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;657;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;8;0.223;8742.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;658;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;10;0.224;8743.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT1/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;659;4;601;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;2;0.486;6590.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT1/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;660;4;601;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;4;0.485;6590.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT1/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;661;4;601;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;6;0.495;6565.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;662;4;602;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;2;0.48;6382.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;663;4;602;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;4;0.479;6381.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;664;4;602;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;6;0.489;6357.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;665;4;603;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;2;0.704;209;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;666;4;603;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;4;0.707;209.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;667;4;603;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;6;0.72;211.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2+BT2/AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;668;4;606;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;2;0.331;15566.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2+BT2/AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;669;4;606;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;4;0.33;15565.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2+BT2/AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;670;4;606;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;6;0.33;15565.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;671;4;607;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;2;0.462;6786.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;672;4;607;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;4;0.461;6786.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;673;4;607;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;6;0.471;6760.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;674;4;608;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;2;0.212;8839.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;675;4;608;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;4;0.222;8805.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;676;4;608;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;6;0.222;8805.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;677;4;611;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;2;0.422;18942.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;678;4;611;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;4;0.421;18941.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;679;4;611;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;6;0.433;18942.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;680;4;612;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;2;0.246;23350.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;681;4;612;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;4;0.245;23349.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;682;4;612;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;6;0.256;23350;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;683;4;612;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;8;0.255;23350.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;684;4;612;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;10;0.256;23350.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;685;4;613;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;2;0.339;15308;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;686;4;613;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;4;0.338;15307.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;687;4;613;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;6;0.338;15307.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;688;4;614;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;2;0.335;15774.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;689;4;614;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;4;0.335;15774.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;690;4;614;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;6;0.34;15774;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;691;4;615;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.498;554.7;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;692;4;615;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.478;549.1;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;693;4;615;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.614;736.8;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;694;4;616;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.513;566.4;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;695;4;616;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.5;560.6;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;696;4;616;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.617;705.6;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;697;4;617;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.5;532.1;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;698;4;617;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.481;526.7;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;699;4;617;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.598;762.5;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;700;4;618;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.511;544.7;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;701;4;618;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.492;539.2;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;702;4;618;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.668;757.8;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;703;4;646;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.542;258.6;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
