CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;704;4;646;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.559;261.8;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;705;4;646;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.761;637.5;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;706;4;647;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.503;259.6;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;707;4;647;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.52;262.8;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;708;4;647;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.691;652.1;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;709;4;619;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.517;268.9;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;710;4;619;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.533;272.2;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;711;4;619;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.723;681;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;712;4;620;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.548;270.3;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;713;4;620;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.57;273.6;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;714;4;620;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.941;698.7;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;715;4;621;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.522;269.2;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;716;4;621;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.543;272.5;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;717;4;621;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.658;679.4;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;718;4;622;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.56;262.8;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;719;4;622;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.553;266.2;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;720;4;622;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.601;692.2;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;721;4;623;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.538;252.9;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;722;4;623;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.549;256;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;723;4;623;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.749;769.3;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;724;4;624;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.629;254.2;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;725;4;624;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.637;257.3;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;726;4;624;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.755;705.4;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;727;4;615;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.502;548.1;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;728;4;616;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.514;560.1;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;729;4;617;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.496;526.3;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT - 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;730;4;618;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.531;537.5;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;731;4;646;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.61;260.6;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;732;4;647;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.543;262.5;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;733;4;619;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.553;271.9;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT1 - 2N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;734;4;620;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.594;273.1;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;735;4;621;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.572;271.9;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;736;4;622;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.566;265.9;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;737;4;623;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.551;255.9;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (BT2 - 3N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;738;4;624;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.638;257.2;Controle Visual: Foi realizado um controle visual, com especialmente incidência nas travessias. Este permitiu identificar, que as tomadas capacitivas das travessias se encontravam desapertadas. Os desapertos detectados não eram iguais em todas as tomadas (em duas era possível rodá-las à mão), mas duma forma geral todas foram reapertadas. Após esta operação, realizada pela Labelec, as travessias foram sujeitas de novo a ensaio. Foi medido o C1 das travessias do enrolamento de AT e dos enrolamentos de BT a 10.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;739;4;612;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;5000;1601;3071;1.91817614;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;740;4;613;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;500;2630;6880;2.615969582;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;741;4;614;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;500;2678;5530;2.064973861;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;742;4;611;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;500;2604;4010;1.539938556;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;743;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;250;3.1793;3.1793;3.1793;-0.022012579;-0.022012579;-0.022012579;0;-0.08;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;744;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;250;3.128;3.128;3.128;0;0;0;-0.06;0;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;745;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;250;3.0767;3.0767;3.0767;-0.009749756;-0.009749756;-0.009749756;-0.06;-0.07;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;746;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;250;3.0254;3.0254;3.0254;-0.019828156;-0.019828156;-0.019828156;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;747;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;250;2.9741;2.9741;2.9741;0.003362475;0.003362475;0.003362475;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;748;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;250;2.9228;2.9228;2.9229;-0.006842285;-0.006842285;-0.003421143;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;749;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;250;2.8716;2.8716;2.8716;-0.013927577;-0.013927577;-0.013927577;-0.06;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;750;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;250;2.8202;2.8202;2.8203;0.007092199;0.007092199;0.010638298;-0.07;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;751;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;250;2.769;2.769;2.7691;0;0;0.003611412;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;752;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;250;2.7177;2.7177;2.7177;-0.011037528;-0.011037528;-0.011037528;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;753;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;250;2.6664;2.6664;2.6664;-0.022497188;-0.022497188;-0.022497188;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;754;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;250;2.6151;2.6151;2.6152;0.003824092;0.003824092;0.007648184;0;-0.06;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;755;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;250;2.5638;2.5638;2.5638;-0.007800312;-0.007800312;-0.007800312;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;756;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;250;2.5125;2.5125;2.5125;-0.019896538;-0.019896538;-0.019896538;-0.07;0;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;757;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;250;2.4612;2.4612;2.4612;-0.032493907;-0.032493907;-0.032493907;0;0;-0.09;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;758;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;250;2.4099;2.4099;2.4099;-0.004149378;-0.004149378;-0.004149378;-0.09;-0.06;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;759;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;250;2.3586;2.3586;2.3586;-0.016956337;-0.016956337;-0.016956337;0;-0.06;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;760;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;3 x 250/V3;3.1796;3.1797;3.1796;-0.012578616;-0.009433962;-0.012578616;-0.07;0;-0.08;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;761;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;3 x 250/V3;3.1282;3.1283;3.1283;0.006393862;0.009590793;0.009590793;0;0;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;762;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;3 x 250/V3;3.077;3.077;3.077;0;0;0;-0.06;-0.06;-0.08;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;763;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;3 x 250/V3;3.0257;3.0258;3.0257;-0.009914078;-0.006609385;-0.009914078;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;764;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;3 x 250/V3;2.9744;2.9744;2.9744;0.013449899;0.013449899;0.013449899;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;765;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;3 x 250/V3;2.9231;2.9231;2.9232;0.003421143;0.003421143;0.006842285;0;0;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
