CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;766;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;3 x 250/V3;2.8718;2.8719;2.8718;-0.006963788;-0.003481894;-0.006963788;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;767;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;3 x 250/V3;2.8205;2.8206;2.8205;0.017730496;0.021276596;0.017730496;0;0;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;768;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;3 x 250/V3;2.7693;2.7693;2.7693;0.010834236;0.010834236;0.010834236;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;769;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;3 x 250/V3;2.718;2.718;2.718;0;0;0;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;770;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;3 x 250/V3;2.6666;2.6667;2.6667;-0.014998125;-0.011248594;-0.011248594;-0.07;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;771;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;3 x 250/V3;2.6153;2.6154;2.6154;0.011472275;0.015296367;0.015296367;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;772;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;3 x 250/V3;2.564;2.5641;2.564;0;0.003900156;0;0;-0.06;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;773;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;3 x 250/V3;2.5127;2.5127;2.5127;-0.011937923;-0.011937923;-0.011937923;0;-0.06;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;774;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;3 x 250/V3;2.4614;2.4614;2.4614;-0.024370431;-0.024370431;-0.024370431;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;775;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;3 x 250/V3;2.4101;2.4101;2.4101;0.004149378;0.004149378;0.004149378;-0.08;-0.09;-0.1;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;776;4;596;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;3 x 250/V3;2.3588;2.3588;2.3588;-0.008478169;-0.008478169;-0.008478169;-0.08;-0.07;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;777;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;250;3.1789;3.179;3.179;-0.034591195;-0.031446541;-0.031446541;-0.1;-0.09;-0.09;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;778;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;250;3.1277;3.1277;3.1277;-0.009590793;-0.009590793;-0.009590793;-0.07;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;779;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;250;3.0764;3.0764;3.0765;-0.019499513;-0.019499513;-0.016249594;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;780;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;250;3.0251;3.0251;3.0252;-0.029742234;-0.029742234;-0.026437541;-0.06;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;781;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;250;2.9738;2.9739;2.9739;-0.00672495;-0.003362475;-0.003362475;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;782;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;250;2.9226;2.9226;2.9226;-0.013684571;-0.013684571;-0.013684571;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;783;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;250;2.8712;2.8712;2.8712;-0.027855153;-0.027855153;-0.027855153;0;-0.07;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;784;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;250;2.8199;2.8199;2.82;-0.003546099;-0.003546099;0;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;785;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;250;2.7687;2.7687;2.7687;-0.010834236;-0.010834236;-0.010834236;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;786;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;250;2.7174;2.7174;2.7174;-0.022075055;-0.022075055;-0.022075055;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;787;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;250;2.6661;2.6661;2.6661;-0.033745782;-0.033745782;-0.033745782;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;788;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;250;2.6148;2.6148;2.6148;-0.007648184;-0.007648184;-0.007648184;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;789;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;250;2.5635;2.5635;2.5636;-0.01950078;-0.01950078;-0.015600624;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;790;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;250;2.5123;2.5123;2.5123;-0.027855153;-0.027855153;-0.027855153;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;791;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;250;2.461;2.461;2.461;-0.040617384;-0.040617384;-0.040617384;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;792;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;250;2.4097;2.4097;2.4097;-0.012448133;-0.012448133;-0.012448133;-0.07;0;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;793;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;250;2.3584;2.3584;2.3584;-0.025434506;-0.025434506;-0.025434506;-0.06;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;794;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;3 x 250/V3;3.1793;3.1794;3.1793;-0.022012579;-0.018867925;-0.022012579;0;0;-0.1;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;795;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;3 x 250/V3;3.128;3.128;3.128;0;0;0;0;0;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;796;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;3 x 250/V3;3.0767;3.0767;3.0767;-0.009749756;-0.009749756;-0.009749756;-0.07;-0.08;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;797;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;3 x 250/V3;3.0254;3.0254;3.0254;-0.019828156;-0.019828156;-0.019828156;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;798;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;3 x 250/V3;2.9741;2.9741;2.9741;0.003362475;0.003362475;0.003362475;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;799;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;3 x 250/V3;2.9228;2.9229;2.9228;-0.006842285;-0.003421143;-0.006842285;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;800;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;3 x 250/V3;2.8715;2.8715;2.8715;-0.017409471;-0.017409471;-0.017409471;-0.06;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;801;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;3 x 250/V3;2.8202;2.8203;2.8202;0.007092199;0.010638298;0.007092199;-0.07;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;802;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;3 x 250/V3;2.7689;2.7689;2.7689;-0.003611412;-0.003611412;-0.003611412;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;803;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;3 x 250/V3;2.7176;2.7177;2.7176;-0.014716703;-0.011037528;-0.014716703;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;804;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;3 x 250/V3;2.6663;2.6663;2.6663;-0.026246719;-0.026246719;-0.026246719;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;805;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;3 x 250/V3;2.615;2.615;2.615;0;0;0;0;0;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;806;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;3 x 250/V3;2.5637;2.5637;2.5637;-0.011700468;-0.011700468;-0.011700468;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;807;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;3 x 250/V3;2.5124;2.5125;2.5125;-0.023875846;-0.019896538;-0.019896538;-0.06;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;808;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;3 x 250/V3;2.4612;2.4612;2.4612;-0.032493907;-0.032493907;-0.032493907;-0.06;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;809;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;3 x 250/V3;2.4099;2.4099;2.4099;-0.004149378;-0.004149378;-0.004149378;0;-0.07;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;810;4;625;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;3 x 250/V3;2.3586;2.3586;2.3586;-0.016956337;-0.016956337;-0.016956337;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;811;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;1;12.97;-0.003840246;12.94;-0.006144393;13.15;0.009984639;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;812;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;2;12.7;-0.004962131;12.7;-0.004962131;12.89;0.009924262;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;813;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;3;12.45;-0.003734329;12.41;-0.006935183;12.63;0.010669512;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;814;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;4;12.21;-0.005970149;12.21;-0.005970149;12.43;0.011940299;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;815;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;5;11.87;-0.010833333;11.93;-0.005833333;12.2;0.016666667;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;816;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;6;11.72;-0.004811775;11.7;-0.006510048;11.91;0.011321823;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;817;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;7;11.41;-0.013544669;11.52;-0.004034582;11.77;0.017579251;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;818;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;8;11.16;-0.010638298;11.23;-0.004432624;11.45;0.015070922;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;819;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;9b;10.75;-0.000309981;10.66;-0.008679479;10.85;0.008989461;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;820;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;10;11.07;-0.018617021;11.2;-0.007092199;11.57;0.02570922;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;821;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;11;11.37;-0.01416185;11.45;-0.007225434;11.78;0.021387283;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;822;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;12;11.56;-0.015052542;11.64;-0.008236297;12.01;0.023288838;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;823;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;13;11.83;-0.014166667;11.94;-0.005;12.23;0.019166667;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;824;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;14;12.08;-0.014681892;12.21;-0.004078303;12.49;0.018760196;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;825;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;15;12.34;-0.0128;12.41;-0.0072;12.75;0.02;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;826;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;16;12.59;-0.013580569;12.71;-0.004178637;12.99;0.017759206;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;827;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;17;12.87;-0.011520737;12.93;-0.006912442;13.26;0.01843318;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT1);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;828;4;602;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;--;1.783;-0.015279823;1.808;-0.001472754;1.841;0.016752577;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (BT2);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;829;4;607;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;--;1.963;0.02027027;1.916;-0.004158004;1.893;-0.016112266;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;830;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.4;3364.05;17293.977;2609.665;13403.618;3363.312;17371.027;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;831;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;0.4;3468.441;17822.227;2676.461;13757.183;3466.894;17905.791;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;832;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;0.4;3564.478;18337.859;2757.627;14178.361;3562.104;18423.77;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;833;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;0.4;3668.947;18898.039;2833.946;14596.288;3666.343;18989.365;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;834;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5;0.4;3778.617;19492.383;2921.206;15066.162;3776.042;19587.602;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;835;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;0.4;3893.743;20123.895;3012.345;15561.387;3890.389;20216.822;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;836;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7;0.4;4014.585;20792.35;3105.854;16074.447;4007.872;20866.872;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;837;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8;0.4;4134.92;21456.791;3192.42;16556.305;4130.539;21548.053;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;838;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.4;4264.047;22173.236;3289.716;17086.51;4259.927;22266.994;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;839;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10;0.4;4387.629;23008.938;3402.326;17737.717;4399.251;23010.559;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;840;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11;0.4;4535.813;23794.758;3520.963;18359.324;4542.291;23812.857;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;841;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12;0.4;4686.702;24616.834;3630.732;18968.924;4691.645;24654.234;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;842;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13;0.4;4847.411;25499.674;3756.346;19654.066;4847.942;25540.746;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;843;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14;0.4;5015.771;26427.977;3890.655;20389.938;5016.758;26493.949;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;844;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15;0.4;5191.105;27415.395;4029.453;21155.203;5190.206;27487.271;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;845;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16;0.4;5381.569;28500.492;4174.688;21962.348;5374.265;28548.416;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;846;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17;0.4;5573.85;29605.682;4327.106;22810.814;5575.643;29707.541;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;847;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.4;4520.237;22287.953;3296.687;17156.299;4250.916;22337.783;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;848;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.4;3346.997;17372.213;2605.562;13415.72;3350.168;17413.674;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;849;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.06;0.649;10.02;0.006697924;0.652;10.06;0.059;0.637;9.83;-0.012391159;0.64;9.87;0.06;0.649;10.01;0.005693235;0.652;10.06;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;850;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.05;0.455;7.02;0.008137865;0.458;7.06;0.049;0.445;6.87;-0.013403542;0.448;6.92;0.05;0.454;7;0.005265677;0.456;7.04;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;851;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.092;1.286;9.96;0;1.289;9.99;0.103;1.288;9.96;0;1.292;9.99;0.111;1.298;9.96;0;1.302;9.99;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;852;4;595;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.078;0.903;7;0;0.906;7.02;0.084;0.904;7;0;0.907;7.02;0.079;0.914;7;0;0.917;7.02;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1U - 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;853;4;626;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;01-mai-13;20-mai-08;;1 e 2;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;854;4;627;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;01-mai-13;20-mai-08;;3 e 4;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1W- 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;855;4;628;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;01-mai-13;20-mai-08;;5 e 6;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1U - 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;856;4;626;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;01-mai-13;20-mai-08;;7;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;857;4;627;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;01-mai-13;20-mai-08;;8;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
