CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1W- 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;858;4;628;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;01-mai-13;20-mai-08;;9;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1U - 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;859;4;626;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;01-mai-13;20-mai-08;;10;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;860;4;627;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;01-mai-13;20-mai-08;;11;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1W- 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;861;4;628;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;01-mai-13;20-mai-08;;12;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1U - 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;862;4;626;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1+BT2 em Curto circuito;01-mai-13;20-mai-08;;13;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;863;4;627;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1+BT2 em Curto circuito;01-mai-13;20-mai-08;;14;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (1W- 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;864;4;628;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1+BT2 em Curto circuito;01-mai-13;20-mai-08;;15;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (2U - 2N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;865;4;629;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;01-mai-13;20-mai-08;;16 e 17;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (2V - 2N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;866;4;630;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;01-mai-13;20-mai-08;;18 e 19;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (2W- 2N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;867;4;631;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;01-mai-13;20-mai-08;;20 e 21;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (2U - 2N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;868;4;629;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;01-mai-13;20-mai-08;;22;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (2V - 2N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;869;4;630;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;01-mai-13;20-mai-08;;23;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (2W- 2N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;870;4;631;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;01-mai-13;20-mai-08;;24;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (3U - 3N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;871;4;632;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;01-mai-13;20-mai-08;;25 e 26;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (3V - 3N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;872;4;633;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;01-mai-13;20-mai-08;;27 e 28;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (3W- 3N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;873;4;634;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;01-mai-13;20-mai-08;;29 e 30;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (3U - 3N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;874;4;632;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;01-mai-13;20-mai-08;;31;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (3V - 3N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;875;4;633;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;01-mai-13;20-mai-08;;22;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (3W- 3N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;876;4;634;;01-05-2013;25;25;26;;0.37;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;01-mai-13;20-mai-08;;33;;;;;;Valores normais;;;;;;;14-07-2017 15:29;0518_13_ET_CP_TRP_EDP P_PTSN_TP TA3_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;877;4;648;;21-07-2010;37;35;30;35;0.43;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.45;542.8;"* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias. Fases dos enrolamentos BT1 e BT2 ligadas aos respectivos
barramentos e isoladas da terra. Neutros dos enrolamentos BT1 e BT2 ligados à terra.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;878;4;648;;21-07-2010;37;35;30;35;0.43;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.48;541.8;"* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias. Fases dos enrolamentos BT1 e BT2 ligadas aos respectivos
barramentos e isoladas da terra. Neutros dos enrolamentos BT1 e BT2 ligados à terra.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1U);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;879;4;648;;21-07-2010;37;35;30;35;0.43;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.55;738.8;"* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias. Fases dos enrolamentos BT1 e BT2 ligadas aos respectivos
barramentos e isoladas da terra. Neutros dos enrolamentos BT1 e BT2 ligados à terra.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;880;4;649;;21-07-2010;37;35;30;35;0.43;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.44;557.5;"* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias. Fases dos enrolamentos BT1 e BT2 ligadas aos respectivos
barramentos e isoladas da terra. Neutros dos enrolamentos BT1 e BT2 ligados à terra.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;881;4;649;;21-07-2010;37;35;30;35;0.43;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.47;556.5;"* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias. Fases dos enrolamentos BT1 e BT2 ligadas aos respectivos
barramentos e isoladas da terra. Neutros dos enrolamentos BT1 e BT2 ligados à terra.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1V);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;882;4;649;;21-07-2010;37;35;30;35;0.43;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.55;711.3;"* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias. Fases dos enrolamentos BT1 e BT2 ligadas aos respectivos
barramentos e isoladas da terra. Neutros dos enrolamentos BT1 e BT2 ligados à terra.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;883;4;650;;21-07-2010;37;35;30;35;0.43;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.43;520.9;"* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias. Fases dos enrolamentos BT1 e BT2 ligadas aos respectivos
barramentos e isoladas da terra. Neutros dos enrolamentos BT1 e BT2 ligados à terra.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;884;4;650;;21-07-2010;37;35;30;35;0.43;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.45;519.9;"* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias. Fases dos enrolamentos BT1 e BT2 ligadas aos respectivos
barramentos e isoladas da terra. Neutros dos enrolamentos BT1 e BT2 ligados à terra.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;885;4;650;;21-07-2010;37;35;30;35;0.43;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.57;766.5;"* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias. Fases dos enrolamentos BT1 e BT2 ligadas aos respectivos
barramentos e isoladas da terra. Neutros dos enrolamentos BT1 e BT2 ligados à terra.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;886;4;651;;21-07-2010;37;35;30;35;0.43;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.44;534.1;"* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias. Fases dos enrolamentos BT1 e BT2 ligadas aos respectivos
barramentos e isoladas da terra. Neutros dos enrolamentos BT1 e BT2 ligados à terra.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;887;4;651;;21-07-2010;37;35;30;35;0.43;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.46;533.1;"* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias. Fases dos enrolamentos BT1 e BT2 ligadas aos respectivos
barramentos e isoladas da terra. Neutros dos enrolamentos BT1 e BT2 ligados à terra.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1N);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;888;4;651;;21-07-2010;37;35;30;35;0.43;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.79;764.9;"* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias. Fases dos enrolamentos BT1 e BT2 ligadas aos respectivos
barramentos e isoladas da terra. Neutros dos enrolamentos BT1 e BT2 ligados à terra.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;889;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;1;0.01291;-0.005392912;0.01292;-0.004622496;0.01311;0.010015408;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;890;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;2;0.01262;-0.007081039;0.01266;-0.00393391;0.01285;0.011014949;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;891;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;3;0.01238;-0.00615467;0.0124;-0.004549104;0.01259;0.010703773;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;892;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;4;0.01214;-0.006817562;0.01217;-0.00436324;0.01236;0.011180802;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;893;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;5;0.01199;-0.001665279;0.01193;-0.006661116;0.01211;0.008326395;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;894;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;6;0.01172;-0.004248088;0.01171;-0.005097706;0.01188;0.009345794;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;895;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;7;0.01142;-0.007244277;0.01145;-0.004636337;0.01164;0.011880614;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;896;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;8;0.01116;-0.009174312;0.01122;-0.003847292;0.01141;0.013021604;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;897;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.01069;-0.002488336;0.01067;-0.004354588;0.01079;0.006842924;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;898;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;10;0.01108;-0.008944544;0.01113;-0.004472272;0.01133;0.013416816;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;899;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;11;0.01133;-0.008170411;0.01137;-0.004668807;0.01157;0.012839218;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;900;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;12;0.01159;-0.007705479;0.01163;-0.004280822;0.01182;0.011986301;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;901;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;13;0.0119;-0.004461796;0.01188;-0.006134969;0.01208;0.010596765;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;902;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;14;0.01213;-0.006280721;0.01215;-0.004642272;0.01234;0.010922993;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;903;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;15;0.01236;-0.006963042;0.01239;-0.004552758;0.01259;0.011515801;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;904;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;16;0.0126;-0.008134348;0.01266;-0.003411178;0.01285;0.011545526;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;905;4;595;;21-07-2010;25;20;22;20;0.43;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;17;0.01288;-0.007194245;0.01293;-0.003340185;0.01311;0.01053443;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:31;0591_10_AT_TRP_EDPP_PTSN_TAIII_11724C.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1U);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;906;4;652;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.17;386.8;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1U);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;907;4;652;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.22;385.7;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1U);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;908;4;652;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.35;670.9;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1V);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;909;4;653;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.15;393.1;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1V);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;910;4;653;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.21;392.1;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1V);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;911;4;653;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.32;648.4;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;912;4;654;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.46;397.3;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;913;4;654;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.51;396.1;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;914;4;654;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.82;713.3;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1N);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;915;4;655;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.42;194.8;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1N);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;916;4;655;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.44;194.6;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1N);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;917;4;655;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.41;201.2;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1U);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;918;4;652;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.14;386.7;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1U);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;919;4;652;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.18;385.6;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1U);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;920;4;652;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.25;670.3;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1V);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;921;4;653;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.14;392.6;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1V);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;922;4;653;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.19;391.5;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1V);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;923;4;653;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.24;649.9;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;924;4;654;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.43;397.6;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;925;4;654;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.5;396.5;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;926;4;654;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.75;711.5;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1N);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;927;4;655;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.39;194.6;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1N);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;928;4;655;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.43;194.5;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1N);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;929;4;655;;23-07-2010;38;38;29;38;0.44;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.28;201.9;"· Silicone aplicado apenas nas travessias das fases 1U e 1V. 
· Em ambas as datas, o enrolamento de BT encontrava-se ligado ao respectivo barramento, as fases do barramento foram ligadas à terra.  Entre ambas as datas foi feita (dia 21) uma recolha de óleo nas travessias. 
· Ensaios realizados no dia 19 de Julho antes da limpeza das travessias e ensaios realizados no dia 23 de Julho após limpeza das travessias e aplicação de silicone.";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:36;0592_10_AT_TRP_EDPP_PTSN TPIII_S-11754.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;930;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;2;0.24;3046;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;931;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;4;0.25;3046;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;932;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;6.5;0.25;3046;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;933;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;10;0.25;3045;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
