CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;934;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;2;0.26;8894;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;935;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;4;0.26;8893;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;936;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;6.5;0.26;8893;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;937;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;10;0.26;8891;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;938;1;658;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;2;0.32;9832;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;939;1;658;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;4;0.32;9831;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;940;1;658;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;6.5;0.32;9831;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;941;1;659;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;2;0.26;8893;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;942;1;659;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;4;0.26;8892;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;943;1;659;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;6.5;0.26;8892;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;944;1;660;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;2;0.26;11938;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;945;1;660;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;4;0.26;11937;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;946;1;660;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;6.5;0.26;11938;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;947;1;660;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;10;0.26;11938;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (BT/ AT+TERRA);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;948;1;661;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;2;0.29;18725;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (BT/ AT+TERRA);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;949;1;661;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;4;0.29;18724;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (BT/ AT+TERRA);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;950;1;661;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;6.5;0.29;18726;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;951;1;662;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;C1;2;0.37;129;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;952;1;662;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;C1;10;0.4;128.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;953;1;662;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;C2;0.5;0.58;108.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;954;1;663;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;C1;2;0.37;128.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;955;1;663;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;C1;10;0.4;128.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;956;1;663;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;C2;0.5;0.55;99.02;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;957;1;664;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;C1;2;0.38;133.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;958;1;664;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;C1;10;0.4;133.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;959;1;664;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;C2;0.5;0.75;97.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias (AT – 1N);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;960;1;665;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;C1;2;0.4;133.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias (AT – 1N);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;961;1;665;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;C1;10;0.41;133.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias (AT – 1N);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;962;1;665;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;C2;0.5;0.52;97.53;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/ BT +TERRA);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;963;1;666;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;5000;13370;18740;1.401645475;(1) Medições de R.I. sem guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (BT/ AT+TERRA);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;964;1;661;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;5000;9120;14000;1.535087719;(1) Medições de R.I. sem guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT+BT/ TERRA (1));19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;965;1;667;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;5000;13140;18860;1.435312024;(1) Medições de R.I. sem guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;966;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;1;6.155;;6.169;6.169;6.169;0.227457352;0.227457352;0.227457352;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;967;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;2;6.085;;6.098;6.098;6.098;0.213640099;0.213640099;0.213640099;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;968;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;3;6.015;;6.027;6.027;6.027;0.199501247;0.199501247;0.199501247;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;969;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;4;5.946;;5.956;5.956;5.956;0.168180289;0.168180289;0.168180289;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;970;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;5;5.876;;5.886;5.886;5.886;0.170183799;0.170183799;0.170183799;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;971;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;6;5.805;;5.815;5.815;5.815;0.172265289;0.172265289;0.172265289;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;972;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;7;5.736;;5.744;5.744;5.744;0.139470014;0.139470014;0.139470014;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;973;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;8;5.666;;5.674;5.674;5.674;0.141193082;0.141193082;0.141193082;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;974;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;9;5.596;;5.603;5.603;5.603;0.12508935;0.12508935;0.12508935;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;975;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;10;5.526;;5.532;5.532;5.532;0.108577633;0.108577633;0.108577633;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;976;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;11;5.456;;5.462;5.462;5.462;0.109970674;0.109970674;0.109970674;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;977;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;12;5.386;;5.391;5.391;5.391;0.092833271;0.092833271;0.092833271;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;978;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;13;5.316;;5.32;5.32;5.32;0.075244545;0.075244545;0.075244545;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;979;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;14;5.246;;5.25;5.25;5.25;0.07624857;0.07624857;0.07624857;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;980;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;15;5.176;;5.179;5.179;5.179;0.057959815;0.057959815;0.057959815;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;981;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;16;5.106;;5.108;5.108;5.108;0.039169604;0.039169604;0.039169604;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;982;1;657;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;17;5.036;;5.038;5.038;5.038;0.039714059;0.039714059;0.039714059;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;983;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;1;0.195;0.001712329;0.193;-0.008561644;0.196;0.006849315;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;984;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;2;0.191;-0.00174216;0.19;-0.006968641;0.193;0.008710801;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;985;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;3;0.188;-1.47636E-16;0.187;-0.005319149;0.189;0.005319149;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;986;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;4;0.186;-1.49224E-16;0.185;-0.005376344;0.187;0.005376344;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;987;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;5;0.182;-0.003649635;0.182;-0.003649635;0.184;0.00729927;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;988;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;6;0.18;-1.54198E-16;0.179;-0.005555556;0.181;0.005555556;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;989;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;7;0.177;-0.005617978;0.178;-1.5593E-16;0.179;0.005617978;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;990;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;8;0.174;-0.003816794;0.174;-0.003816794;0.176;0.007633588;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;991;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;9;0.172;-0.001934236;0.172;-0.001934236;0.173;0.003868472;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;992;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;10;0.176;-1.57702E-16;0.175;-0.005681818;0.177;0.005681818;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;993;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;11;0.177;-0.003752345;0.177;-0.003752345;0.179;0.00750469;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;994;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;12;0.18;-0.003690037;0.18;-0.003690037;0.182;0.007380074;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;995;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;13;0.182;-0.003649635;0.182;-0.003649635;0.184;0.00729927;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;996;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;14;0.185;-0.003590664;0.185;-0.003590664;0.187;0.007181329;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;997;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;15;0.188;-0.003533569;0.188;-0.003533569;0.19;0.007067138;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;998;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;16;0.19;-0.005235602;0.191;1.45317E-16;0.192;0.005235602;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;999;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;17;0.194;-0.003424658;0.194;-0.003424658;0.196;0.006849315;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (Baixa Tensão);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1000;1;668;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;--;0.002997;0.000445087;0.002986;-0.003226883;0.003004;0.002781796;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1001;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;8;99.87;821.2;73.41;598.5;103.7;843.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1002;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;8;102;837.4;75.02;610.3;105.5;857.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1003;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;8;104.2;854.7;76.69;623.1;107.6;874.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1004;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;8;106.5;872.9;78.41;636.6;109.9;892.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1005;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5;8;108.8;891.8;80.18;650.5;112.2;911.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1006;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;8;111.2;911.2;81.98;664.9;114.6;931;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1007;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7;8;113.7;931.3;83.85;679.9;117;951.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1008;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8;8;116.2;952.1;85.78;695.3;119.6;972.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1009;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9;8;119.5;973.4;88.39;711.3;122.7;992.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1010;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10;8;122.2;995.5;90.45;727.9;125.5;1015;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1011;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11;8;125;1018;92.6;745.1;128.4;1038;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1012;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12;8;127.9;1042;94.81;763;131.3;1063;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1013;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13;8;130.8;1067;97.09;781.5;134.3;1088;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1014;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14;8;133.9;1092;99.45;800.6;137.5;1114;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1015;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15;8;137.2;1120;101.8;820.5;140.7;1141;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1016;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16;8;140.5;1147;104.4;841.2;144;1169;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1017;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17;8;144;1176;107;862.7;147.4;1198;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1018;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9;8;118;966.8;87.56;708.7;121;985.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1019;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;8;98.08;810.3;72.35;592.8;100.7;826;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1020;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.77;12.55;7.84;0.001703578;12.57;7.85;0.745;12.48;7.8;-0.003407155;12.51;7.81;0.775;12.56;7.84;0.001703578;12.58;7.86;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1021;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9;0.592;9.901;7.48;0.000892061;9.918;7.5;0.597;9.86;7.45;-0.003122212;9.878;7.47;0.599;9.915;7.49;0.002230152;9.933;7.51;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1022;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1.108;26.51;8.28;0;26.53;8.29;1.073;26.54;8.28;0;26.56;8.29;1.271;26.46;8.28;0;26.49;8.29;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (AT);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1023;1;656;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9;0.915;20.84;7.88;0;20.86;7.89;0.882;20.86;7.88;0;20.88;7.89;1.023;20.84;7.88;0;20.86;7.89;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1024;1;669;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;27-jun-11;15-dez-07;;1 e 2;;;;;;Valores normais;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1025;1;670;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;27-jun-11;15-dez-07;;3 e 4;;;;;;Valores normais;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1026;1;671;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;27-jun-11;15-dez-07;;5 e 6;;;;;;Valores normais;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1027;1;669;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;27-jun-11;15-dez-07;;7;;;;;;Valores normais;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1028;1;670;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;27-jun-11;15-dez-07;;8;;;;;;Valores normais;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1029;1;671;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;27-jun-11;15-dez-07;;9;;;;;;Valores normais;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (2U-2W);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1030;1;672;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;27-jun-11;15-dez-07;;10 e 11;;;;;;Valores normais;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (2V-2U);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1031;1;673;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;27-jun-11;15-dez-07;;12 e 13;;;;;;Valores normais;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Enrolamentos (2W-2V);19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;1032;1;674;;27-06-2011;29;30;28;23.5;0.59;Medições de R.I. com guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;27-jun-11;15-dez-07;;14 e 15;;;;;;Valores normais;;;;;;;14-07-2017 15:38;0693_11_ET_AT_TRP_EDP P_CSN-BCT-11_19392C.xlsx
