CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;1033;4;654;;06-08-2010;;;;;;Ensaio da nova travessia da fase W nº M 5 162 792, do TP 3 nº S 11 754, após transporte e respectiva montagem.;C1;2;30;4276;"Ensaio da nova travessia da fase W nº M 5 162 792, do TP 3 nº S –
11 754, após transporte e respectiva montagem";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:40;0758_10_AT_TRP_PTSN_TP3_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;1034;4;654;;06-08-2010;;;;;;Ensaio da nova travessia da fase W nº M 5 162 792, do TP 3 nº S 11 754, após transporte e respectiva montagem.;C1;10;34;4262;"Ensaio da nova travessia da fase W nº M 5 162 792, do TP 3 nº S –
11 754, após transporte e respectiva montagem";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:40;0758_10_AT_TRP_PTSN_TP3_S-11754.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;1035;4;654;;06-08-2010;;;;;;Ensaio da nova travessia da fase W nº M 5 162 792, do TP 3 nº S 11 754, após transporte e respectiva montagem.;C2;0.5;52;5454;"Ensaio da nova travessia da fase W nº M 5 162 792, do TP 3 nº S –
11 754, após transporte e respectiva montagem";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:40;0758_10_AT_TRP_PTSN_TP3_S-11754.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1U);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1036;5;675;;19-10-2010;;;;;;;C1;2;0.17;377.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:41;1089_10_AT_TRP_EDP_P_PTSN_TPIV_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1U);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1037;5;675;;19-10-2010;;;;;;;C1;10;0.24;376.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:41;1089_10_AT_TRP_EDP_P_PTSN_TPIV_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1U);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1038;5;675;;19-10-2010;;;;;;;C2;0.5;0.36;593.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:41;1089_10_AT_TRP_EDP_P_PTSN_TPIV_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1V);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1039;5;676;;19-10-2010;;;;;;;C1;2;0.17;385.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:41;1089_10_AT_TRP_EDP_P_PTSN_TPIV_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1V);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1040;5;676;;19-10-2010;;;;;;;C1;10;0.24;384.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:41;1089_10_AT_TRP_EDP_P_PTSN_TPIV_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1V);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1041;5;676;;19-10-2010;;;;;;;C2;0.5;0.53;614.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:41;1089_10_AT_TRP_EDP_P_PTSN_TPIV_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1W);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1042;5;677;;19-10-2010;;;;;;;C1;2;0.17;377;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:41;1089_10_AT_TRP_EDP_P_PTSN_TPIV_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1W);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1043;5;677;;19-10-2010;;;;;;;C1;10;0.25;375.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:41;1089_10_AT_TRP_EDP_P_PTSN_TPIV_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1W);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1044;5;677;;19-10-2010;;;;;;;C2;0.5;0.4;550.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:41;1089_10_AT_TRP_EDP_P_PTSN_TPIV_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1N);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1045;5;678;;19-10-2010;;;;;;;C1;2;0.18;311.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:41;1089_10_AT_TRP_EDP_P_PTSN_TPIV_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1N);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1046;5;678;;19-10-2010;;;;;;;C1;10;0.2;311.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:41;1089_10_AT_TRP_EDP_P_PTSN_TPIV_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1N);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1047;5;678;;19-10-2010;;;;;;;C2;0.5;0.92;304.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:41;1089_10_AT_TRP_EDP_P_PTSN_TPIV_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1U);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1048;5;679;;19-10-2010;21;22;24;22;;Ensaios de rotina.;C1;2;0.55;507.6;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1U);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1049;5;679;;19-10-2010;21;22;24;22;;Ensaios de rotina.;C1;10;0.58;506.6;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1U);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1050;5;679;;19-10-2010;21;22;24;22;;Ensaios de rotina.;C2;0.5;0.69;766.3;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1V);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1051;5;680;;19-10-2010;21;22;24;22;;Ensaios de rotina.;C1;2;0.56;518.4;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1V);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1052;5;680;;19-10-2010;21;22;24;22;;Ensaios de rotina.;C1;10;0.58;517.4;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1V);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1053;5;680;;19-10-2010;21;22;24;22;;Ensaios de rotina.;C2;0.5;0.58;784.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1054;5;681;;19-10-2010;21;22;24;22;;Ensaios de rotina.;C1;2;0.55;535.4;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1055;5;681;;19-10-2010;21;22;24;22;;Ensaios de rotina.;C1;10;0.58;534.4;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1W);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1056;5;681;;19-10-2010;21;22;24;22;;Ensaios de rotina.;C2;0.5;0.65;763.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1057;5;682;;19-10-2010;21;22;24;22;;Ensaios de rotina.;C1;2;0.5;525.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1058;5;682;;19-10-2010;21;22;24;22;;Ensaios de rotina.;C1;10;0.52;524.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT – 1N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1059;5;682;;19-10-2010;21;22;24;22;;Ensaios de rotina.;C2;0.5;0.73;707;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1060;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;1;0.0126;-0.005263158;0.0127;0.002631579;0.0127;0.002631579;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1061;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;2;0.0123;-0.010723861;0.0125;0.00536193;0.0125;0.00536193;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1062;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;3;0.0121;-0.005479452;0.0122;0.002739726;0.0122;0.002739726;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1063;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;4;0.0119;-0.005571031;0.012;0.002785515;0.012;0.002785515;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1064;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;5;0.0117;-0.002840909;0.0117;-0.002840909;0.0118;0.005681818;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1065;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;6;0.0115;-1.50846E-16;0.0115;-1.50846E-16;0.0115;-1.50846E-16;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1066;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;7;0.0112;-0.00591716;0.0113;0.00295858;0.0113;0.00295858;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1067;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;8;0.0109;-0.009090909;0.011;-1.57702E-16;0.0111;0.009090909;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1068;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.0104;-0.006369427;0.0105;0.003184713;0.0105;0.003184713;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1069;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;10;0.0108;-0.009174312;0.0109;0;0.011;0.009174312;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1070;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;11;0.0111;-0.005970149;0.0112;0.002985075;0.0112;0.002985075;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1071;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;12;0.0113;-0.00877193;0.0114;1.52169E-16;0.0115;0.00877193;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1072;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;13;0.0116;-0.005714286;0.0117;0.002857143;0.0117;0.002857143;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1073;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;14;0.0118;-0.008403361;0.0119;1.45775E-16;0.012;0.008403361;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1074;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;15;0.0121;-0.005479452;0.0122;0.002739726;0.0122;0.002739726;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1075;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;16;0.0123;-0.008064516;0.0124;0;0.0125;0.008064516;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1076;5;683;;19-10-2010;21;22;24;22;;Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;17;0.0126;-0.007874016;0.0127;-1.36592E-16;0.0128;0.007874016;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:46;1090_10_AT_TRP_EDP_P_PTSN_TAIV_C-11828.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1077;3;557;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;2;0.41;22680;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1078;3;557;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;6;0.4;22680;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1079;3;557;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;10;0.4;22672;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1080;3;684;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;2;0.43;18891;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1081;3;684;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;6;0.42;18890;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1082;3;684;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;10;0.42;18884;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1083;3;685;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;2;0.49;18131;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1084;3;685;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;6;0.47;18140;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1085;3;685;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;10;0.45;18139;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1086;3;686;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;2;0.44;18890;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1087;3;686;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;6;0.43;18890;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1088;3;686;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;10;0.43;18886;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1089;3;556;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;2;0.42;41566;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1090;3;556;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;6;0.41;41569;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1091;3;556;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;10;0.42;41592;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/ AT+TERRA);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1092;3;687;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;2;0.46;37025;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/ AT+TERRA);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1093;3;687;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;6;0.45;37030;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/ AT+TERRA);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1094;3;687;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;10;0.46;37040;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1095;3;688;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;2;0.34;428.1;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1096;3;688;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;10;0.39;426.9;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1097;3;688;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C2;0.5;0.22;463.7;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1098;3;689;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;2;0.34;429.5;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1099;3;689;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;10;0.39;428.3;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1100;3;689;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C2;0.5;0.21;463.7;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1101;3;690;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;2;0.34;434.7;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1102;3;690;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;10;0.38;433.4;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1103;3;690;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C2;0.5;0.22;464.8;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2U1);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1104;3;691;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;2;0.63;249.6;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2U1);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1105;3;691;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;10;0.45;249.4;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2U1);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1106;3;691;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C2;0.5;0.5;648.9;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2V1);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1107;3;692;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;2;0.19;635.9;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2V1);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1108;3;692;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;10;0.22;634.6;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2V1);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1109;3;692;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C2;0.5;1.02;510.2;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2W1);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1110;3;693;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;2;0.28;616.4;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2W1);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1111;3;693;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;10;0.31;615.2;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2W1);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1112;3;693;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C2;0.5;0.96;685.3;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2U2);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1113;3;694;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;2;0.23;628.1;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2U2);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1114;3;694;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;10;0.25;626.8;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2U2);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1115;3;694;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C2;0.5;1.95;507.3;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2V2);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1116;3;695;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;2;0.32;666.6;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2V2);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1117;3;695;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;10;0.34;665.3;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2V2);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1118;3;695;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C2;0.5;0.78;636.4;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2W2);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1119;3;696;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;2;0.2;626.3;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2W2);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1120;3;696;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C1;10;0.23;625;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT – 2W2);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1121;3;696;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;C2;0.5;1.99;555.1;Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/ BT +TERRA);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1122;3;697;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;5000;1780;5760;3.235955056;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/ AT+TERRA);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1123;3;687;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;5000;1870;5530;2.957219251;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT+BT/ TERRA);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1124;3;698;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;5000;1705;4070;2.387096774;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1125;3;684;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;2;13.471;;13.47;13.47;13.47;-0.007423354;-0.007423354;-0.007423354;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1126;3;557;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;2;0.329;0.002030457;0.328;-0.001015228;0.328;-0.001015228;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (Baixa Tensão);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1127;3;699;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;--;0.00233;0.001432665;0.00232;-0.00286533;0.00233;0.001432665;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
