CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1128;3;557;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;1.383;51.28;9.88;0.000675219;51.3;9.89;1.364;51.19;9.87;-0.00033761;51.2;9.87;1.333;51.18;9.87;-0.00033761;51.2;9.87;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1129;3;557;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;2.807;102.7;9.87;0;102.7;9.88;2.264;102;9.87;0;102;9.88;2.909;102.7;9.87;0;102.8;9.88;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1130;3;700;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;17-out-12;14-jun-07;;1 e 2;;;;;;Valores normais;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1131;3;701;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;17-out-12;14-jun-07;;3 e 4;;;;;;Valores normais;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1132;3;702;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;17-out-12;14-jun-07;;5 e 6;;;;;;Valores normais;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2U1-2U2);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1133;3;703;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;17-out-12;14-jun-07;;7 e 8;;;;;;Valores normais;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2V1-2V2);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1134;3;704;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;17-out-12;14-jun-07;;9 e 10;;;;;;Valores normais;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2W1-2W2);19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;1135;3;705;;17-10-2012;15;16;18;;0.75;Medições de R.I. sem guarda, (por limitações de tempo). Ensaios de rotina. Ensaios após substituição das travessias 2W1 e 2V2.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;17-out-12;14-jun-07;;11 e 12;;;;;;Valores normais;;;;;;;14-07-2017 15:48;1265_12_ET_AT_TRP_EDP P_CSN_TP II_19125S.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1136;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;2;0.52;5921;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1137;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;4;0.52;5920;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1138;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;6;0.51;5920;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1139;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;10;0.52;5919;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1140;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;2;0.22;8437;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1141;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;4;0.22;8436;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1142;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;6;0.22;8435;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1143;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;10;0.22;8434;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1144;3;449;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;2;0.53;6266;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1145;3;449;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;4;0.53;6266;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1146;3;449;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;6;0.53;6266;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1147;3;450;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;2;0.65;212;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1148;3;450;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;4;0.63;212;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1149;3;450;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;6;0.66;211.8;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1150;3;451;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;2;0.49;6753;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1151;3;451;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;4;0.49;6752;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1152;3;451;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;6;0.49;6752;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1153;3;452;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;2;0.23;8478;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1154;3;452;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;4;0.23;8477;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1155;3;452;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;6;0.23;8477;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1156;3;469;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;2;0.51;18968;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1157;3;469;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;4;0.51;18968;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1158;3;469;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;6;0.51;18970;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1159;3;454;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;2;0.3;22831;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1160;3;454;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;4;0.3;22831;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1161;3;454;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;6;0.29;22834;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1162;3;454;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;10;0.3;22833;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1163;3;455;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;2;0.35;14913;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1164;3;455;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;4;0.35;14913;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1165;3;455;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;6;0.35;14913;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1166;3;456;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;2;0.35;15442;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1167;3;456;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;4;0.35;15442;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1168;3;456;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;6;0.35;15442;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1169;3;457;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.63;574.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1170;3;457;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.65;573.6;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1171;3;457;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.89;794.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1172;3;458;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.57;570.9;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1173;3;458;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.6;569.8;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1174;3;458;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;1.18;822.3;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1175;3;459;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.56;568.1;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1176;3;459;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.58;567;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1177;3;459;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;1.18;777;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1178;3;460;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.56;563.3;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1179;3;460;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.59;562.3;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (AT – 1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1180;3;460;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.7;715.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1181;3;461;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.55;278.4;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1182;3;461;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;6.5;0.57;278.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1183;3;461;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.78;732.5;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1184;3;462;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.52;265.3;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1185;3;462;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;6.5;0.53;265.1;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1186;3;462;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.96;729.9;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1187;3;463;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.66;268.3;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1188;3;463;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;6.5;0.68;268.1;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1189;3;463;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.84;743.9;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1190;3;464;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.68;270.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1191;3;464;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;6.5;0.69;270.5;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT1 – 2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1192;3;464;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.73;835.2;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1193;3;465;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.53;272.8;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1194;3;465;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;6.5;0.54;272.6;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3U);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1195;3;465;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.85;839.1;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1196;3;466;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.6;269.8;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1197;3;466;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;6.5;0.61;269.5;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3V);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1198;3;466;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.93;713;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1199;3;467;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.46;253.8;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1200;3;467;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;6.5;0.48;253.6;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3W);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1201;3;467;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.93;719;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1202;3;468;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.5;262.9;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1203;3;468;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C1;6.5;0.52;262.7;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias (BT2 – 3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1204;3;468;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.78;739.5;* Por dificuldade no acesso à chapa de identificação, não foi possível obter os números destas travessias;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1205;3;454;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;5000;1510;2417;1.600662252;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1206;3;455;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;2500;2983;7380;2.474019444;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1207;3;456;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;2500;2801;5410;1.931453052;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1208;3;469;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;2500;2460;3517;1.429674797;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1209;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;;3.181;3.181;3.182;0.031446541;0.031446541;0.062893082;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1210;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;;3.13;3.13;3.13;0.063938619;0.063938619;0.063938619;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1211;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;;3.079;3.079;3.079;0.064998375;0.064998375;0.064998375;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1212;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;;3.028;3.028;3.028;0.066093853;0.066093853;0.066093853;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1213;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;;2.977;2.977;2.977;0.100874243;0.100874243;0.100874243;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1214;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;;2.926;2.926;2.926;0.10263428;0.10263428;0.10263428;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1215;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;;2.874;2.874;2.874;0.069637883;0.069637883;0.069637883;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1216;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;;2.823;2.823;2.823;0.106382979;0.106382979;0.106382979;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1217;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;;2.771;2.771;2.771;0.072228241;0.072228241;0.072228241;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1218;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;;2.72;2.72;2.72;0.073583517;0.073583517;0.073583517;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1219;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;;2.669;2.669;2.669;0.074990626;0.074990626;0.074990626;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1220;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;;2.617;2.617;2.617;0.076481836;0.076481836;0.076481836;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
