CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1221;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;;2.566;2.566;2.566;0.07800312;0.07800312;0.07800312;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1222;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;;2.515;2.515;2.515;0.079586152;0.079586152;0.079586152;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1223;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;;2.463;2.463;2.463;0.040617384;0.040617384;0.040617384;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1224;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;;2.412;2.412;2.412;0.082987552;0.082987552;0.082987552;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1225;3;448;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;;2.361;2.361;2.361;0.084781687;0.084781687;0.084781687;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1226;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;;3.181;3.181;3.182;0.031446541;0.031446541;0.062893082;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1227;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;;3.13;3.13;3.13;0.063938619;0.063938619;0.063938619;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1228;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;;3.079;3.079;3.079;0.064998375;0.064998375;0.064998375;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1229;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;;3.027;3.027;3.027;0.033046927;0.033046927;0.033046927;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1230;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;;2.976;2.976;2.976;0.067249496;0.067249496;0.067249496;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1231;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;;2.925;2.925;2.925;0.068422853;0.068422853;0.068422853;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1232;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;;2.874;2.874;2.874;0.069637883;0.069637883;0.069637883;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1233;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;;2.822;2.822;2.822;0.070921986;0.070921986;0.070921986;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1234;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;;2.771;2.771;2.771;0.072228241;0.072228241;0.072228241;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1235;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;;2.72;2.72;2.72;0.073583517;0.073583517;0.073583517;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1236;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;;2.669;2.669;2.669;0.074990626;0.074990626;0.074990626;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1237;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;;2.617;2.617;2.617;0.076481836;0.076481836;0.076481836;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1238;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;;2.566;2.566;2.566;0.07800312;0.07800312;0.07800312;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1239;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;;2.514;2.514;2.514;0.039793076;0.039793076;0.039793076;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1240;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;;2.463;2.463;2.463;0.040617384;0.040617384;0.040617384;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1241;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;;2.412;2.412;2.412;0.082987552;0.082987552;0.082987552;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1242;3;470;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;;2.361;2.361;2.361;0.084781687;0.084781687;0.084781687;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1243;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;1;0.01252;-0.009754811;0.01265;0.000527287;0.01276;0.009227524;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1244;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;2;0.01231;-0.008324382;0.0124;-0.001074114;0.01253;0.009398496;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1245;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;3;0.01205;-0.009046053;0.01217;0.000822368;0.01226;0.008223684;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1246;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;4;0.01179;-0.011458916;0.01193;0.000279486;0.01206;0.01117943;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1247;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;5;0.01156;-0.010838562;0.01169;0.000285225;0.01181;0.010553337;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1248;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;6;0.01132;-0.011353712;0.01146;0.000873362;0.01157;0.010480349;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1249;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;7;0.0111;-0.010107015;0.01122;0.00059453;0.01132;0.009512485;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1250;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;8;0.01086;-0.010928962;0.01098;1.57989E-16;0.0111;0.010928962;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1251;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.01041;-0.005414013;0.01046;-0.000636943;0.01053;0.006050955;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1252;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;10;0.01078;-0.011613692;0.01091;0.000305623;0.01103;0.011308068;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1253;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;11;0.01099;-0.012578616;0.01114;0.000898473;0.01126;0.011680144;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1254;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;12;0.01128;-0.010236911;0.0114;0.000292483;0.01151;0.009944428;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1255;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;13;0.01152;-0.009174312;0.01163;0.000286697;0.01173;0.008887615;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1256;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;14;0.01177;-0.011201344;0.01191;0.000560067;0.01203;0.010641277;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1257;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;15;0.01202;-0.010970927;0.01217;0.001371366;0.01227;0.009599561;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1258;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;16;0.01227;-0.010483871;0.01241;0.000806452;0.01252;0.009677419;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1259;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;17;0.01252;-0.011058452;0.01268;0.001579779;0.01278;0.009478673;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT1);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1260;3;449;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;--;0.001777;-0.022910557;0.001813;-0.003115836;0.001866;0.026026393;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (BT2);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1261;3;451;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;--;0.001933;0.01540886;0.001904;0.000175101;0.001874;-0.015583961;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1262;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.4;4057;22010;3486;18586;5037;26423;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1263;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;0.4;4176;22635;3587;19119;5158;27031;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1264;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;0.4;4299;23322;3693;19690;5316;27837;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1265;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;0.4;4425;24047;3802;20292;5483;28707;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1266;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5;4;4557;24814;3915;20924;5655;29620;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1267;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;0.4;4692;25610;4034;21583;5835;30584;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1268;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7;0.4;4836;26458;4158;22278;6023;31594;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1269;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8;0.4;4986;27347;4289;23013;6219;32658;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1270;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.4;5141;28278;4425;23781;6426;33788;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1271;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10;0.4;5342;29461;4606;24718;6690;35160;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1272;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11;0.4;5479;30336;4722;25433;6863;36221;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1273;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12;0.4;5661;31421;4880;26333;7051;37526;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1274;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13;0.4;5852;32576;5046;27275;7247;38838;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1275;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14;0.4;6051;33794;5221;28275;7446;40194;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1276;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15;0.4;6262;35093;5404;29333;7663;41642;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1277;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16;0.4;6482;36465;5599;30456;7846;43105;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1278;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17;0.4;6705;37972;5801;31638;8058;44611;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1279;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.4;5022;28245;4349;23573;6017;33015;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1280;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.4;3921;21899;3392;18275;4696;25522;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1281;3;471;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.043;0.646;7.56;-0.011764706;0.647;7.58;0.043;0.664;7.77;0.015686275;0.665;7.78;0.044;6.651;7.62;-0.003921569;0.652;7.64;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1282;3;471;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.058;0.469;7.23;0;0.472;7.29;0.063;0.474;7.32;0.012448133;0.479;7.38;0.059;0.463;7.14;-0.012448133;0.467;7.2;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1283;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.07;1.306;7.63;0;1.307;7.64;0.072;1.313;7.63;0;1.315;7.64;0.074;1.293;7.63;0;1.296;7.64;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1284;3;447;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.056;0.915;7.06;0;0.916;7.07;0.058;0.919;7.06;0;0.92;7.07;0.059;0.911;7.06;0;0.913;7.07;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1285;3;472;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;17-jun-07;20-abr-12;;1 e 2;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1286;3;473;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;3 e 4;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1287;3;474;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;5 e 6;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1288;3;472;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;;;;7;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1289;3;473;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;;;;8;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1290;3;474;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;;;;9;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1291;3;472;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;;;;10;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1292;3;473;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;;;;11;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1293;3;474;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;;;;12;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1U-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1294;3;472;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1+BT2 em Curto circuito;;;;13;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1V-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1295;3;473;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1+BT2 em Curto circuito;;;;14;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (1W-1N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1296;3;474;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1+BT2 em Curto circuito;;;;15;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2U-2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1297;3;475;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;16 e 17;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2V-2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1298;3;476;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;18 e 19;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2W-2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1299;3;477;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;20 e 21;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2U-2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1300;3;475;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;;;;22;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2V-2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1301;3;476;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;;;;23;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (2W-2N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1302;3;477;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;;;;24;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (3U-3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1303;3;478;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;25 e 26;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (3V-3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1304;3;479;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;27 e 28;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (3W-3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1305;3;480;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;;29 e 30;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (3U-3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1306;3;478;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;;;;31;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (3V-3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1307;3;479;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;;;;32;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Enrolamentos (3W-3N);19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1308;3;480;;01-10-2012;17;20;20;;0.98;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;;;;33;;;;;;Valores normais;;;;;;;14-07-2017 15:54;1266_12_ET_AT_TRP_EDP P_CSN_TA II_19421C.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1309;5;726;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;2;0.464;38390.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1310;5;726;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;6;0.473;38390.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1311;5;726;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;10;0.458;38459.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1312;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;2;0.45;26133.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1313;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;6;0.459;26134;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1314;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;10;0.459;26134.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1315;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;2;0.484;12303.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1316;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;6;0.493;12256.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1317;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;10;0.504;12257.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1318;5;728;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;2;0.48;35855.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1319;5;728;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;6;0.49;35856.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1320;5;728;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;10;0.481;35889.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1321;5;729;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;2;0.472;23599.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
