CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1322;5;729;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;6;0.482;23600;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1323;5;729;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;10;0.482;23601.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1324;5;730;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;2;0.486;12303.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1325;5;730;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;6;0.496;12256.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1326;5;730;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;10;0.507;12257.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1327;5;751;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;2;0.464;38392.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1328;5;751;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;6;0.473;38410;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1329;5;751;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;10;0.456;38417;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT+TERRA);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1330;5;752;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;2;0.481;35899;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT+TERRA);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1331;5;752;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;6;0.491;35903;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT+TERRA);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1332;5;752;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;10;0.482;35909;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1U);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1333;5;732;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;2;0.226;375.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1U);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1334;5;732;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;10;0.218;377.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1U);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1335;5;732;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C2;0.5;0.65;601.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1V);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1336;5;733;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;2;0.231;385.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1V);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1337;5;733;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;10;0.221;386.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1V);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1338;5;733;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C2;0.5;0.807;617.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1W);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1339;5;734;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;2;0.241;377.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1W);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1340;5;734;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;10;0.232;378.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1W);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1341;5;734;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C2;0.5;0.914;562.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1N);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1342;5;735;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;2;0.228;307.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1N);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1343;5;735;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;10;0.246;311.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1N);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1344;5;735;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C2;0.5;1.03;322.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (2U - BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1345;5;736;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;2;0.34;565.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (2U - BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1346;5;736;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;10;0.321;562;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (2U - BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1347;5;736;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C2;0.5;0.277;393.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (2V - BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1348;5;737;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;2;0.308;568.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (2V - BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1349;5;737;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;10;0.288;562.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (2V - BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1350;5;737;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C2;0.5;0.295;388.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (2W - BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1351;5;738;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;2;0.303;563.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (2W - BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1352;5;738;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C1;10;0.285;557.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (2W - BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1353;5;738;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;C2;0.5;0.27;447.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1354;5;739;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;5000;14000;23610;1.686428571;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1355;5;740;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;5000;15840;26670;1.683712121;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1356;5;741;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;5000;11820;17420;1.473773266;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1357;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;1;14.528;250;14.546;14.543;14.545;0.123898678;0.103248899;0.117015419;0.23;0.19;0.15;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1358;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;2;14.333;250;14.351;14.348;14.351;0.125584316;0.104653597;0.125584316;0.15;0.15;0.15;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1359;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;3;14.135;250;14.156;14.154;14.156;0.148567386;0.134418111;0.148567386;0.17;0.15;0.15;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1360;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;4;13.917;250;13.934;13.932;13.934;0.122152763;0.10778185;0.122152763;0.16;0.15;0.16;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1361;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;5;13.722;250;13.739;13.737;13.739;0.123888646;0.109313511;0.123888646;0.14;0.15;0.13;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1362;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;6;13.528;250;13.545;13.542;13.545;0.125665287;0.10348906;0.125665287;0.14;0.14;0.14;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1363;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;7;13.333;250;13.35;13.348;13.35;0.127503188;0.112502813;0.127503188;0.17;0.16;0.15;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1364;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;8;13.139;250;13.156;13.154;13.155;0.129385798;0.114163939;0.121774869;0.17;0.16;0.17;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1365;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;9;12.917;250;12.933;12.932;12.933;0.123867771;0.116126035;0.123867771;0.17;0.17;0.17;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1366;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;10;12.722;250;12.739;12.737;12.738;0.133626788;0.11790599;0.125766389;0.18;0.18;0.18;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1367;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;11C;12.528;250;12.544;12.542;12.544;0.127713921;0.111749681;0.127713921;0.19;0.2;0.18;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1368;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;12;12.333;250;12.35;12.348;12.349;0.137841563;0.121624909;0.129733236;0.2;0.2;0.19;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1369;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;13;12.139;250;12.155;12.153;12.154;0.131806574;0.115330752;0.123568663;0.2;0.2;0.09;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1370;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;14;11.916;250;11.933;11.931;11.932;0.142665324;0.125881168;0.134273246;0.13;0.12;0.12;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1371;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;15;11.722;250;11.738;11.736;11.738;0.136495479;0.119433544;0.136495479;0.14;0.13;0.14;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1372;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;16;11.528;250;11.544;11.542;11.543;0.138792505;0.121443442;0.130117974;0.15;0.15;0.14;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1373;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;17;11.333;250;11.349;11.348;11.349;0.141180623;0.132356834;0.141180623;0.16;0.16;0.16;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1374;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;18;11.139;250;11.155;11.153;11.154;0.143639465;0.125684532;0.134661998;0.17;0.16;0.15;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1375;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;19;10.917;250;10.932;10.931;10.932;0.137400385;0.128240359;0.137400385;0.12;0.11;0.13;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1376;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;20;10.722;250;10.738;10.736;10.737;0.149225891;0.130572654;0.139899273;0.15;0.15;0.15;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1377;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;21;10.528;250;10.544;10.542;10.543;0.151975684;0.132978723;0.142477204;0.15;0.16;0.08;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1378;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;1;25.16;3 x 250/V3;25.185;25.181;25.194;0.09936407;0.083465819;0.135135135;-29.8;-29.8;-29.8;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1379;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;2;24.83;3 x 250/V3;24.848;24.842;24.858;0.072492952;0.048328635;0.112766814;-30;-29.9;-29.9;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1380;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;3;24.49;3 x 250/V3;24.513;24.504;24.521;0.093915884;0.05716619;0.126582278;-29.9;-29.9;-29.9;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1381;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;4;24.1;3 x 250/V3;24.129;24.118;24.136;0.12033195;0.074688797;0.149377593;-29.9;-29.9;-29.9;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1382;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;5;23.77;3 x 250/V3;23.81;23.77;23.797;0.168279344;0;0.113588557;-29.9;-29.9;-29.9;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1383;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;6;23.43;3 x 250/V3;23.48;23.426;23.46;0.213401622;-0.01707213;0.128040973;-30;-29.9;-29.9;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1384;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;7;23.09;3 x 250/V3;23.146;23.086;23.123;0.242529233;-0.017323517;0.142919013;-30;-29.9;-29.8;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1385;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;8;22.76;3 x 250/V3;22.812;22.747;22.786;0.228471002;-0.05711775;0.114235501;-30;-29.9;-29.8;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1386;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;9;22.37;3 x 250/V3;22.428;22.361;22.401;0.259275816;-0.040232454;0.138578453;-30;-29.9;-29.8;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1387;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;10;22.04;3 x 250/V3;22.093;22.023;22.064;0.240471869;-0.077132486;0.108892922;-30;-29.9;-29.8;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1388;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;11C;21.7;3 x 250/V3;21.76;21.681;21.725;0.276497696;-0.087557604;0.115207373;-29.9;-29.9;-29.8;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1389;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;12;21.36;3 x 250/V3;21.421;21.346;21.389;0.285580524;-0.065543071;0.13576779;-29.9;-29.9;-29.8;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1390;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;13;21.02;3 x 250/V3;21.064;21.023;21.055;0.209324453;0.014272122;0.166508088;-29.9;-29.9;-29.8;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1391;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;14;20.64;3 x 250/V3;20.676;20.64;20.671;0.174418605;0;0.150193798;-30;-30;-29.9;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1392;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;15;20.3;3 x 250/V3;20.337;20.305;20.334;0.18226601;0.024630542;0.167487685;-30;-29.9;-29.9;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1393;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;16;19.97;3 x 250/V3;19.999;19.968;19.998;0.145217827;-0.010015023;0.140210315;-30;-29.9;-29.9;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1394;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;17;19.63;3 x 250/V3;19.663;19.632;19.661;0.168110036;0.010188487;0.157921549;-30;-29.9;-29.8;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1395;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;18;19.29;3 x 250/V3;19.326;19.295;19.325;0.186625194;0.025920166;0.181441161;-30;-29.9;-29.8;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1396;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;19;18.91;3 x 250/V3;18.94;18.911;18.939;0.158646219;0.005288207;0.153358012;-29.9;-29.9;-29.9;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1397;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;20;18.57;3 x 250/V3;18.6;18.577;18.601;0.161550889;0.037695207;0.166935918;-30;-29.9;-29.9;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1398;5;727;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;21;18.23;3 x 250/V3;18.265;18.239;18.265;0.191991223;0.049369172;0.191991223;-30;-29.9;-29.9;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1399;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;1;337.1;0.002478192;336.2;-0.000198255;335.5;-0.002279937;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1400;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;2;332.9;0.0019061;332.3;0.000100321;331.6;-0.002006421;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1401;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;3;328.9;0.002438281;328.1;1.7325E-16;327.3;-0.002438281;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1402;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;4;323.6;0.00206441;323;0.000206441;322.2;-0.002270851;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1403;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;5;319;0.002619172;318.1;-0.000209534;317.4;-0.002409639;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1404;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;6;314.1;0.002553463;313.3;0;312.5;-0.002553463;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1405;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;7;308.9;0.002705042;308;-0.000216403;307.3;-0.002488639;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1406;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;8;303.3;0.002202886;302.7;0.000220289;301.9;-0.002423174;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1407;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;9;297.1;0.002812781;296.3;0.000112511;295.4;-0.002925293;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1408;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;10;291.1;0.002410468;290.4;-1.95742E-16;289.7;-0.002410468;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1409;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;11A;283.5;0.001059322;283.2;0;282.9;-0.001059322;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1410;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;11B;283.5;0.001295032;283;-0.000470921;282.9;-0.000824111;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1411;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;11C;279.1;0.003114892;278.2;-0.000119804;277.4;-0.002995088;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
