CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1412;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;12;274.9;0.003040623;274;-0.00024325;273.3;-0.002797373;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1413;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;13;270.8;0.003458498;269.8;-0.000247036;269;-0.003211462;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1414;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;14;265.5;0.003022289;264.7;0;263.9;-0.003022289;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1415;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;15;260.8;0.003205539;259.9;-0.000256443;259.2;-0.002949096;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1416;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;16;255.8;0.002875065;255.1;0.000130685;254.3;-0.00300575;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1417;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;17;250.8;0.0032;250;0;249.2;-0.0032;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1418;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;18;245.2;0.002862986;244.5;0;243.8;-0.002862986;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1419;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;19;238.8;0.002939941;238.1;0;237.4;-0.002939941;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1420;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;20;232.9;0.00315865;232.1;-0.00028715;231.5;-0.0028715;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1421;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;21;225.5;0.002073767;224.9;-0.000592505;224.7;-0.001481262;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (Baixa Tensão);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1422;5;742;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;--;1.592;0.002939941;1.58;-0.004619908;1.59;0.001679966;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1423;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;10;42.378;367.847;42.441;370.696;42.098;367.559;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1424;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;43.612;376.288;43.699;379.229;43.348;376.074;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1425;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;44.876;385.097;45.004;388.202;44.626;384.948;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1426;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;10;46.383;395.728;46.553;398.982;46.159;395.66;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1427;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5;10;47.741;405.418;47.953;408.828;47.542;405.423;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1428;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;10;49.164;415.594;49.406;419.103;48.976;415.596;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1429;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7;10;50.615;426.122;50.901;429.764;50.462;426.202;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1430;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8;10;52.122;437.11;52.44;440.837;52.001;437.262;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1431;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9;10;53.917;450.306;54.276;454.153;53.819;450.453;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1432;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10;10;55.548;462.385;55.953;466.382;55.481;462.557;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1433;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11C;10;57.611;474.921;57.869;479.177;57.369;475.201;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1434;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12;10;59.452;488.001;59.762;492.431;59.234;488.357;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1435;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13;10;61.376;501.767;61.727;506.305;61.186;502.159;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1436;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14;10;63.666;518.278;64.067;522.939;63.506;518.714;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1437;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15;10;65.743;533.414;66.201;538.21;65.617;533.882;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1438;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16;10;67.93;549.389;68.412;554.216;67.82;549.826;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1439;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17;10;70.163;565.976;70.276;571.049;70.104;566.491;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1440;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;18;10;72.499;583.436;73.115;588.649;72.494;584.053;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1441;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;19;10;75.285;604.489;75.986;609.943;75.33;605.116;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1442;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;20;10;77.842;623.959;78.607;629.574;77.938;624.635;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1443;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;21;10;80.493;644.402;81.31;650.124;80.651;645.141;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1444;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;10;48.964;415.771;49.261;419.363;48.858;416.023;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1445;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;10;42.195;367.447;42.324;370.573;41.992;367.537;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1446;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1.473;72.18;11.96;0.003636364;72.2;11.97;1.35;71.71;11.88;-0.003076923;71.72;11.89;1.366;71.85;11.91;-0.000559441;71.86;11.91;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1447;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;1.278;61.04;11.67;0.003727064;61.05;11.67;1.512;60.64;11.59;-0.00315367;60.66;11.59;1.533;60.79;11.62;-0.000573394;60.81;11.62;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1448;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8;1.22;57.03;11.56;0.004053272;57.05;11.56;1.417;56.65;11.48;-0.002895194;56.67;11.48;1.336;56.75;11.5;-0.001158078;56.76;11.5;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1449;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;3.95;145.5;12.03;0;145.6;12.04;3.158;144.4;12.03;0;144.4;12.04;4.494;145.7;12.03;0;145.8;12.04;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1450;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;3.445;123;11.73;1.51437E-16;123.1;11.73;2.751;122;11.73;1.51437E-16;122.1;11.73;3.898;123.1;11.73;1.51437E-16;123.2;11.73;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1451;5;565;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8;3.184;113.8;11.5;0;113.8;11.51;2.546;112.9;11.5;0;112.9;11.51;3.624;113.9;11.5;0;114;11.51;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (1U - 1N);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1452;5;743;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;14-out-13;22-mai-08;;1 e 2;;;;;;Valores normais;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1N);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1453;5;744;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;14-out-13;22-mai-08;;3 e 4;;;;;;Valores normais;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (1W- 1N);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1454;5;745;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;14-out-13;22-mai-08;;5 e 6;;;;;;Valores normais;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;"Enrolamentos (1U - 1N; 1V - 1N; 1W- 1N)";S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1455;5;746;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;B.T. Curto circuito;14-out-13;22-mai-08;;7;;;;;;Valores normais;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (2U - 2W);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1456;5;747;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;14-out-13;22-mai-08;;8 e 9;;;;;;Valores normais;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (2V - 2U);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1457;5;748;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;14-out-13;22-mai-08;;10 e 11;;;;;;Valores normais;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (2W - 2V);S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1458;5;749;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;14-out-13;22-mai-08;;12 e 13;;;;;;Valores normais;;;;;;;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1459;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);1‑2;2.2;2.5;2.2;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1460;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);2‑3;2.1;2.7;2.4;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1461;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);3‑4;2.1;2.4;2.1;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1462;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);4‑5;2.1;2.7;2.4;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1463;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);5‑6;2.3;2.7;2.4;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1464;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);6‑7;2.3;2.8;2.4;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1465;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);7‑8;2.4;2.8;2.5;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1466;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);8‑9;2.1;2.7;2.4;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1467;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);9‑10;2.5;2.9;2.5;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1468;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);10‑11A;2.5;3.1;2.8;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1469;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);11A‑11B;4;4.3;4;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1470;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);11B‑11C;3.7;4.2;4;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1471;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);11C‑12;2.8;3.1;2.8;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1472;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);01-12-2013;2.7;3.3;3;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1473;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);13-14;2.6;2.9;2.6;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1474;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);14‑15;2.8;3.3;3;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1475;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);15‑16;2.9;3.2;2.9;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1476;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);16‑17;2.8;3.4;3.2;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1477;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);17-18;2.9;3.3;3;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1478;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);18-19;2.6;3.3;3.1;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1479;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);19-20;3;3.4;3.2;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;1480;5;750;;14-10-2013;34;34;23;;0.7;Ensaios de rotina. Medições de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);20-21;3;3.7;3.5;Valores normais;14-07-2017 16:03;1596_13_TE_CP_TRP_EDP P_PTSN_TP IV 40BAT10_S-10028.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT+AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1481;5;753;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.384;14105.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT+AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1482;5;753;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.394;14052.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT+AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1483;5;753;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.394;14051.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT+AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1484;5;753;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;8;0.403;14052.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT+AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1485;5;753;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;10;0.405;14053.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1486;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.428;5901.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1487;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.425;5901.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1488;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.433;5890.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1489;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;8;0.434;5878.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1490;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;10;0.437;5879;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1491;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.352;8204.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1492;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.36;8189;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1493;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.363;8173.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1494;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;8;0.363;8173.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1495;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;10;0.365;8173.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT1/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1496;5;759;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.721;6366.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT1/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1497;5;759;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.719;6366.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT1/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1498;5;759;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.728;6341.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1499;5;760;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.694;6157.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1500;5;760;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.693;6156.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1501;5;760;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.702;6133.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1502;5;761;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;1.515;209.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1503;5;761;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;1.521;209.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1504;5;761;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;1.533;212.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT2+BT2/AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1505;5;764;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.676;15135.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT2+BT2/AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1506;5;764;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.675;15134.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT2+BT2/AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1507;5;764;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.676;15134.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1508;5;765;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.787;6678.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1509;5;765;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.787;6678.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1510;5;765;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.799;6652.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
