CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1511;5;766;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.568;8515.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1512;5;766;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.58;8482.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1513;5;766;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.58;8482.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1514;5;769;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.649;186903;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1515;5;769;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.649;18689.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1516;5;769;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.66;18690.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1517;5;770;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.463;22535;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1518;5;770;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.463;22533.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1519;5;770;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.472;22535.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1520;5;770;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;8;0.472;22535.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1521;5;770;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;10;0.473;22535.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1522;5;771;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.523;14516.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1523;5;771;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.523;14515.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1524;5;771;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.523;14515.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1525;5;772;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;2;0.688;15344.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1526;5;772;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;4;0.687;15343.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1527;5;772;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;6;0.687;15343.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1U);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1528;5;773;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.645;521;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1U);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1529;5;773;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.592;515.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1U);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1530;5;773;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.808;774.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1V);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1531;5;774;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.566;531;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1V);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1532;5;774;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.548;525.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1V);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1533;5;774;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.888;793.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1W);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1534;5;775;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.595;547.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1W);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1535;5;775;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.578;541.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1W);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1536;5;775;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.977;775.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1537;5;776;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.573;539.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1538;5;776;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;10;0.554;534;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (AT - 1N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1539;5;776;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.749;714.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT1 - 2U);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1540;5;777;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.573;260.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT1 - 2U);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1541;5;777;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.591;263.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT1 - 2U);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1542;5;777;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.694;742.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT1 - 2V);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1543;5;778;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.555;264.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT1 - 2V);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1544;5;778;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.579;267.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT1 - 2V);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1545;5;778;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.799;727.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT1 - 2W);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1546;5;779;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.522;260.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT1 - 2W);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1547;5;779;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.543;263.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT1 - 2W);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1548;5;779;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.745;738.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT1 - 2N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1549;5;780;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.402;265;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT1 - 2N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1550;5;780;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.421;268.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT1 - 2N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1551;5;780;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;1.336;763.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT2 - 3U);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1552;5;781;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.533;259.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT2 - 3U);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1553;5;781;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.554;262.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT2 - 3U);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1554;5;781;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.83;744;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT2 - 3V);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1555;5;782;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.544;263.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT2 - 3V);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1556;5;782;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.559;267;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT2 - 3V);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1557;5;782;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.836;720.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT2 - 3W);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1558;5;783;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.56;263.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT2 - 3W);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1559;5;783;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.579;267;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT2 - 3W);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1560;5;783;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.818;726.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT2 - 3N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1561;5;784;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;2;0.591;264.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT2 - 3N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1562;5;784;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C1;6;0.609;267.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias (BT2 - 3N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1563;5;784;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;C2;0.5;0.957;771.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1+BT2+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1564;5;770;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;5000;642;675;1.051401869;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1/AT+BT2+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1565;5;771;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;500;1180;1420;1.203389831;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT2/AT+BT1+TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1566;5;772;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;500;925;1065;1.151351351;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1+BT2+AT/TERRA);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1567;5;769;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;500;1605;1982;1.234890966;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1568;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;250;3.1809;3.1809;3.181;0.028301887;0.028301887;0.031446541;-0.06;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1569;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;250;3.1297;3.1297;3.1297;0.054347826;0.054347826;0.054347826;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1570;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;250;3.0784;3.0785;3.0785;0.045498863;0.048748781;0.048748781;0;0;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1571;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;250;3.0272;3.0273;3.0273;0.039656312;0.042961005;0.042961005;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1572;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;250;2.9759;2.9759;2.9759;0.063887021;0.063887021;0.063887021;-0.07;-0.07;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1573;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;250;2.9246;2.9246;2.9246;0.054738283;0.054738283;0.054738283;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1574;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;250;2.8734;2.8733;2.8734;0.048746518;0.045264624;0.048746518;0;-0.07;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1575;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;250;2.822;2.8221;2.8221;0.070921986;0.074468085;0.074468085;-0.06;-0.06;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1576;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;250;2.7708;2.7708;2.7707;0.065005417;0.065005417;0.061394005;0;0;-0.09;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1577;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;250;2.7195;2.7195;2.7195;0.055187638;0.055187638;0.055187638;0;0;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1578;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;250;2.6682;2.6682;2.6682;0.044994376;0.044994376;0.044994376;-0.08;-0.08;-0.08;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1579;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;250;2.6169;2.6169;2.6169;0.072657744;0.072657744;0.072657744;0;-0.06;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1580;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;250;2.5656;2.5656;2.5656;0.062402496;0.062402496;0.062402496;0;0;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1581;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;250;2.5143;2.5143;2.5142;0.051730999;0.051730999;0.047751691;-0.08;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1582;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;250;2.463;2.463;2.4631;0.040617384;0.040617384;0.044679123;0;-0.06;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1583;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;250;2.4117;2.4117;2.4117;0.070539419;0.070539419;0.070539419;-0.07;0;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1584;5;785;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;250;2.3604;2.3604;2.3604;0.059347181;0.059347181;0.059347181;-0.08;-0.11;-0.1;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1585;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;3 x 250/V3;3.1812;3.1813;3.1813;0.037735849;0.040880503;0.040880503;-0.07;0;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1586;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;3 x 250/V3;3.1301;3.1302;3.1302;0.06713555;0.070332481;0.070332481;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1587;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;3 x 250/V3;3.0787;3.0788;3.079;0.055248619;0.058498538;0.064998375;0;0;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1588;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;3 x 250/V3;3.0277;3.0277;3.0277;0.056179775;0.056179775;0.056179775;0;-0.07;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1589;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;3 x 250/V3;2.9763;2.9763;2.9763;0.07733692;0.07733692;0.07733692;-0.06;-0.08;-0.09;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1590;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;3 x 250/V3;2.9249;2.925;2.9251;0.065001711;0.068422853;0.071843996;0;-0.06;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1591;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;3 x 250/V3;2.8737;2.8738;2.8738;0.059192201;0.062674095;0.062674095;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1592;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;3 x 250/V3;2.8224;2.8225;2.8224;0.085106383;0.088652482;0.085106383;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1593;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;3 x 250/V3;2.7711;2.7711;2.7711;0.075839653;0.075839653;0.075839653;-0.06;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1594;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;3 x 250/V3;2.7198;2.7199;2.7198;0.066225166;0.069904341;0.066225166;-0.06;-0.08;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1595;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;3 x 250/V3;2.6685;2.6685;2.6685;0.05624297;0.05624297;0.05624297;0;-0.06;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1596;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;3 x 250/V3;2.6172;2.6172;2.6173;0.084130019;0.084130019;0.087954111;-0.08;-0.07;-0.08;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1597;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;3 x 250/V3;2.5659;2.5659;2.566;0.074102964;0.074102964;0.07800312;0;-0.07;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1598;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;3 x 250/V3;2.5146;2.5146;2.5147;0.063668922;0.063668922;0.067648229;-0.07;-0.06;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1599;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;3 x 250/V3;2.4633;2.4633;2.4633;0.0528026;0.0528026;0.0528026;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1600;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;3 x 250/V3;2.4119;2.412;2.412;0.078838174;0.082987552;0.082987552;0;-0.08;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1601;5;754;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;3 x 250/V3;2.3606;2.3607;2.3607;0.06782535;0.072064434;0.072064434;-0.08;-0.1;-0.09;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1602;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;250;2.3602;2.3603;2.3603;0.050869012;0.055108097;0.055108097;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1603;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;250;2.4116;2.4116;2.4116;0.066390041;0.066390041;0.066390041;0;-0.06;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1604;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;250;2.463;2.4629;2.463;0.040617384;0.036555646;0.040617384;0;0;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1605;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;250;2.5143;2.5143;2.5143;0.051730999;0.051730999;0.051730999;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1606;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;250;2.5656;2.5656;2.5656;0.062402496;0.062402496;0.062402496;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
