CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1607;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;250;2.6169;2.6169;2.6169;0.072657744;0.072657744;0.072657744;-0.07;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1608;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;250;2.6682;2.6682;2.6682;0.044994376;0.044994376;0.044994376;0;0;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1609;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;250;2.7196;2.7196;2.7195;0.058866814;0.058866814;0.055187638;0;0;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1610;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;250;2.7708;2.7708;2.7707;0.065005417;0.065005417;0.061394005;0;-0.08;-0.09;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1611;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;250;2.8221;2.8221;2.8221;0.074468085;0.074468085;0.074468085;-0.08;-0.07;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1612;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;250;2.8735;2.8734;2.8734;0.052228412;0.048746518;0.048746518;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1613;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;250;2.9247;2.9248;2.9247;0.058159425;0.061580568;0.058159425;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1614;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;250;2.976;2.976;2.976;0.067249496;0.067249496;0.067249496;-0.11;-0.08;-0.1;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1615;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;250;3.0273;3.0273;3.0273;0.042961005;0.042961005;0.042961005;-0.08;-0.07;-0.08;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1616;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;250;3.0787;3.0787;3.0787;0.055248619;0.055248619;0.055248619;-0.06;-0.07;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1617;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;250;3.1299;3.1299;3.1299;0.060741688;0.060741688;0.060741688;-0.09;-0.1;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1618;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;250;3.1812;3.1812;3.1812;0.037735849;0.037735849;0.037735849;-0.09;-0.07;-0.1;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / NEUTRO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1619;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;17;2.359;3 x 250/V3;2.3605;2.3606;2.3605;0.063586265;0.06782535;0.063586265;0;0;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1620;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;16;2.41;3 x 250/V3;2.4118;2.4119;2.4119;0.074688797;0.078838174;0.078838174;0;-0.07;-0.06;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1621;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;15;2.462;3 x 250/V3;2.4632;2.4633;2.4633;0.048740861;0.0528026;0.0528026;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1622;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;14;2.513;3 x 250/V3;2.5146;2.5146;2.5146;0.063668922;0.063668922;0.063668922;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1623;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;13;2.564;3 x 250/V3;2.5659;2.566;2.566;0.074102964;0.07800312;0.07800312;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1624;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;12;2.615;3 x 250/V3;2.6172;2.6173;2.6173;0.084130019;0.087954111;0.087954111;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1625;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;11;2.667;3 x 250/V3;2.6686;2.6686;2.6686;0.059992501;0.059992501;0.059992501;0;-0.07;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1626;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;10;2.718;3 x 250/V3;2.7199;2.7199;2.7199;0.069904341;0.069904341;0.069904341;0;0;-0.09;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1627;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;9b;2.769;3 x 250/V3;2.7712;2.7712;2.7712;0.079451065;0.079451065;0.079451065;0;-0.06;-0.08;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1628;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;8;2.82;3 x 250/V3;2.8225;2.8225;2.8225;0.088652482;0.088652482;0.088652482;-0.07;-0.08;-0.07;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1629;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;7;2.872;3 x 250/V3;2.8738;2.8739;2.8739;0.062674095;0.066155989;0.066155989;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1630;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;6;2.923;3 x 250/V3;2.9251;2.9252;2.9252;0.071843996;0.075265139;0.075265139;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1631;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;5;2.974;3 x 250/V3;2.9765;2.9765;2.9765;0.08406187;0.08406187;0.08406187;0;-0.09;-0.12;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1632;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;4;3.026;3 x 250/V3;3.0277;3.0278;3.0278;0.056179775;0.059484468;0.059484468;-0.09;-0.07;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1633;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;3;3.077;3 x 250/V3;3.079;3.0791;3.0791;0.064998375;0.068248294;0.068248294;0;0;0;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1634;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;2;3.128;3 x 250/V3;3.1304;3.1304;3.1303;0.076726343;0.076726343;0.073529412;0;0;-0.11;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1635;5;811;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;1;3.18;3 x 250/V3;3.1816;3.1817;3.1817;0.050314465;0.053459119;0.053459119;-0.08;-0.06;-0.1;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO - FASE / FASE;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1636;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;1;12.85;-0.006955178;12.94;0;13.03;0.006955178;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1637;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;2;12.58;-0.006580679;12.65;-0.001052909;12.76;0.007633588;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1638;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;3;12.32;-0.006985492;12.4;-0.000537346;12.5;0.007522837;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1639;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;4;12.08;-0.006851192;12.15;-0.001096191;12.26;0.007947383;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1640;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;5;11.84;-0.006989097;11.91;-0.001118256;12.02;0.008107353;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1641;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;6;11.61;-0.007126568;11.68;-0.001140251;11.79;0.008266819;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1642;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;7;11.38;-0.006980803;11.44;-0.001745201;11.56;0.008726003;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1643;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;8;11.15;-0.007418398;11.22;-0.001186944;11.33;0.008605341;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1644;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;9b;10.68;-0.00062383;10.67;-0.001559576;10.71;0.002183406;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1645;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;10;11.06;-0.006884166;11.12;-0.001496558;11.23;0.008380724;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1646;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;11;11.29;-0.006453505;11.34;-0.002053388;11.46;0.008506894;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1647;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;12;11.54;-0.006599713;11.6;-0.00143472;11.71;0.008034433;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1648;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;13;11.78;-0.007024445;11.85;-0.001123911;11.96;0.008148356;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1649;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;14;12.05;-0.006595218;12.12;-0.000824402;12.22;0.007419621;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1650;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;15;12.31;-0.00645682;12.38;-0.000807103;12.48;0.007263923;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1651;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;16;12.56;-0.006852926;12.64;-0.000527148;12.74;0.007380074;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1652;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;17;12.84;-0.006704487;12.92;-0.00051573;13.02;0.007220217;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (BT1);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1653;5;760;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;--;1.757;-0.015686275;1.784;-0.000560224;1.814;0.016246499;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (2);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1654;5;786;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;--;1.972;0.01509952;1.938;-0.002402196;1.918;-0.012697323;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1655;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.5;3016.489;15975.315;2345.957;12199.794;2992.702;15852.211;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1656;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;0.5;3101.077;16445.965;2414.468;12558.614;3078.643;16333.749;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1657;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;0.5;3181.598;16902.547;2481.496;12927.439;3163.591;16807.908;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1658;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;0.5;3270.921;17394.439;2558.431;13341.121;3248.058;17288.963;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1659;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5;0.5;3368.554;17931.875;2621.391;13718.054;3351.72;17853.523;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1660;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;0.5;3471.203;18510.156;2697.566;14150.473;3449.594;18414.326;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1661;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7;0.5;3577.463;19119.289;2784.235;14628.949;3554.632;19020.66;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1662;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8;0.5;3688.168;19765.885;2868.4;15107.863;3664.747;19665.975;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1663;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.5;3803.561;20447.631;2960.771;15629.939;3781.761;20355.129;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1664;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10;0.5;3930.068;21922.918;3066.371;16203.821;3906.496;21061.145;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1665;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11;0.5;4058.237;21922.918;3158.93;16735;4030.678;21796.594;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1666;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12;0.5;4188.329;22699.666;3258.134;17300.242;4163.968;22593.375;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1667;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13;0.5;4332.423;23552.539;3378.368;17959.148;4301.004;23411.283;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1668;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14;0.5;4475.728;24420.5;3494.925;18625.113;4445852;24285.012;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1669;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15;0.5;4629.652;25351.58;3618.184;19337.639;4598.699;25216.354;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1670;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16;0.5;4793.82;26349.258;3751.759;20111.568;4759.276;26202.693;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1671;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17;0.5;4967.311;27407.508;3887.43;20906.176;4932.186;27262.041;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1672;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.5;3791.77;20206.98;2956.407;15663.208;3766.42;20486.672;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1673;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.5;2995.536;16067.313;2339.065;12223.898;2971.14;15949.18;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1674;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.045;0.665;10.26;0.003913894;0.666;10.28;0.046;0.666;10.28;0.005870841;0.668;10.31;0.043;0.656;10.12;-0.009784736;0.657;10.14;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1675;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.04;0.471;7.27;0.430632994;0.473;7.29;0.032;0.471;7.26;0.428665136;0.472;7.28;0.034;0.464;0.715;-0.859298131;0.465;7.18;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1676;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.078;1.321;10.15;0;1.324;10.17;0.067;1.315;10.15;0;1.317;10.17;0.077;1.311;10.15;0;1.314;10.17;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (AT);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1677;5;683;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9b;0.057;0.932;7.16;0;0.933;7.18;0.069;0.926;7.16;0;0.928;7.18;0.063;0.926;7.16;0;0.928;7.18;Valores normais;;;;;;;;;;;;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (1U - 1N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1678;5;787;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;12-out-13;25-mai-08;;1 e 2;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1679;5;788;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;12-out-13;25-mai-08;;3 e 4;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (1W- 1N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1680;5;789;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;12-out-13;25-mai-08;;5 e 6;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;"Enrolamentos (1W -1N; 1V-1N; 1U-1N)";11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1681;5;790;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;12-out-13;25-mai-08;;7;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;"Enrolamentos (1W -1N; 1V-1N; 1U-1N)";11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1682;5;790;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;12-out-13;25-mai-08;;8;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;"Enrolamentos (1W -1N; 1V-1N; 1U-1N)";11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1683;5;790;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1+BT2 em Curto circuito;12-out-13;25-mai-08;;9;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (2U - 2N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1684;5;791;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;12-out-13;25-mai-08;;10 e 11;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (2V - 2N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1685;5;792;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;12-out-13;25-mai-08;;12 e 13;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (2W - 2N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1686;5;793;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;12-out-13;25-mai-08;;14 e 15;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;"Enrolamentos (2W -2N; 2V-2N; 2U-2N)";11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1687;5;794;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT2 em Curto circuito;12-out-13;25-mai-08;;16;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (3U - 3N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1688;5;795;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;12-out-13;25-mai-08;;17 e 18;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (3V - 3N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1689;5;796;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;12-out-13;25-mai-08;;19 e 20;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos (3W- 3N);11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1690;5;797;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;12-out-13;25-mai-08;;21 e 22;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;"Enrolamentos (3W -3N; 3V-3N; 3U-3N)";11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1691;5;798;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT1 em Curto circuito;12-out-13;25-mai-08;;23;;;;;;Valores normais;;;;;;;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1692;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);1‑2;4.2;3.8;4.1;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1693;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);2‑3;4.5;4;5.2;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1694;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);3‑4;4.6;4;4.4;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1695;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);4‑5;4.7;4.2;5.3;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1696;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);5‑6;4.7;4.3;4.5;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1697;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);42191;4.8;4.5;5.6;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1698;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);7‑8;4.9;4.5;4.7;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1699;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);8‑9A-9B;6.9;6.3;6.7;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
