CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1700;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);9B‑9C-10;7;6.6;7.5;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1701;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);10‑11;5.4;4.9;6;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1702;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);42349;5.3;4.9;5.2;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1703;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);41609;5.4;5.1;6.2;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1704;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);13‑14;5.5;5;5.4;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1705;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);14‑15;5.7;5.3;6.3;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1706;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);15‑16;5.6;5.3;5.6;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1707;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);16‑17;5.7;5.5;6.6;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1708;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);1‑2;58.4;59.3;59;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1709;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);2‑3;57.7;59.8;60.4;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1710;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);3‑4;58.8;57.9;58.2;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1711;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);4‑5;57.9;58.9;60.6;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1712;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);5‑6;58.4;63.1;58.1;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1713;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);6-7;58;58.8;60.4;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1714;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);7‑8;58.4;60.1;58.2;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1715;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);8‑9A-9B;57.9;59.7;60.6;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1716;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);9B‑9C-10;57.8;60.9;60.2;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1717;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);10‑11;58.1;59.4;60.5;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1718;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);11-12-2015;58.7;58.1;58.3;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1719;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);01-12-2013;58;59.1;60.3;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1720;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);13‑14;59.3;58.8;59.2;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1721;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);14‑15;58.2;60.4;60.5;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1722;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);15‑16;59.1;59.3;58.5;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Enrolamentos;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;1723;5;799;;12-10-2013;24;24;24;;0.58;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);16‑17;58.2;58.8;60.6;Valores normais;14-07-2017 16:23;1597_13_TE_CP_TRP_EDP P_PTSN_TP TAIV 40BBT10_C-11828.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1803;236;823;;08-04-2014;18;19;22;;0.95;;;2;0.251;15909.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1804;236;823;;08-04-2014;18;19;22;;0.95;;;6;0.256;15909.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1805;236;823;;08-04-2014;18;19;22;;0.95;;;10;0.264;15910.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1806;236;824;;08-04-2014;18;19;22;;0.95;;;2;0.256;3437;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1807;236;824;;08-04-2014;18;19;22;;0.95;;;6;0.24;3426;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1808;236;824;;08-04-2014;18;19;22;;0.95;;;10;0.249;3419.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1809;236;825;;08-04-2014;18;19;22;;0.95;;;2;0.241;12544.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1810;236;825;;08-04-2014;18;19;22;;0.95;;;6;0.252;12496.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1811;236;825;;08-04-2014;18;19;22;;0.95;;;10;0.264;12497.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1812;236;826;;08-04-2014;18;19;22;;0.95;;;2;0.287;22607.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1813;236;826;;08-04-2014;18;19;22;;0.95;;;4;0.288;22606.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1814;236;826;;08-04-2014;18;19;22;;0.95;;;6.9;0.298;22608.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1815;236;827;;08-04-2014;18;19;22;;0.95;;;2;0.319;10149.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1816;236;827;;08-04-2014;18;19;22;;0.95;;;4;0.331;10111;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1817;236;827;;08-04-2014;18;19;22;;0.95;;;6.9;0.33;10111;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1818;236;828;;08-04-2014;18;19;22;;0.95;;;2;0.242;12544.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1819;236;828;;08-04-2014;18;19;22;;0.95;;;4;0.253;12496.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1820;236;828;;08-04-2014;18;19;22;;0.95;;;6.9;0.253;12496.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2U);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1821;236;829;;08-04-2014;18;19;22;;0.95;;C1;2;0.343;667.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2U);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1822;236;829;;08-04-2014;18;19;22;;0.95;;C1;6.9;0.331;661;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2U);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1823;236;829;;08-04-2014;18;19;22;;0.95;;C2;0.5;0.963;197.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2V);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1824;236;830;;08-04-2014;18;19;22;;0.95;;C1;2;0.347;673.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2V);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1825;236;830;;08-04-2014;18;19;22;;0.95;;C1;6.9;0.331;666.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2V);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1826;236;830;;08-04-2014;18;19;22;;0.95;;C2;0.5;0.591;189.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2W);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1827;236;831;;08-04-2014;18;19;22;;0.95;;C1;2;0.311;671.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2W);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1828;236;831;;08-04-2014;18;19;22;;0.95;;C1;6.9;0.289;664.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2W);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1829;236;831;;08-04-2014;18;19;22;;0.95;;C2;0.5;1.477;194.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2N);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1830;236;832;;08-04-2014;18;19;22;;0.95;;C1;2;0.451;657;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2N);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1831;236;832;;08-04-2014;18;19;22;;0.95;;C1;6.9;0.426;650.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2N);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1832;236;832;;08-04-2014;18;19;22;;0.95;;C2;0.5;0.836;246.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1833;236;833;;08-04-2014;18;19;22;;0.95;;;;;;;5000;2940;8210;2.792517007;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1834;236;834;;08-04-2014;18;19;22;;0.95;;;;;;;5000;2260;9930;4.39380531;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1835;236;835;;08-04-2014;18;19;22;;0.95;;;;;;;5000;2635;5970;2.265654649;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1836;236;825;;08-04-2014;18;19;22;;0.95;;;;;;;;;;;;6;2.822;3 x 250 /V3;2.8309;2.833;2.832;0.315379164;0.389794472;0.354358611;29.9;29.9;29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1837;236;824;;08-04-2014;18;19;22;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;2;58.87;0.003009995;58.75;0.00096547;58.46;-0.003975466;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (Baixa Tensão);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1838;236;836;;08-04-2014;18;19;22;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;--;2.477;-0.002148516;2.478;-0.001745669;2.492;0.003894186;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1839;236;824;;08-04-2014;18;19;22;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;8;240.625;2204.396;176.283;1613.24;237.784;2186.957;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1840;236;824;;08-04-2014;18;19;22;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;0.296;3.769;7.95;-0.009140008;3.781;7.97;0.308;3.891;8.21;0.023265476;3.903;8.23;0.298;3.749;7.91;-0.014125467;3.761;7.93;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1841;236;824;;08-04-2014;18;19;22;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;0.159;2.516;8;;2.521;8.02;0.144;2.563;;;2.567;;0.1889;2.506;;;2.514;;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (1U - 1W);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1842;236;837;;08-04-2014;18;19;22;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;08-abr-14;;1;;;;;;Valores normais;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1U);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1843;236;838;;08-04-2014;18;19;22;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;08-abr-14;1;;;;;;Valores normais;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (1W- 1V);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1844;236;839;;08-04-2014;18;19;22;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;08-abr-14;;;1;;;;;;Valores normais;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (1U-1W);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1845;236;840;;08-04-2014;18;19;22;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Curto circuito;;08-abr-14;;2;;;;;;Valores normais;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1U);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1846;236;838;;08-04-2014;18;19;22;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Curto circuito;;;08-abr-14;2;;;;;;Valores normais;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (1W- 1V);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1847;236;839;;08-04-2014;18;19;22;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Curto circuito;08-abr-14;;;2;;;;;;Valores normais;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (2U - 2N);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1848;236;841;;08-04-2014;18;19;22;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;08-abr-14;;3;;;;;;Valores normais;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (2V - 2N);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1849;236;842;;08-04-2014;18;19;22;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;08-abr-14;3;;;;;;Valores normais;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (2W - 2N);L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1850;236;843;;08-04-2014;18;19;22;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;08-abr-14;;;3;;;;;;Valores normais;;;;;;;28-07-2017 13:33;0479_14_PTLR_TA2_21BBT10_L001697.02.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1851;236;844;;10-04-2014;22;22;19;;0.75;;;2;0.503;57288.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1852;236;844;;10-04-2014;22;22;19;;0.75;;;6;0.493;57340.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1853;236;844;;10-04-2014;22;22;19;;0.75;;;10;0.484;57393.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1854;236;845;;10-04-2014;22;22;19;;0.75;;;2;0.499;46643;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1855;236;845;;10-04-2014;22;22;19;;0.75;;;6;0.503;46642.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1856;236;845;;10-04-2014;22;22;19;;0.75;;;10;0.484;46731.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1857;236;846;;10-04-2014;22;22;19;;0.75;;;2;0.477;10684.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1858;236;846;;10-04-2014;22;22;19;;0.75;;;6;0.486;10644.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1859;236;846;;10-04-2014;22;22;19;;0.75;;;10;0.494;10644.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1860;236;847;;10-04-2014;22;22;19;;0.75;;;2;0.548;90381.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1861;236;847;;10-04-2014;22;22;19;;0.75;;;6;0.524;90541.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1862;236;847;;10-04-2014;22;22;19;;0.75;;;10;0.519;90541.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1863;236;848;;10-04-2014;22;22;19;;0.75;;;2;0.557;79736.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1864;236;848;;10-04-2014;22;22;19;;0.75;;;6;0.527;79879.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1865;236;848;;10-04-2014;22;22;19;;0.75;;;10;0.523;79881.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1866;236;849;;10-04-2014;22;22;19;;0.75;;;2;0.505;10684.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1867;236;849;;10-04-2014;22;22;19;;0.75;;;6;0.493;10644;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1868;236;849;;10-04-2014;22;22;19;;0.75;;;10;0.502;10644.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (AT - 1U);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1869;236;850;;10-04-2014;22;22;19;;0.75;;C1;2;0.419;412.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (AT - 1U);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1870;236;850;;10-04-2014;22;22;19;;0.75;;C1;10;0.402;412.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (AT - 1U);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1871;236;850;;10-04-2014;22;22;19;;0.75;;C2;0.5;0.593;699.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (AT - 1V);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1872;236;851;;10-04-2014;22;22;19;;0.75;;C1;2;0.425;411.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (AT - 1V);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1873;236;851;;10-04-2014;22;22;19;;0.75;;C1;10;0.418;412.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (AT - 1V);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1874;236;851;;10-04-2014;22;22;19;;0.75;;C2;0.5;0.849;695.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (AT - 1W);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1875;236;852;;10-04-2014;22;22;19;;0.75;;C1;2;0.443;418.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (AT - 1W);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1876;236;852;;10-04-2014;22;22;19;;0.75;;C1;10;0.435;419.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (AT - 1W);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1877;236;852;;10-04-2014;22;22;19;;0.75;;C2;0.5;0.574;633.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (AT - 1N);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1878;236;853;;10-04-2014;22;22;19;;0.75;;C1;2;0.248;262.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (AT - 1N);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1879;236;853;;10-04-2014;22;22;19;;0.75;;C1;10;0.268;266.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (AT - 1N);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1880;236;853;;10-04-2014;22;22;19;;0.75;;C2;0.5;0.242;754.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2U);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1881;236;854;;10-04-2014;22;22;19;;0.75;;C1;2;0.322;737.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2U);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1882;236;854;;10-04-2014;22;22;19;;0.75;;C1;10;0.302;729.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2U);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1883;236;854;;10-04-2014;22;22;19;;0.75;;C2;0.5;0.277;585.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2V);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1884;236;855;;10-04-2014;22;22;19;;0.75;;C1;2;0.325;739.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2V);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1885;236;855;;10-04-2014;22;22;19;;0.75;;C1;10;0.266;731.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2V);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1886;236;855;;10-04-2014;22;22;19;;0.75;;C2;0.5;0.289;590.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2W);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1887;236;856;;10-04-2014;22;22;19;;0.75;;C1;2;0.305;753.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2W);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1888;236;856;;10-04-2014;22;22;19;;0.75;;C1;10;0.286;745.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Travessias (BT -2W);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1889;236;856;;10-04-2014;22;22;19;;0.75;;C2;0.5;0.27;572.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
