CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1890;236;857;;10-04-2014;22;22;19;17.3;0.75;;;;;;;5000;4260;13570;3.185446009;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1891;236;858;;10-04-2014;22;22;19;17.3;0.75;;;;;;;5000;3017;6000;1.988730527;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1892;236;859;;10-04-2014;22;22;19;17.3;0.75;;;;;;;5000;1670;2270;1.359281437;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1893;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;1;23.197;3 x 250/V3;23.199;23.189;23.205;0.008621805;-0.034487218;0.034487218;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1894;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;2;22.927;3 x 250/V3;22.944;22.935;22.952;0.074148384;0.034893357;0.109041741;-29.9;-29.9;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1895;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;3;22.658;3 x 250/V3;22.64;22.629;22.647;-0.07944214;-0.127990114;-0.048547974;-29.9;-29.9;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1896;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;4;22.388;3 x 250/V3;22.387;22.372;22.394;-0.004466679;-0.071466857;0.026800071;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1897;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;5;22.118;3 x 250/V3;22.133;22.117;22.139;0.067818067;-0.004521204;0.094945293;-29.9;-29.9;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1898;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;6;21.848;3 x 250/V3;21.828;21.81;21.834;-0.09154156;-0.173928964;-0.064079092;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1899;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;7;21.579;3 x 250/V3;21.574;21.554;21.58;-0.023170675;-0.115853376;0.004634135;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1900;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;8;21.309;3 x 250/V3;21.32;21.299;21.326;0.051621381;-0.046928528;0.079778497;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1901;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;9a;21.039;3 x 250/V3;21.066;21.044;21.071;0.128333096;0.023765388;0.152098484;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1902;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;10;20.769;3 x 250/V3;20.811;20.789;20.816;0.202224469;0.096297366;0.226298811;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1903;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;11;20.5;3 x 250/V3;20.505;20.482;20.511;0.024390244;-0.087804878;0.053658537;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1904;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;12;20.23;3 x 250/V3;20.251;20.227;20.256;0.103806228;-0.014829461;0.128521997;-29.9;-29.9;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1905;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;13;19.96;3 x 250/V3;19.997;19.971;20.002;0.185370741;0.05511022;0.210420842;-29.9;-29.9;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1906;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;14;19.69;3 x 250/V3;19.692;19.666;19.696;0.01015744;-0.121889284;0.030472321;-29.9;-29.9;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1907;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;15;19.421;3 x 250/V3;19.437;19.41;19.441;0.082385047;-0.05663972;0.102981309;-30;-30;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1908;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;16;19.151;3 x 250/V3;19.183;19.155;19.186;0.167093102;0.020886638;0.182758081;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1909;236;846;;10-04-2014;22;22;19;;0.75;;;;;;;;;;;;17;18.888;3 x 250/V3;18.928;18.9;18.931;0.211774672;0.063532402;0.227657772;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1910;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;1;220.3;0.001060285;219.8;-0.001211754;220.1;0.000151469;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1911;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;2;217.9;0;217.7;-0.000917852;218.1;0.000917852;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1912;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;3;215.1;-0.001238198;215.6;0.001083424;215.4;0.000154775;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1913;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;4;212.6;-0.001409112;213;0.000469704;213.1;0.000939408;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1914;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;5;210;-0.001268231;210.4;0.000634115;210.4;0.000634115;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1915;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;6;206.7;-0.001449275;207;0;207.3;0.001449275;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1916;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;7;203.9;-0.00163212;204.2;-0.000163212;204.6;0.001795332;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1917;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;8;200.9;-0.000828912;201.1;0.000165782;201.2;0.00066313;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1918;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;9a;197.3;0.000338009;197.2;-0.000169005;197.2;-0.000169005;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1919;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;10;195.7;-0.000680851;195.8;-0.000170213;196;0.000851064;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1920;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;11;193;-0.001035197;193.2;-1.4711E-16;193.4;0.001035197;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1921;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;12;190.6;-0.001222707;190.9;0.000349345;191;0.000873362;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1922;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;13;188;-0.001062699;188.2;-1.51019E-16;188.4;0.001062699;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1923;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;14;184.8;-0.001261034;185.1;0.000360295;185.2;0.000900739;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1924;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;15;181.9;-0.001829157;182.3;0.000365831;182.5;0.001463325;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1925;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;16;179;-0.001116071;179.3;0.000558036;179.3;0.000558036;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1926;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;17;175.3;-1.62132E-16;175.3;-1.62132E-16;175.3;-1.62132E-16;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (Baixa Tensão);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1927;236;860;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;--;0.985;0.00647139;0.973;-0.005790191;0.978;-0.000681199;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1928;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;10;40.99;371.3;41.729;376.862;41.999;377.894;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1929;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;42.078;378.43;42.833;384.068;43.096;385.122;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1930;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;43.413;387.371;44.192;393.148;44.452;394.255;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1931;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;10;44.533;395.052;43.352;401.029;45.587;402.103;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1932;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5;10;45.694;403.087;46.53;409.181;46.745;410.236;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1933;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;10;47.107;413.084;47.99;419.419;48.18;420.463;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1934;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7;10;48.327;421.812;49.217;428.23;49.395;429.296;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1935;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8;10;49.568;430.856;50.477;437.39;50.637;438.461;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1936;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9a;10;50.812;440.148;51.743;446.823;51.9;447.953;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1937;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10;10;52.307;449.746;53.268;456.613;53.519;457.712;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1938;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;11;10;56.064;461.744;55.084;468.866;55.3;469.941;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1939;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12;10;55.56;472.126;56.625;479.454;56.82;480.533;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1940;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;13;10;57.112;482.983;58.195;490.417;58.38;491.547;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1941;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;14;10;58.997;496.483;60.12;504.12;60.287;505.292;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1942;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;15;10;60.595;508.172;61.76;516.015;61.903;517.191;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1943;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16;10;62.234;520.343;63.423;528.34;63.57;529.614;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1944;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17;10;63.911;533.009;65.144;541.237;65.24;542.429;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1945;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7;10;48.227;422.075;49.131;428.452;49.334;429.676;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1946;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;10;40.918;371.156;41.636;376.658;41.944;377.902;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1947;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;0.762;48.7;13.24;0.002271007;48.71;13.24;0.739;48.49;13.18;-0.002271007;48.5;13.18;0.751;48.61;13.21;0;48.61;13.21;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1948;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7;0.664;41.37;13;0.00231303;41.38;13;0.649;47.2;12.94;-0.00231303;41.2;12.94;0.658;41.29;12.97;1.36959E-16;41.3;12.97;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1949;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17;0.53;32.47;13.32;0.002006018;32.488;13.32;0.515;32.31;13.26;-0.002507523;32.32;13.26;0.521;32.41;13.3;0.000501505;32.41;13.3;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1950;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;1.935;98.37;13.33;0;98.39;13.34;1.531;97.6;13.33;0;97.61;13.34;1.919;98.4;13.33;0;98.41;13.34;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1951;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7;1.652;82.98;13.06;0;83;13.06;1.332;82.86;13.06;0;82.88;13.06;1.664;83.54;13.06;0;83.56;13.06;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1952;236;845;;10-04-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;17;1.306;65.14;13.33;0;65.15;13.33;1.041;64.62;13.33;0;64.63;13.33;1.296;65.16;13.33;0;65.17;13.33;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (1U - 1N);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1953;236;861;;10-04-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;10-abr-14;29-abr-09;;1 e 2;0.911;0.9998;0.9976;0.7942;0.935;Valores normais;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1N);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1954;236;862;;10-04-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;10-abr-14;29-abr-09;;3 e 4;0.8981;0.9997;0.9976;0.6666;0.8122;Valores normais;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (1W- 1N);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1955;236;863;;10-04-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;10-abr-14;29-abr-09;;5 e 6;0.915;0.9994;0.998;0.573;0.8595;Valores normais;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;"Enrolamentos (1U - 1N; 1V - 1N; 1W- 1N)";S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1956;236;864;;10-04-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Curto circuito;10-abr-14;29-abr-09;;7;;;;;;Valores normais;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (2U - 2W);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1957;236;865;;10-04-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;10-abr-14;29-abr-09;;8 e 9;0.8826;0.9996;0.9996;0.9978;0.9917;Valores normais;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (2V - 2U);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1958;236;866;;10-04-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;10-abr-14;29-abr-09;;10 e 11;0.8826;0.9996;0.9996;0.9978;0.9917;Valores normais;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Enrolamentos (2W - 2V);S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;1959;236;867;;10-04-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;10-abr-14;29-abr-09;;12 e 13;0.8641;0.9994;0.9974;0.9966;0.9925;Valores normais;;;;;;;28-07-2017 14:58;0480_14_PTLR_TP2_21BAT10_S-0048B.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1960;235;868;;04-05-2014;28;28;28;;0.5;;;2;0.263;17053;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1961;235;868;;04-05-2014;28;28;28;;0.5;;;6;0.267;17052;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1962;235;868;;04-05-2014;28;28;28;;0.5;;;10;0.277;17051;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1963;235;869;;04-05-2014;28;28;28;;0.5;;;2;0.3;3496;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1964;235;869;;04-05-2014;28;28;28;;0.5;;;6;0.27;3484;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1965;235;869;;04-05-2014;28;28;28;;0.5;;;10;0.28;3776;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1966;235;870;;04-05-2014;28;28;28;;0.5;;;2;0.25;13633;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1967;235;870;;04-05-2014;28;28;28;;0.5;;;6;0.26;13580;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1968;235;870;;04-05-2014;28;28;28;;0.5;;;10;0.27;13581;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1969;235;871;;04-05-2014;28;28;28;;0.5;;;2;0.277;23625;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1970;235;871;;04-05-2014;28;28;28;;0.5;;;4;0.283;23625;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1971;235;871;;04-05-2014;28;28;28;;0.5;;;6.9;0.286;23626;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1972;235;872;;04-05-2014;28;28;28;;0.5;;;2;0.3;10083;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1973;235;872;;04-05-2014;28;28;28;;0.5;;;4;0.31;10045;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1974;235;872;;04-05-2014;28;28;28;;0.5;;;6.9;0.3;10045;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1975;235;873;;04-05-2014;28;28;28;;0.5;;;2;0.24;13632;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1976;235;873;;04-05-2014;28;28;28;;0.5;;;4;0.25;13580;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1977;235;873;;04-05-2014;28;28;28;;0.5;;;6.9;0.26;13580;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1U);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1978;235;874;;04-05-2014;28;28;28;;0.5;;C1;2;0.24;377.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1U);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1979;235;874;;04-05-2014;28;28;28;;0.5;;C1;10;0.23;378.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1U);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1980;235;874;;04-05-2014;28;28;28;;0.5;;C2;0.5;0.32;199.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1V);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1981;235;875;;04-05-2014;28;28;28;;0.5;;C1;2;0.23;377.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1V);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1982;235;875;;04-05-2014;28;28;28;;0.5;;C1;10;0.22;378.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1V);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1983;235;875;;04-05-2014;28;28;28;;0.5;;C2;0.5;0.66;206.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1W);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1984;235;876;;04-05-2014;28;28;28;;0.5;;C1;2;0.23;381.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1W);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1985;235;876;;04-05-2014;28;28;28;;0.5;;C1;10;0.22;382.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1W);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1986;235;876;;04-05-2014;28;28;28;;0.5;;C2;0.5;0.21;198.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT - 2U);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1987;235;884;;04-05-2014;28;28;28;;0.5;;C1;2;0.39;642.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT - 2U);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1988;235;884;;04-05-2014;28;28;28;;0.5;;C1;6.9;0.37;635.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT - 2U);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1989;235;884;;04-05-2014;28;28;28;;0.5;;C2;0.5;0.7;196.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2V);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1990;235;877;;04-05-2014;28;28;28;;0.5;;C1;2;0.42;669.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2V);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1991;235;877;;04-05-2014;28;28;28;;0.5;;C1;6.9;0.38;662.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2V);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1992;235;877;;04-05-2014;28;28;28;;0.5;;C2;0.5;0.71;184.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2W);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1993;235;878;;04-05-2014;28;28;28;;0.5;;C1;2;0.34;670.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2W);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1994;235;878;;04-05-2014;28;28;28;;0.5;;C1;6.9;0.32;663.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2W);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1995;235;878;;04-05-2014;28;28;28;;0.5;;C2;0.5;2.17;193.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2N);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1996;235;879;;04-05-2014;28;28;28;;0.5;;C1;2;0.37;671.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
