CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2N);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1997;235;879;;04-05-2014;28;28;28;;0.5;;C1;6.9;0.33;664.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2N);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1998;235;879;;04-05-2014;28;28;28;;0.5;;C2;0.5;0.91;205.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;1999;235;880;;04-05-2014;28;28;28;;0.5;;;;;;;5000;2001;4800;2.3988006;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2000;235;881;;04-05-2014;28;28;28;;0.5;;;;;;;5000;2108;10560;5.009487666;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2001;235;882;;04-05-2014;28;28;28;;0.5;;;;;;;5000;1890;4310;2.28042328;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2002;235;870;;04-05-2014;28;28;28;;0.5;;;;;;;;;;;;2;2.822;3 x 250/V3;2.8305;2.832;2.8306;0.301204819;0.354358611;0.304748405;30;29.9;29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2003;235;869;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;2;59.47;0.001178451;59.13;-0.004545455;59.6;0.003367003;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (Baixa Tensão);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2004;235;883;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;--;2.523;-0.003292073;2.532;0.000263366;2.539;0.003028707;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2005;235;869;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;8;239;2198;175.8;1615;240.6;2218;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2006;235;869;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;0.29;3.715;7.84;0.005128205;3.726;7.86;0.301;3.699;7.8;0;3.711;7.83;0.297;3.681;7.76;-0.005128205;3.693;7.79;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2007;235;869;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;0.162;2.461;7.77;0;2.466;7.79;0.154;2.461;7.77;0;2.466;7.79;0.159;2.445;7.77;0;2.45;7.79;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1U);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2008;235;885;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;04-mai-14;1;;;;;;Valores normais;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (1W - 1V);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2009;235;886;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;04-mai-14;;;1;;;;;;Valores normais;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (1U- 1W);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2010;235;887;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;04-mai-14;;1;;;;;;Valores normais;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1U);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2011;235;885;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;;;04-mai-14;2;;;;;;Valores normais;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (1W - 1V);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2012;235;886;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;04-mai-14;;;2;;;;;;Valores normais;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (1U- 1W);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2013;235;887;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;;04-mai-14;;2;;;;;;Valores normais;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (2U - 2N);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2014;235;888;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;04-mai-14;3;;;;;;Valores normais;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (2V - 2N);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2015;235;889;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;04-mai-14;;;3;;;;;;Valores normais;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (2W - 2N);L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;2016;235;890;;04-05-2014;18;19;22;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;04-mai-14;;3;;;;;;Valores normais;;;;;;;28-07-2017 16:30;0540_14_PTLR_TA1 11BBT10_L001697.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2017;235;891;;05-05-2014;24;21;20;16.7;0.68;;;2;0.514;57459.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2018;235;891;;05-05-2014;24;21;20;16.7;0.68;;;6;0.503;57510.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2019;235;891;;05-05-2014;24;21;20;16.7;0.68;;;10;0.496;57567.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2020;235;892;;05-05-2014;24;21;20;16.7;0.68;;;2;0.51;46737.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2021;235;892;;05-05-2014;24;21;20;16.7;0.68;;;6;0.513;46738.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2022;235;892;;05-05-2014;24;21;20;16.7;0.68;;;10;0.494;46829.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2023;235;893;;05-05-2014;24;21;20;16.7;0.68;;;2;0.493;10760.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2024;235;893;;05-05-2014;24;21;20;16.7;0.68;;;6;0.502;10720.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2025;235;893;;05-05-2014;24;21;20;16.7;0.68;;;10;0.508;10721.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2026;235;894;;05-05-2014;24;21;20;16.7;0.68;;;2;0.529;91092.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2027;235;894;;05-05-2014;24;21;20;16.7;0.68;;;6;0.513;91256.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2028;235;894;;05-05-2014;24;21;20;16.7;0.68;;;10;0.513;91262.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2029;235;895;;05-05-2014;24;21;20;16.7;0.68;;;2;0.531;80372.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2030;235;895;;05-05-2014;24;21;20;16.7;0.68;;;6;0.514;80519.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2031;235;895;;05-05-2014;24;21;20;16.7;0.68;;;10;0.514;80521;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2032;235;896;;05-05-2014;24;21;20;16.7;0.68;;;2;0.493;10760.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2033;235;896;;05-05-2014;24;21;20;16.7;0.68;;;6;0.503;10719.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2034;235;896;;05-05-2014;24;21;20;16.7;0.68;;;10;0.514;10720.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1U);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2035;235;897;;05-05-2014;24;21;20;16.7;0.68;;C1;2;0.407;413.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1U);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2036;235;897;;05-05-2014;24;21;20;16.7;0.68;;C1;10;0.397;414.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1U);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2037;235;897;;05-05-2014;24;21;20;16.7;0.68;;C2;0.5;0.631;606.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1V);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2038;235;898;;05-05-2014;24;21;20;16.7;0.68;;C1;2;0.414;412;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1V);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2039;235;898;;05-05-2014;24;21;20;16.7;0.68;;C1;10;0.402;412.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1V);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2040;235;898;;05-05-2014;24;21;20;16.7;0.68;;C2;0.5;0.639;617.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1W);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2041;235;899;;05-05-2014;24;21;20;16.7;0.68;;C1;2;0.411;415.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1W);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2042;235;899;;05-05-2014;24;21;20;16.7;0.68;;C1;10;0.399;416.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1W);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2043;235;899;;05-05-2014;24;21;20;16.7;0.68;;C2;0.5;0.578;602.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1N);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2044;235;900;;05-05-2014;24;21;20;16.7;0.68;;C1;2;0.229;263.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1N);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2045;235;900;;05-05-2014;24;21;20;16.7;0.68;;C1;10;0.248;266.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (AT - 1N);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2046;235;900;;05-05-2014;24;21;20;16.7;0.68;;C2;0.5;0.314;683;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2U);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2047;235;901;;05-05-2014;24;21;20;16.7;0.68;;C1;2;0.271;755.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2U);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2048;235;901;;05-05-2014;24;21;20;16.7;0.68;;C1;10;0.251;747.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2U);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2049;235;901;;05-05-2014;24;21;20;16.7;0.68;;C2;0.5;0.29;575.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2V);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2050;235;902;;05-05-2014;24;21;20;16.7;0.68;;C1;2;0.296;755.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2V);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2051;235;902;;05-05-2014;24;21;20;16.7;0.68;;C1;10;0.276;747.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2V);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2052;235;902;;05-05-2014;24;21;20;16.7;0.68;;C2;0.5;0.329;563.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2W);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2053;235;903;;05-05-2014;24;21;20;16.7;0.68;;C1;2;0.271;759.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2W);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2054;235;903;;05-05-2014;24;21;20;16.7;0.68;;C1;10;0.251;751.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Travessias (BT -2W);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2055;235;903;;05-05-2014;24;21;20;16.7;0.68;;C2;0.5;0.322;558.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2056;235;904;;05-05-2014;24;21;20;16.7;0.68;;;;;;;5000;8420;17200;2.042755344;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2057;235;905;;05-05-2014;24;21;20;16.7;0.68;;;;;;;5000;10160;26510;2.609251969;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2058;235;906;;05-05-2014;24;21;20;16.7;0.68;;;;;;;5000;6500;11490;1.767692308;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2059;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;1;23.197;3 x 250/V3;23.195;23.187;23.205;-0.008621805;-0.043109023;0.034487218;-29.9;-29.8;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2060;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;2;22.927;3 x 250/V3;22.943;22.933;22.951;0.069786714;0.026170018;0.104680072;-29.9;-29.8;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2061;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;3;22.658;3 x 250/V3;22.638;22.626;22.646;-0.088269044;-0.14123047;-0.052961426;-29.9;-29.9;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2062;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;4;22.388;3 x 250/V3;22.384;22.371;22.392;-0.017866714;-0.075933536;0.017866714;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2063;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;5;22.118;3 x 250/V3;22.13;22.115;22.138;0.054254453;-0.013563613;0.090424089;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2064;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;6;21.848;3 x 250/V3;21.825;21.81;21.832;-0.105272794;-0.173928964;-0.073233248;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2065;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;7;21.579;3 x 250/V3;21.571;21.554;21.578;-0.03707308;-0.115853376;-0.004634135;-29.9;-29.9;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2066;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;8;21.309;3 x 250/V3;21.315;21.3;21.324;0.028157117;-0.042235675;0.070392792;-29.9;-29.9;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2067;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;9a;21.039;3 x 250/V3;21.062;21.044;21.069;0.109320785;0.023765388;0.142592329;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2068;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;10;20.769;3 x 250/V3;20.806;20.79;20.814;0.178150128;0.101112235;0.216669074;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2069;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;11;20.5;3 x 250/V3;20.5;20.484;20.508;0;-0.07804878;0.03902439;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2070;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;12;20.23;3 x 250/V3;20.246;20.228;20.254;0.07909046;-0.009886307;0.11863569;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2071;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;13;19.96;3 x 250/V3;19.992;19.973;19.999;0.160320641;0.065130261;0.195390782;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2072;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;14;19.69;3 x 250/V3;19.686;19.667;19.694;-0.020314881;-0.116810564;0.020314881;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2073;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;15;19.421;3 x 250/V3;19.432;19.413;19.438;0.05663972;-0.041192524;0.087534113;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2074;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;16;19.151;3 x 250/V3;19.178;19.158;19.185;0.140984805;0.036551616;0.177536421;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2075;235;893;;05-05-2014;24;21;20;16.7;0.68;;;;;;;;;;;;17;18.888;3 x 250/V3;18.924;18.903;18.93;0.190597205;0.079415502;0.222363405;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2076;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;1;215.6;-0.00123533;215.6;-0.00123533;216.4;0.002470661;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2077;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;2;213.7;-0.000467727;213.1;-0.003274088;214.6;0.003741815;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2078;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;3;211;-0.001419782;211;-0.001419782;211.9;0.002839565;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2079;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;4;208.6;-0.001595405;208.7;-0.001116784;209.5;0.002712189;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2080;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;5;206.2;-0.001613944;206.4;-0.000645578;207;0.002259522;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2081;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;6;202.8;-0.001313198;202.8;-0.001313198;203.6;0.002626395;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2082;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;7;199.9;-0.001498501;199.9;-0.001498501;200.8;0.002997003;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2083;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;8;196.8;-0.00135318;196.7;-0.001860622;197.7;0.003213802;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2084;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;9a;193.3;0.000172473;192.9;-0.001897206;193.6;0.001724733;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2085;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;9b;193.2;-1.4711E-16;193;-0.001035197;193.4;0.001035197;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2086;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;9c;193.7;-0.001203163;193.7;-0.001203163;194.4;0.002406325;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2087;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;10;191.7;-0.002255378;192;-0.000693963;192.7;0.002949341;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2088;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;11;189.1;-0.000704597;189;-0.001233046;189.6;0.001937643;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2089;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;12;186.8;-0.000891424;186.7;-0.001426279;187.4;0.002317704;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2090;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;13;184.2;-0.000903996;184;-0.00198879;184.9;0.002892786;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2091;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;14;180.9;-0.001288185;181;-0.000736106;181.5;0.002024291;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2092;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;15;177.9;-0.001122965;177.7;-0.002245929;178.7;0.003368894;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2093;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;16;174.8;-0.001523229;174.9;-0.000952018;175.5;0.002475248;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2094;235;892;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;17;171.5;0.000194401;171.2;-0.00155521;171.7;0.001360809;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (Baixa Tensão);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2095;235;907;;05-05-2014;19;19;17;;0.75;;;;;;;;;;;;;;;;;;;;;;;;;;--;0.985;0.00305499;0.974;-0.00814664;0.987;0.00509165;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2096;235;892;;05-05-2014;24;16.7;20;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;10;65.353;537.581;56.334;473.454;65.868;541.057;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2097;235;892;;05-05-2014;24;16.7;20;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;67.056;547.92;57.829;482.668;67.545;551.443;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2098;235;892;;05-05-2014;24;16.7;20;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;69.088;560.917;59.643;494.256;69.599;564.661;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2099;235;892;;05-05-2014;24;16.7;20;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;10;70.849;572.302;61.183;504.275;71.338;576.109;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2100;235;892;;05-05-2014;24;16.7;20;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5;10;72.597;583.957;62.747;514.625;73.106;587.971;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2101;235;892;;05-05-2014;24;16.7;20;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;10;74.793;598.712;64.669;527.565;75.289;602.851;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2102;235;892;;05-05-2014;24;16.7;20;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;7;10;76.663;611.475;66.311;538.788;77.145;615.733;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;2103;235;892;;05-05-2014;24;16.7;20;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;8;10;78.555;624.654;67.968;550.35;79.022;629.003;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:32;0541_14_PTLR_TP1_11BAT10_S-0048A.xlsx
