CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2202;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;6;0.28;12865;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2203;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;10;0.28;12865;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2204;239;932;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;2;0.44;19467;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2205;239;932;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;6;0.44;19468;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2206;239;932;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;10;0.45;19466;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2207;239;933;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;2;0.28;12869;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2208;239;933;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;6;0.28;12869;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2209;239;933;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;10;0.28;12867;Ensaios de rotina. Medições de R.I. com guarda;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Travessias (1U - AT );110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2210;239;934;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;C1;2;0.27;561.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Travessias (1U - AT );110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2211;239;934;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;C1;10;0.3;560.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Travessias (1U - AT );110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2212;239;934;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;C2;0.5;1.16;863.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Travessias (1V - AT );110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2213;239;935;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;C1;2;0.23;562.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Travessias (1V - AT );110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2214;239;935;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;C1;10;0.26;561.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Travessias (1V - AT );110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2215;239;935;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;C2;0.5;0.62;850.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Travessias (1W -AT );110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2216;239;936;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;C1;2;0.23;559;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Travessias (1W -AT );110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2217;239;936;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;C1;10;0.26;557.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Travessias (1W -AT );110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2218;239;936;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;C2;0.5;1.02;861.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Travessias (1N - AT );110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2219;239;937;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;C1;2;0.21;403.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Travessias (1N - AT );110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2220;239;937;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;C1;10;0.25;402.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Travessias (1N - AT );110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2221;239;937;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;C2;0.5;1.43;424.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT+TERRA);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2222;239;938;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;5000;2700;5600;2.074074074;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT+TERRA);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2223;239;939;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;5000;2050;6500;3.170731707;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT+BT/TERRA);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2224;239;940;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;5000;2600;5800;2.230769231;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2225;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;6;6.489;;6.493;6.491;6.492;0.06164278;0.03082139;0.046232085;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2226;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;5;6.413;;6.417;6.415;6.417;0.062373304;0.031186652;0.062373304;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2227;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;4;6.338;;6.341;6.339;6.341;0.047333544;0.015777848;0.047333544;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2228;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;3;6.262;;6.265;6.263;6.265;0.047908017;0.015969339;0.047908017;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2229;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;2;6.187;;6.189;6.187;6.189;0.032325845;0;0.032325845;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2230;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;1;6.111;;6.114;6.112;6.114;0.049091802;0.016363934;0.049091802;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2231;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;0;6.036;;6.038;6.036;6.037;0.033134526;0;0.016567263;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2232;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;-1;5.96;;5.961;5.959;5.961;0.016778523;-0.016778523;0.016778523;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2233;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;-2;5.885;;5.885;5.884;5.885;0;-0.016992353;0;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2234;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;-3;5.81;;5.809;5.808;5.809;-0.017211704;-0.034423408;-0.017211704;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2235;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;-4;5.734;;5.733;5.732;5.733;-0.017439833;-0.034879665;-0.017439833;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2236;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;-5;5.659;;5.658;5.656;5.656;-0.017670967;-0.0530129;-0.0530129;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2237;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;-6;5.583;;5.582;5.58;5.582;-0.017911517;-0.053734551;-0.017911517;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2238;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;-7;5.508;;5.506;5.505;5.506;-0.036310821;-0.054466231;-0.036310821;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2239;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;-8;5.432;;5.43;5.429;5.43;-0.036818851;-0.055228277;-0.036818851;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2240;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;-9;5.357;;5.355;5.353;5.354;-0.037334329;-0.074668658;-0.056001493;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2241;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;-10;5.281;;5.279;5.277;5.278;-0.037871615;-0.07574323;-0.056807423;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2242;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;-11;5.206;;5.203;5.201;5.203;-0.057625816;-0.096043027;-0.057625816;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2243;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;-12;5.13;;5.127;5.126;5.127;-0.058479532;-0.07797271;-0.058479532;;;;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2244;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;6;0.0997;-0.003664224;0.1001;0.000333111;0.1004;0.003331113;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2245;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;5;0.0989;-0.002353732;0.0992;0.000672495;0.0993;0.001681237;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2246;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;4;0.0981;-0.000339674;0.0981;-0.000339674;0.0982;0.000679348;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2247;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;3;0.0968;-0.004797807;0.0974;0.001370802;0.0976;0.003427005;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2248;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;2;0.0958;-0.003121748;0.0962;0.001040583;0.0963;0.002081165;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2249;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;1;0.0948;-0.00489853;0.0955;0.002449265;0.0955;0.002449265;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2250;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;0;0.0939;-0.002831858;0.0942;0.000353982;0.0944;0.002477876;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2251;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;-1;0.0929;-0.005353319;0.0937;0.003211991;0.0936;0.002141328;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2252;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;-2;0.0919;-0.003614022;0.0923;0.000722804;0.0925;0.002891218;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2253;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;-3;0.0906;-0.001102536;0.0908;0.001102536;0.0907;0;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2254;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;-4;0.0949;0.002111932;0.0945;-0.002111932;0.0947;0;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2255;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;-5;0.0961;0.003480682;0.0952;-0.00591716;0.096;0.002436478;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2256;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;-6;0.0972;0.006906077;0.0958;-0.007596685;0.0966;0.000690608;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2257;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;-7;0.0979;0.002389078;0.097;-0.006825939;0.0981;0.00443686;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2258;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;-8;0.099;0.005076142;0.0978;-0.007106599;0.0987;0.002030457;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2259;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;-9;0.0996;0.001676165;0.0989;-0.005363728;0.0998;0.003687563;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2260;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;-10;0.1006;0.001992032;0.0998;-0.005976096;0.1008;0.003984064;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2261;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;-11;0.1018;0.002955665;0.1008;-0.006896552;0.1019;0.003940887;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2262;239;930;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;-12;0.1031;0.007491857;0.1016;-0.007166124;0.1023;-0.000325733;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (Baixa Tensão);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2263;239;941;;20-02-2010;10;10;15;10;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;--;0.001737;0.003852822;0.001727;-0.001926411;0.001727;-0.001926411;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2264;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;10;94.63;652.8;74.03;533.2;82.44;582.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2265;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5;10;96.75;665.9;75.72;543.2;84.37;593.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2266;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;10;98.94;679.7;77.47;554.2;86.28;605.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2267;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;101.1;694.3;79.3;566;88.24;618.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2268;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;103.5;709.7;81.19;578.5;90.29;632;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2269;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;10;105.9;726;83.13;591.6;92.39;646.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2270;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;10;108.5;743.5;85.16;605.6;94.58;661.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2271;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-1;10;111.2;761.6;87.27;620.4;96.84;678;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2272;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-2;10;113.9;780.5;89.5;636.2;99.21;695.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2273;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-3;10;116.8;800.6;91.8;652.7;101.6;713.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2274;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-4;10;121.6;818.4;95.86;667.2;106.1;728.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2275;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-5;10;124.5;837.4;98.23;682.5;108.7;745.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2276;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-6;10;127.6;857.4;100.6;698.7;111.3;763.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2277;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-7;10;130.7;878.4;103.2;715.8;114.1;782.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2278;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-8;10;134;900.5;105.9;734.1;116.9;802.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2279;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-9;10;137.4;923.8;108.7;753.7;119.9;823.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2280;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-10;10;140.6;947.3;111.6;774.1;123;846;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2281;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-11;10;144.4;973.1;114.6;795.7;126.2;869.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2282;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-12;10;148.2;1000;117.8;818.5;129.5;894.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2283;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;10;107.5;741.9;84.79;605.8;93.58;663.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2284;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;10;93.78;650.4;73.72;531.5;81.61;582.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2285;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;0.427;24.29;17.41;0.003072787;24.3;17.41;0.402;24.15;17.3;-0.003264836;24.15;17.31;0.359;24.23;17.36;0.000192049;24.24;17.37;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2286;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0.371;20.21;16.74;0.002795527;20.22;16.74;0.323;20.09;16.64;-0.003194888;20.1;16.64;0.323;20.17;16.7;0.000399361;20.17;16.7;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2287;239;931;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-12;0.319;13.83;15.85;0.002952964;13.83;15.85;0.278;13.74;15.75;-0.003374815;13.75;15.75;0.285;13.8;15.81;0.000421852;13.8;15.82;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2288;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;0.922;48.53;17.37;0;48.53;17.37;0.719;48.4;17.37;0;48.4;17.37;0.892;48.5;17.37;0;48.51;17.37;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2289;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0.862;40.36;16.69;0;40.37;16.7;0.737;40.26;16.69;0;40.27;16.7;0.839;40.36;16.69;0;40.37;16.7;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (AT);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2290;239;930;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-12;0.673;27.63;15.82;0;27.64;15.82;0.581;27.56;15.82;0;27.56;15.82;0.694;27.64;15.82;0;27.65;15.82;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (1U-1W);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2291;239;942;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;24-out-06;20-fev-10;;1;;;;;;Valores normais;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (1V-1U);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2292;239;943;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;24-out-06;20-fev-10;;2;;;;;;Valores normais;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (1W-1V);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2293;239;944;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;24-out-06;20-fev-10;;3;;;;;;Valores normais;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (1U-1W);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2294;239;942;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;24-out-06;20-fev-10;;4;;;;;;Valores normais;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (1V-1U);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2295;239;943;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;24-out-06;20-fev-10;;5;;;;;;Valores normais;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
