CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (1W-1V);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2296;239;944;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;24-out-06;20-fev-10;;6;;;;;;Valores normais;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (2U-2W);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2297;239;945;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;24-out-06;20-fev-10;;7;;;;;;Valores normais;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (2V-2U);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2298;239;946;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;24-out-06;20-fev-10;;8;;;;;;Valores normais;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Enrolamentos (2W-2V);110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;2299;239;947;;20-02-2010;14;14;15;14;0.72;Ensaios de rotina. Medições de R.I. com guarda no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;24-out-06;20-fev-10;;9;;;;;;Valores normais;;;;;;;28-07-2017 16:54;0102_10_AT_TRP_EDPP_PTRJ_TP1_110133.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2300;240;948;;10-01-2014;9;9;7;;90;;;2;0.474;37037.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2301;240;948;;10-01-2014;9;9;7;;90;;;6;0.483;37037.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2302;240;948;;10-01-2014;9;9;7;;90;;;10;0.467;37107.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2303;240;949;;10-01-2014;9;9;7;;90;;;2;0.362;14265.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2304;240;949;;10-01-2014;9;9;7;;90;;;6;0.371;14210.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2305;240;949;;10-01-2014;9;9;7;;90;;;10;0.382;14211;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2306;240;950;;10-01-2014;9;9;7;;90;;;2;0.538;22827;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2307;240;950;;10-01-2014;9;9;7;;90;;;6;0.547;22826.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2308;240;950;;10-01-2014;9;9;7;;90;;;10;0.547;22828.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2309;240;951;;10-01-2014;9;9;7;;90;;;2;0.517;74224.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2310;240;951;;10-01-2014;9;9;7;;90;;;6;0.497;74361.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2311;240;951;;10-01-2014;9;9;7;;90;;;10;0.493;74362.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2312;240;952;;10-01-2014;9;9;7;;90;;;2;0.498;51395.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2313;240;952;;10-01-2014;9;9;7;;90;;;6;0.482;51445.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2314;240;952;;10-01-2014;9;9;7;;90;;;10;0.471;51496.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2315;240;953;;10-01-2014;9;9;7;;90;;;2;0.545;22827.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2316;240;953;;10-01-2014;9;9;7;;90;;;6;0.549;22828.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2317;240;953;;10-01-2014;9;9;7;;90;;;10;0.547;22829.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (AT - 1U);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2318;240;954;;10-01-2014;9;9;7;;0.9;;C1;2;0.371;383.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (AT - 1U);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2319;240;954;;10-01-2014;9;9;7;;0.9;;C1;10;0.354;384.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (AT - 1U);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2320;240;954;;10-01-2014;9;9;7;;0.9;;C2;0.5;1.471;881.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (AT - 1V);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2321;240;955;;10-01-2014;9;9;7;;0.9;;C1;2;0.392;380;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (AT - 1V);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2322;240;955;;10-01-2014;9;9;7;;0.9;;C1;10;0.382;380.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (AT - 1V);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2323;240;955;;10-01-2014;9;9;7;;0.9;;C2;0.5;1.61;796.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (AT - 1W);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2324;240;956;;10-01-2014;9;9;7;;0.9;;C1;2;0.294;372.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (AT - 1W);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2325;240;956;;10-01-2014;9;9;7;;0.9;;C1;10;0.287;373.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (AT - 1W);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2326;240;956;;10-01-2014;9;9;7;;0.9;;C2;0.5;1.568;1016.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (AT - 1N);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2327;240;957;;10-01-2014;9;9;7;;0.9;;C1;2;0.246;255.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (AT - 1N);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2328;240;957;;10-01-2014;9;9;7;;0.9;;C1;10;0.265;258.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (AT - 1N);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2329;240;957;;10-01-2014;9;9;7;;0.9;;C2;0.5;1.017;433.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (BT -2U);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2330;240;958;;10-01-2014;9;9;7;;0.9;;C1;2;0.352;703.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (BT -2U);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2331;240;958;;10-01-2014;9;9;7;;0.9;;C1;10;0.329;696.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (BT -2U);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2332;240;958;;10-01-2014;9;9;7;;0.9;;C2;0.5;0.246;611.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (BT -2V);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2333;240;959;;10-01-2014;9;9;7;;0.9;;C1;2;0.368;707;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (BT -2V);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2334;240;959;;10-01-2014;9;9;7;;0.9;;C1;10;0.346;699.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (BT -2V);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2335;240;959;;10-01-2014;9;9;7;;0.9;;C2;0.5;0.252;608.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (BT -2W);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2336;240;960;;10-01-2014;9;9;7;;0.9;;C1;2;0.345;711.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (BT -2W);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2337;240;960;;10-01-2014;9;9;7;;0.9;;C1;10;0.319;704.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Travessias (BT -2W);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2338;240;960;;10-01-2014;9;9;7;;0.9;;C2;0.5;0.255;606;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2339;240;961;;10-01-2014;9;9;7;;90;;;;;;;5000;36460;57400;1.574328031;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2340;240;962;;10-01-2014;9;9;7;;90;;;;;;;5000;23810;64600;2.713145737;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2341;240;963;;10-01-2014;9;9;7;;90;;;;;;;5000;23270;45800;1.968199398;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2342;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;6;11.57;250;11.584;11.582;11.584;0.121002593;0.103716508;0.121002593;0.22;0.21;0.22;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2343;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;5;11.43;250;11.44;11.438;11.441;0.087489064;0.069991251;0.09623797;0.16;0.13;0.15;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2344;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;4;11.3;250;11.321;11.319;11.321;0.185840708;0.168141593;0.185840708;0.14;0.14;0.15;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2345;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;3;11.16;250;11.178;11.176;11.178;0.161290323;0.143369176;0.161290323;0.15;0.15;0.15;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2346;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;2;11.03;250;11.035;11.033;11.035;0.045330916;0.027198549;0.045330916;0.16;0.15;0.15;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2347;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;1;10.89;250;10.916;10.914;10.916;0.238751148;0.220385675;0.238751148;0.16;0.15;0.15;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2348;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;0;10.76;250;10.773;10.771;10.773;0.120817844;0.102230483;0.120817844;0.15;0.16;0.17;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2349;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-1;10.62;250;10.63;10.629;10.63;0.094161959;0.084745763;0.094161959;0.17;0.16;0.17;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2350;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-2;10.49;250;10.511;10.509;10.511;0.200190658;0.181124881;0.200190658;0.17;0.16;0.16;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2351;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-3;10.36;250;10.368;10.366;10.368;0.077220077;0.057915058;0.077220077;0.18;0.16;0.16;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2352;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-4;10.22;250;10.249;10.247;10.248;0.283757339;0.264187867;0.273972603;0.18;0.16;0.17;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2353;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-5;10.09;250;10.106;10.104;10.106;0.158572844;0.138751239;0.158572844;0.18;0.17;0.17;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2354;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-6;9.952;250;9.9627;9.9613;9.9626;0.107516077;0.093448553;0.106511254;0.18;0.16;0.13;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2355;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-7;9.819;250;9.8435;9.8423;9.8438;0.249516244;0.23729504;0.252571545;0.13;0.11;0.13;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2356;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-8;9.683;250;9.7007;9.6994;9.7008;0.182794588;0.169368997;0.183827326;0.14;0.12;0.13;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2357;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-9;9.549;250;9.5578;9.5566;9.5579;0.092156247;0.079589486;0.093203477;0.09;0.09;0.08;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2358;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-10;9.415;250;9.4388;9.4375;9.4388;0.252788104;0.238980351;0.252788104;0.12;0.1;0.12;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2359;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;6;20.03;3 x 250/V3;20.063;20.065;20.073;0.164752871;0.174737893;0.214677983;-29.8;-29.8;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2360;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;5;19.8;3 x 250/V3;19.815;19.818;19.824;0.075757576;0.090909091;0.121212121;-29.9;-29.8;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2361;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;4;19.57;3 x 250/V3;19.607;19.609;19.617;0.189064895;0.199284619;0.240163516;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2362;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;3;19.33;3 x 250/V3;19.359;19.361;19.369;0.150025867;0.160372478;0.201758924;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2363;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;2;19.1;3 x 250/V3;19.111;19.113;19.121;0.057591623;0.068062827;0.109947644;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2364;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;1;18.87;3 x 250/V3;18.905;18.907;18.914;0.185479597;0.196078431;0.233174351;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2365;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;0;18.64;3 x 250/V3;18.657;18.658;18.667;0.091201717;0.096566524;0.144849785;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2366;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-1;18.4;3 x 250/V3;18.41;18.41;18.42;0.054347826;0.054347826;0.108695652;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2367;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-2A;18.17;3 x 250/V3;18.203;18.204;18.214;0.181618052;0.187121629;0.242157402;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2368;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-3;17.94;3 x 250/V3;17.955;17.955;17.965;0.08361204;0.08361204;0.1393534;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2369;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-4;17.7;3 x 250/V3;17.749;17.748;17.76;0.276836158;0.271186441;0.338983051;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2370;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-5;17.47;3 x 250/V3;17.502;17.5;17.512;0.183171151;0.171722954;0.240412135;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2371;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-6;17.24;3 x 250/V3;17.254;17.253;17.264;0.081206497;0.075406032;0.139211137;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2372;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-7;17.01;3 x 250/V3;17.049;17.045;17.058;0.229276896;0.205761317;0.282186949;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2373;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-8;16.77;3 x 250/V3;16.801;16.798;16.81;0.184853906;0.166964818;0.238521169;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2374;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-9;16.54;3 x 250/V3;16.554;16.55;16.563;0.084643289;0.060459492;0.139056832;-30;-29.9;-30;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2375;240;950;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;-10;16.31;3 x 250/V3;16.348;16.344;16.356;0.232985898;0.208461067;0.282035561;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2376;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;6;267.7;0.001746289;267.3;0.00024947;266.7;-0.001995759;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2377;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;5;264.7;0.002398384;264;-0.000252461;263.5;-0.002145923;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2378;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;4;262;0.001784349;261.6;0.000254907;261;-0.002039256;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2379;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;3;259;0.001417708;258.8;0.000644413;258.1;-0.002062121;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2380;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;2;256.3;0.001954652;255.9;0.00039093;255.2;-0.002345582;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2381;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;1;254.1;0.001576665;253.8;0.000394166;253.2;-0.001970832;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2382;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;0;251.7;0.001990446;251.2;1.13144E-16;250.7;-0.001990446;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2383;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;-1;249.5;0.001739829;249.2;0.000535332;248.5;-0.002275161;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2384;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;-2A;246.2;0.001084305;246.1;0.00067769;245.5;-0.001761995;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2385;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;-2B;246.2;0.000948638;246.1;0.000542079;245.6;-0.001490717;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2386;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;-2C;242.5;0.002618523;241.9;0.000137817;241.2;-0.00275634;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2387;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;-3;239.1;0.002235574;238.9;0.001397233;237.7;-0.003632807;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2388;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;-4;236.5;0.00183564;236.2;0.000564812;235.5;-0.002400452;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2389;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;-5;233.7;0.002144082;233.4;0.000857633;232.5;-0.003001715;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2390;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;-6;230.9;0.002170139;230.5;0.000434028;229.8;-0.002604167;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2391;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;-7;228.8;0.001897533;228.4;0.000145964;227.9;-0.002043497;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2392;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;-8;226.7;0.002949417;226.1;0.000294942;225.3;-0.003244359;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2393;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;-9;223.9;0.001341682;223.7;0.000447227;223.2;-0.001788909;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2394;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;-10;221.1;0.002418014;220.7;0.000604504;219.9;-0.003022518;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (Baixa Tensão);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2395;240;964;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;--;1.622;0.000616903;1.62;-0.000616903;1.621;1.3698E-16;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2396;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;10;34.035;332.101;27.717;275.292;34.037;331.929;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2397;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5;10;34.862;338.927;28.378;281.163;34.883;338.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2398;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;10;35.584;344.907;28.956;286.265;35.609;344.92;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2399;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;36.481;352.406;29.668;292.572;36.515;352.465;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2400;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;37.409;360.221;30.442;299.198;37.455;360.338;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2401;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;10;38.193;366.924;31.07;304.921;38.249;367.064;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2402;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;10;39.172;375.328;31.861;311.977;39.239;375.49;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2403;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-1;10;40.183;384.096;32.68;319.315;40.259;384.261;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2404;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-2;10;41.045;391.667;33.384;325.661;41.131;391.946;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2405;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-3;10;42.354;400.778;34.407;333.506;42.405;401.18;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2406;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-4;10;43.349;408.81;35.229;340.32;43.399;409.114;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
