CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2407;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-5;10;44.568;418.761;36.235;348.791;44.636;419.083;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2408;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-6;10;45.84;429.187;37.269;357.589;45.902;429.441;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2409;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-7;10;46.91;438.143;38.148;365.154;46.995;438.436;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2410;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-8;10;48.237;449.36;39.254;374.688;48.348;449.699;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2411;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-9;10;49.602;461.086;40.383;384.581;49.731;461.444;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2412;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-10;10;50.77;471.272;41.354;393.164;50.918;471.65;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2413;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;10;39.142;375.634;31.847;312.114;39.2;375.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2414;240;949;;10-01-2014;9;;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;10;33.989;331.983;27.699;275.189;33.983;331.831;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2415;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;0.86;54.07;12.19;0.000273523;54.08;12.19;0.846;54.09;12.19;0.000273523;54.09;12.2;0.844;54.04;12.18;-0.000547046;54.04;12.19;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2416;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0.781;49.35;12.86;-0.001035733;49.36;12.86;0.783;49.48;12.89;0.001294666;49.49;12.89;0.772;49.41;12.87;-0.000258933;49.42;12.88;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2417;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;1.995;108.8;12.25;0;108.8;12.25;1.692;108.4;12.25;0;108.4;12.25;1.928;108.8;12.25;0;108.8;12.25;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2418;240;949;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;1.807;99.34;12.93;;99.36;12.93;1.55;99.06;;;99.08;12.93;1.753;99.34;;;99.36;12.93;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (1U - 1N);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2419;240;965;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;10-jan-14;15-out-07;;1 e 2;0.9986;0.9997;0.9997;0.9963;0.9996;Valores normais;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1N);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2420;240;966;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;10-jan-14;15-out-07;;3 e 4;0.9986;0.9997;0.9997;0.9963;0.9996;Valores normais;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (1W- 1N);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2421;240;967;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;10-jan-14;15-out-07;;5 e 6;0.9982;0.9997;0.9997;0.9983;0.9996;Valores normais;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;"Enrolamentos (1U - 1N; 1V - 1N; 1W- 1N)";S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2422;240;968;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Curto circuito;10-jan-14;10-jan-14;;7;;;;;;Valores normais;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (2U - 2W);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2423;240;969;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;09-jan-14;15-out-07;;8 e 9;0.9711;0.9998;0.9989;0.9774;0.9779;Valores normais;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (2V - 2U);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2424;240;970;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;09-jan-14;15-out-07;;10 e 11;0.9716;1;0.9997;0.9733;0.9779;Valores normais;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Enrolamentos (2W - 2V);S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;2425;240;971;;10-01-2014;9;9;7;;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;09-jan-14;15-out-07;;12 e 13;0.975;1;0.9997;0.9786;0.9732;Valores normais;;;;;;;28-07-2017 17:01;0130_14_PTRJ_TP2_20BAT01_S-0002A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2426;241;972;;24-06-2014;25;24;23;;;;;2;0.231;10597.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2427;241;972;;24-06-2014;25;24;23;;;;;4;0.235;10597.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2428;241;972;;24-06-2014;25;24;23;;;;;6;0.241;10596.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2429;241;972;;24-06-2014;25;24;23;;;;;10;0.257;10596.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2430;241;973;;24-06-2014;25;24;23;;;;;2;0.186;2451.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2431;241;973;;24-06-2014;25;24;23;;;;;4;0.165;2438;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2432;241;973;;24-06-2014;25;24;23;;;;;6;0.171;2437.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2433;241;973;;24-06-2014;25;24;23;;;;;10;0.172;2437.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2434;241;974;;24-06-2014;25;24;23;;;;;2;0.261;8159.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2435;241;974;;24-06-2014;25;24;23;;;;;4;0.261;8159.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2436;241;974;;24-06-2014;25;24;23;;;;;6;0.265;8159;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2437;241;974;;24-06-2014;25;24;23;;;;;10;0.263;8159;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2438;241;975;;24-06-2014;25;24;23;;;;;2;0.275;15241.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2439;241;975;;24-06-2014;25;24;23;;;;;4;0.273;15240;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2440;241;975;;24-06-2014;25;24;23;;;;;6;0.272;152399;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2441;241;976;;24-06-2014;25;24;23;;;;;2;0.301;7079.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2442;241;976;;24-06-2014;25;24;23;;;;;4;0.302;7078.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2443;241;976;;24-06-2014;25;24;23;;;;;6;0.302;7079.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2444;241;977;;24-06-2014;25;24;23;;;;;2;0.247;8160.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2445;241;977;;24-06-2014;25;24;23;;;;;4;0.249;8160.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2446;241;977;;24-06-2014;25;24;23;;;;;6;0.248;8160.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2447;241;978;;24-06-2014;25;24;23;;;;;;;;;5000;10400;16540;1.590384615;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2448;241;979;;24-06-2014;25;24;23;;;;;;;;;5000;7150;13080;1.829370629;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2449;241;980;;24-06-2014;25;24;23;;;;;;;;;5000;12620;19250;1.525356577;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2450;241;974;;24-06-2014;25;24;23;;;;;;;;;;;;;;3;5.522;250;5.5261;5.5261;5.5262;0.074248461;0.074248461;0.076059399;0;0;-0.07;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2451;241;974;;24-06-2014;25;24;23;;;;;;;;;;;;;;3;3.188;3 x 250/V3;3.1901;3.193;3.1911;0.06587202;0.156838143;0.097239649;30;30;29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2452;241;973;;24-06-2014;25;24;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;195.1;0.002912954;193.5;-0.005311857;195;0.002398903;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (Baixa Tensão);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2453;241;981;;24-06-2014;25;24;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;--;5.172;0.000515863;5.136;-0.006448285;5.2;0.005932422;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2454;241;973;;24-06-2014;25;24;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;125.623;982.626;94.82;713.932;124.476;974.811;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2455;241;973;;24-06-2014;25;24;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;0.558;9.995;9.64;0.000345901;10.01;9.65;0.632;10.05;9.69;0.005534417;10.07;9.71;0.641;9.94;9.58;-0.005880318;9.96;9.6;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2456;241;973;;24-06-2014;25;24;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;0.345;6.681;9.63;0;6.69;9.64;0.356;6.634;9.63;0;6.644;9.64;0.355;6.659;9.63;0;6.669;9.64;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (1U - 1N);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2457;241;982;;24-06-2014;25;24;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;24-jun-14;24-out-08;;1 e 2;0.9971;0.9969;0.9988;0.9966;0.9924;Valores normais;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1N);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2458;241;983;;24-06-2014;25;24;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;24-jun-14;24-out-08;;3 e 4;0.9834;0.9983;0.9992;0.9956;0.9993;Valores normais;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (1W- 1N);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2459;241;984;;24-06-2014;25;24;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;24-jun-14;24-out-08;;5 e 6;0.997;0.9977;0.9988;0.9952;0.995;Valores normais;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;"Enrolamentos (1U - 1N; 1V - 1N; 1W- 1N)";LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2460;241;985;;24-06-2014;25;24;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Curto circuito;24-jun-14;24-out-08;;7;;;;;;Valores normais;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (2U - 2W);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2461;241;986;;24-06-2014;25;24;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;24-jun-14;24-out-08;;8 e 9;0.9957;0.9995;0.9999;0.9911;0.9993;Valores normais;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (2V - 2U);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2462;241;987;;24-06-2014;25;24;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;24-jun-14;24-out-08;;10 e 11;0.9949;0.9999;0.9999;0.9975;0.9986;Valores normais;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (2W - 2V);LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;2463;241;988;;24-06-2014;25;24;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;24-jun-14;24-out-08;;12 e 13;0.9976;0.9997;0.9999;0.9952;0.9952;Valores normais;;;;;;;28-07-2017 17:07;0727_14_PTRJ_TA3_30BBT01_LEL 97216.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2464;241;989;;25-06-2014;29;29;23;;;;;2;0.427;37094.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2465;241;989;;25-06-2014;29;29;23;;;;;6;0.442;37094.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2466;241;989;;25-06-2014;29;29;23;;;;;10;0.43;37093.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2467;241;990;;25-06-2014;29;29;23;;;;;2;0.361;14330.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2468;241;990;;25-06-2014;29;29;23;;;;;6;0.362;14331;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2469;241;990;;25-06-2014;29;29;23;;;;;10;0.381;14334.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2470;241;991;;25-06-2014;29;29;23;;;;;2;0.468;22761.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2471;241;991;;25-06-2014;29;29;23;;;;;6;0.483;22762.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2472;241;991;;25-06-2014;29;29;23;;;;;10;0.483;22764.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2473;241;992;;25-06-2014;29;29;23;;;;;2;0.452;71719.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2474;241;992;;25-06-2014;29;29;23;;;;;6;0.421;71703.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2475;241;992;;25-06-2014;29;29;23;;;;;10;0.423;71705.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2476;241;993;;25-06-2014;29;29;23;;;;;2;0.423;48954.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2477;241;993;;25-06-2014;29;29;23;;;;;6;0.427;48956.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2478;241;993;;25-06-2014;29;29;23;;;;;10;0.41;48950.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2479;241;994;;25-06-2014;29;29;23;;;;;2;0.47;22760.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2480;241;994;;25-06-2014;29;29;23;;;;;6;0.486;22762.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2481;241;994;;25-06-2014;29;29;23;;;;;10;0.485;22763.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias ( 1U - AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2482;241;995;;25-06-2014;29;29;23;;;;C1;2;0.335;380.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias ( 1U - AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2483;241;995;;25-06-2014;29;29;23;;;;C1;10;0.33;378.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias ( 1U - AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2484;241;995;;25-06-2014;29;29;23;;;;C2;0.5;0.606;876.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (1V - AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2485;241;996;;25-06-2014;29;29;23;;;;C1;2;0.285;376.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (1V - AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2486;241;996;;25-06-2014;29;29;23;;;;C1;10;0.32;374.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (1V - AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2487;241;996;;25-06-2014;29;29;23;;;;C2;0.5;0.771;932.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (1W - AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2488;241;997;;25-06-2014;29;29;23;;;;C1;2;0.401;380.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (1W - AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2489;241;997;;25-06-2014;29;29;23;;;;C1;10;0.39;376.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (1W - AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2490;241;997;;25-06-2014;29;29;23;;;;C2;0.5;1.413;833;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (1N - AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2491;241;998;;25-06-2014;29;29;23;;;;C1;2;0.234;264.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (1N - AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2492;241;998;;25-06-2014;29;29;23;;;;C1;10;0.241;264;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (1N - AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2493;241;998;;25-06-2014;29;29;23;;;;C2;0.5;0.482;415.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (2U - BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2494;241;999;;25-06-2014;29;29;23;;;;C1;2;0.262;781.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (2U - BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2495;241;999;;25-06-2014;29;29;23;;;;C1;10;0.251;773.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (2U - BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2496;241;999;;25-06-2014;29;29;23;;;;C2;0.5;0.258;521.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (2V - BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2497;241;1000;;25-06-2014;29;29;23;;;;C1;2;0.285;769.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (2V - BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2498;241;1000;;25-06-2014;29;29;23;;;;C1;10;0.274;761.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (2V - BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2499;241;1000;;25-06-2014;29;29;23;;;;C2;0.5;0.252;541.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (2W - BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2500;241;1001;;25-06-2014;29;29;23;;;;C1;2;0.287;805.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (2W - BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2501;241;1001;;25-06-2014;29;29;23;;;;C1;10;0.276;797.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Travessias (2W - BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2502;241;1001;;25-06-2014;29;29;23;;;;C2;0.5;0.27;520.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2503;241;1002;;25-06-2014;29;29;23;;;;;;;;;5000;40500;72200;1.782716049;Valores normais. Medições de R. I. c/guard na AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2504;241;1003;;25-06-2014;29;29;23;;;;;;;;;5000;22000;41100;1.868181818;Valores normais. Medições de R. I. c/guard na AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2505;241;1004;;25-06-2014;29;29;23;;;;;;;;;5000;26380;45700;1.73237301;Valores normais. Medições de R. I. c/guard na AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2506;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;6;20.03;3 x 250/V3;20.063;20.056;20.077;0.164752871;0.129805292;0.234648028;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2507;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;5;19.8;3 x 250/V3;19.817;19.808;19.831;0.085858586;0.04040404;0.156565657;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2508;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;4;19.57;3 x 250/V3;19.611;19.6;19.625;0.209504343;0.153295861;0.281042412;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2509;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;3;19.33;3 x 250/V3;19.364;19.353;19.378;0.175892395;0.118986032;0.248318676;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2510;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;2;19.1;3 x 250/V3;19.117;19.104;19.13;0.089005236;0.020942408;0.157068063;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2511;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;1;18.87;3 x 250/V3;18.911;18.898;18.924;0.2172761;0.148383678;0.286168521;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2512;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;0;18.64;3 x 250/V3;18.664;18.65;18.677;0.128755365;0.053648069;0.198497854;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2513;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;-1;18.4;3 x 250/V3;18.417;18.403;18.429;0.092391304;0.016304348;0.157608696;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2514;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;-2A;18.17;3 x 250/V3;18.21;18.196;18.223;0.220143093;0.14309301;0.291689598;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2515;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;-3;17.94;3 x 250/V3;17.962;17.948;17.975;0.122630992;0.044593088;0.19509476;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2516;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;-4;17.7;3 x 250/V3;17.756;17.742;17.769;0.316384181;0.237288136;0.389830508;-29.9;-29.9;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2517;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;-5;17.47;3 x 250/V3;17.508;17.494;17.521;0.217515741;0.137378363;0.291929021;-29.9;-29.8;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2518;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;-6;17.24;3 x 250/V3;17.26;17.246;17.273;0.116009281;0.034802784;0.191415313;-29.9;-29.8;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
