CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2519;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;-7;17.01;3 x 250/V3;17.054;17.039;17.066;0.25867137;0.170487948;0.329218107;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2520;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;-8;16.77;3 x 250/V3;16.806;16.792;16.818;0.214669052;0.131186643;0.286225403;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2521;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;-9;16.54;3 x 250/V3;16.559;16.545;16.571;0.114873035;0.030229746;0.187424426;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT/BT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2522;241;991;;25-06-2014;29;29;23;;;;;;;;;;;;;;-10;16.31;3 x 250/V3;16.352;16.338;16.364;0.25751073;0.17167382;0.331085224;-30;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2523;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-10;225.9;-0.000295029;225.8;-0.000737572;226.2;0.001032601;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2524;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-9;229.4;0.001018182;229;-0.000727273;229.1;-0.000290909;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2525;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-8;231.7;0.001008065;231.4;-0.000288018;231.3;-0.000720046;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2526;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-7;234.2;0.000427168;234.1;0;234;-0.000427168;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2527;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-6;236.6;0.000563857;236.2;-0.001127714;236.6;0.000563857;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2528;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-5;239.3;0.00125523;238.9;-0.00041841;238.8;-0.00083682;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2529;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-4;242.2;0.000137646;242.4;0.000963524;241.9;-0.00110117;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2530;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-3;245;0.001225991;244.6;-0.000408664;244.5;-0.000817327;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2531;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-2C;248;0.000537924;247.8;-0.000268962;247.8;-0.000268962;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2532;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-2B;252.1;0.000529171;251.8;-0.000661463;252;0.000132293;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2533;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-2A;251.9;-0.000396825;251.9;-0.000396825;252.2;0.000793651;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2534;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-1;254.8;-0.000261575;254.9;0.000130787;254.9;0.000130787;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2535;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;257.6;0.000777001;257.2;-0.000777001;257.4;0;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2536;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;260.2;0.001282709;259.8;-0.000256542;259.6;-0.001026167;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2537;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;262.3;0.000763068;261.9;-0.000763068;262.1;0;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2538;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;265.2;0.001510574;264.8;0;264.4;-0.001510574;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2539;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;268;0.000871405;267.7;-0.000248973;267.6;-0.000622432;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2540;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5;270.9;0.001231982;270.4;-0.000615991;270.4;-0.000615991;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2541;241;990;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;274.2;0.00109529;273.8;-0.000365097;273.7;-0.000730194;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (Baixa Tensão);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2542;241;1005;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;--;1.685;0.000395804;1.689;0.002770631;1.679;-0.003166436;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2543;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;10;33.919;331.07;27.034;269.042;33.755;328.952;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2544;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;5;10;34.635;337.87;27.674;274.815;34.6;335.883;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2545;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;10;35.342;343.813;28.233;279.824;35.323;341.856;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2546;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;36.225;351.264;28.932;286.073;36.218;349.297;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2547;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;37.137;359.035;29.66;292.566;37.155;357.114;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2548;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;10;37.919;365.751;30.282;298.143;37.948;363.82;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2549;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;10;38.895;374.17;31.055;305.085;38.948;372.271;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2550;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-1;10;39.895;382.897;31.857;312.321;39.968;380.995;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2551;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-2;10;40.748;390.432;32.546;318.579;40.834;388.519;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2552;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-3;10;42.037;399.687;33.546;326.311;42.121;397.535;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2553;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-4;10;42.998;407.521;34.338;333.007;43.119;405.509;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2554;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-5;10;44.213;417.414;35.321;341.346;44.364;415501;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2555;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-6;10;45.467;427.763;36.33;349.996;45.629;425.822;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2556;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-7;10;46.527;436.702;37.195;357.474;46.722;424.817;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2557;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-8;10;47.847;447.897;38.266;366.806;48.072;446.068;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2558;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-9;10;49.205;459.606;39.386;376.599;49.458;457.822;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2559;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;-10;10;50.376;469.812;40.328;385.011;50.644;468.026;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2560;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;10;38.85;374.319;31.052;305.274;38.924;372.63;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2561;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;10;33.765;330.804;27.02;268.969;33.72;329.012;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2562;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;0.9;54.11;12.2;0.003839824;54.12;12.2;0.885;53.77;12.12;-0.002742732;53.78;12.13;0.949;53.85;12.14;-0.001097093;53.86;12.14;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2563;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0.851;49.4;12.87;0.002076304;49.41;12.87;0.809;49.2;12.82;-0.001816766;49.21;12.82;0.872;49.28;12.84;-0.000259538;49.29;12.84;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2564;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;6;2.151;108.5;12.21;0;108.5;12.21;1.83;107.8;12.21;0;107.8;12.21;2.379;108.6;12.21;0;108.6;12.21;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (AT);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2565;241;990;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;1.945;99.15;12.9;0;99.17;12.9;1.67;98.66;12.9;0;98.68;12.9;2.144;99.2;12.9;0;99.22;12.9;Valores normais;;;;;;;;;;;;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (1U - 1N);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2566;241;1006;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;25-jun-14;22-out-08;;1 e 2;0.9905;0.9999;0.9999;0.9857;0.999;Valores normais;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (1V - 1N);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2567;241;1007;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;25-jun-14;22-out-08;;3 e 4;0.9791;0.9999;0.9999;0.9922;0.9996;Valores normais;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (1W- 1N);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2568;241;1008;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;25-jun-14;22-out-08;;5 e 6;0.9792;0.9999;0.9999;0.99;0.999;Valores normais;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;"Enrolamentos (1U - 1N; 1V - 1N; 1W- 1N)";S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2569;241;1009;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Curto circuito;25-jun-14;22-out-08;;7;;;;;;Valores normais;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (2U - 2W);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2570;241;1010;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;25-jun-14;22-out-08;;8 e 9;0.9792;0.9999;0.9999;0.9901;0.999;Valores normais;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (2V - 2U);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2571;241;1011;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;25-jun-14;22-out-08;;10 e 11;0.9792;1;0.9996;0.9913;0.9784;Valores normais;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos (2W - 2V);S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2572;241;1012;;25-06-2014;29;29;23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;25-jun-14;22-out-08;;12 e 13;0.9771;1;0.9997;0.9955;0.9963;Valores normais;;;;;;;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2573;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);-10 / -9;3.7;3.6;3.5;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2574;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);-9 / -8;3.8;3.9;3.8;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2575;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);-8 / -7;4;3.7;3.7;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2576;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);-7 / -6;3.7;3.7;3.6;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2577;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);-6 / -5;3.8;3.6;3.6;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2578;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);-5 / -4;3.8;3.7;3.7;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2579;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);-4 /-3;3.5;3.2;3.3;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2580;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);-3 / -2C;3.7;3.6;3.6;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2581;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);-2C / -2B;2.5;2.3;2.3;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2582;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);-2B / -2A;2.4;2.2;2.3;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2583;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);-2A / -1;3.3;3.2;3.1;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2584;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);-1 /0;3.5;3.4;3.4;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2585;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);0 /+1;3.4;3.3;3.3;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2586;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);1 /2;3.3;3.1;3.3;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2587;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);2 /3;3.4;3.2;3.4;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2588;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);3 /4;3.3;3.3;3.4;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2589;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);4 /5;3.1;2.9;3;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2590;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ripple(%);+5 /6+;3.3;3.2;3.2;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2591;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);-10 / -9;51.1;49.9;44.3;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2592;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);-9 / -8;51.3;47.8;47.3;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2593;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);-8 / -7;51.1;49.7;44.9;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2594;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);-7 / -6;51.9;47.5;46.1;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2595;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);-6 / -5;51.3;48.8;44.6;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2596;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);-5 / -4;52.7;46.9;49.1;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2597;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);-4 /-3;50.4;43;44;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2598;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);-3 / -2C;52.8;48.3;48.9;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2599;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);-2C / -2B;51.1;48.8;44;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2600;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);-2B / -2A;51.4;45.8;48.8;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2601;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);-2A / -1;50.5;48.2;44.6;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2602;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);-1 /0;51.7;47;47.1;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2603;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);0 /+1;50.6;48.9;44.1;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2604;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);1 /2;51.1;44.1;49.9;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2605;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);2 /3;50.6;48.9;52.4;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2606;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);3 /4;52.9;45.8;50.3;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2607;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);4 /5;51.2;48.4;50.9;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Enrolamentos;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;2608;241;1013;;25-06-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;TempoTransição(ms);5 /6;51.4;45.8;47.2;Valores normais;28-07-2017 17:20;0732_14_TE_PTRJ_TP3_30BAT01 S-0012A.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2609;64;1014;;20-05-2014;10;10;9;;0.99;;;2;0.416;12378.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2610;64;1014;;20-05-2014;10;10;9;;0.99;;;6;0.421;12354.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2611;64;1014;;20-05-2014;10;10;9;;0.99;;;10;0.436;12355.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2612;64;1015;;20-05-2014;10;10;9;;0.99;;;2;0.346;3477.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2613;64;1015;;20-05-2014;10;10;9;;0.99;;;6;0.33;3465.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2614;64;1015;;20-05-2014;10;10;9;;0.99;;;10;0.351;3459.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2615;64;1016;;20-05-2014;10;10;9;;0.99;;;2;0.442;8935.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2616;64;1016;;20-05-2014;10;10;9;;0.99;;;6;0.453;8902.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2617;64;1016;;20-05-2014;10;10;9;;0.99;;;10;0.453;8903.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2618;64;1017;;20-05-2014;10;10;9;;0.99;;;2;0.458;21706;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2619;64;1017;;20-05-2014;10;10;9;;0.99;;;6;0.469;21707.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2620;64;1017;;20-05-2014;10;10;9;;0.99;;;10;0.474;21708.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2621;64;1018;;20-05-2014;10;10;9;;0.99;;;2;0.451;12851.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2622;64;1018;;20-05-2014;10;10;9;;0.99;;;6;0.463;12803.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2623;64;1018;;20-05-2014;10;10;9;;0.99;;;10;0.483;12805.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2624;64;1019;;20-05-2014;10;10;9;;0.99;;;2;0.442;8937.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2625;64;1019;;20-05-2014;10;10;9;;0.99;;;6;0.452;8902.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2626;64;1019;;20-05-2014;10;10;9;;0.99;;;10;0.453;8903.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2627;64;1020;;20-05-2014;10;10;9;;0.99;;;;;;;5000;11740;26840;2.286201022;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2628;64;1021;;20-05-2014;10;10;9;;0.99;;;;;;;5000;5350;13470;2.517757009;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2629;64;1022;;20-05-2014;10;10;9;;0.99;;;;;;;5000;7060;13450;1.90509915;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2630;64;1016;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;3;16.5;3 x 250/V3;16.502;16.504;16.511;0.012121212;0.024242424;0.066666667;150;150;150;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2631;64;1016;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;3;9.526;250;9.529;9.533;9.5392;0.031492757;0.073483099;0.138568129;0.2;0.18;0.15;MEDIÇÃO DA RELAÇÃO DE TRANSFORMAÇÃO;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
