CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2632;64;1015;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;3;963;-0.00310559;962;-0.004140787;973;0.007246377;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (Baixa Tensão);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2633;64;1023;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;--;5.52;0.002421308;5.49;-0.003026634;5.51;0.000605327;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2634;64;1015;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;58.86;466.146;45.976;363.054;58.8;466.958;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2635;64;1015;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;3.671;60.37;9.98;0.002008032;60.49;10;3.572;60.21;9.95;-0.001004016;60.32;9.97;3.598;60.2;9.95;-0.001004016;60.31;9.97;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2636;64;1015;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;5.666;127.9;10.53;0;128;10.54;5.188;127.6;10.53;0;127.7;10.54;7.184;126.8;10.53;0;127;10.54;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (U - Mp);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2637;64;1024;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;20-mai-14;;1;;;;;;Valores normais;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (V - Mp);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2638;64;1025;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;20-mai-14;1;;;;;;Valores normais;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (W - Mp);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2639;64;1026;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;20-mai-14;;;1;;;;;;Valores normais;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (U - Mp);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2640;64;1024;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;;20-mai-14;;2;;;;;;Valores normais;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (V - Mp);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2641;64;1025;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;;;20-mai-14;2;;;;;;Valores normais;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (W - Mp);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2642;64;1026;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;20-mai-14;;;2;;;;;;Valores normais;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (v - w);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2643;64;1027;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Curto circuito;20-mai-14;;;3;;;;;;Valores normais;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (w - u);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2644;64;1028;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;20-mai-14;;3;;;;;;Valores normais;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Enrolamentos (u - v);99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;2645;64;1029;;20-05-2014;10;10;9;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;20-mai-14;3;;;;;;Valores normais;;;;;;;01-08-2017 11:07;0600_14_DCL_PHAR_TP 2_T99502.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2646;94;1030;;29-05-2014;16;16;16;;0.99;;;2;0.41;12086.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2647;94;1030;;29-05-2014;16;16;16;;0.99;;;6;0.412;12055.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2648;94;1030;;29-05-2014;16;16;16;;0.99;;;10;0.418;12064.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2649;94;1031;;29-05-2014;16;16;16;;0.99;;;2;0.558;3460.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2650;94;1031;;29-05-2014;16;16;16;;0.99;;;6;0.527;3442.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2651;94;1031;;29-05-2014;16;16;16;;0.99;;;10;0.523;3437.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2652;94;1032;;29-05-2014;16;16;16;;0.99;;;2;0.351;8660;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2653;94;1032;;29-05-2014;16;16;16;;0.99;;;6;0.361;8626.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2654;94;1032;;29-05-2014;16;16;16;;0.99;;;10;0.361;8626.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2655;94;1033;;29-05-2014;16;16;16;;0.99;;;2;0.364;21155.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2656;94;1033;;29-05-2014;16;16;16;;0.99;;;6;0.376;21155.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2657;94;1033;;29-05-2014;16;16;16;;0.99;;;10;0.379;21155.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2658;94;1034;;29-05-2014;16;16;16;;0.99;;;2;0.354;12575.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2659;94;1034;;29-05-2014;16;16;16;;0.99;;;6;0.368;12527.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2660;94;1034;;29-05-2014;16;16;16;;0.99;;;10;0.385;15528.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2661;94;1035;;29-05-2014;16;16;16;;0.99;;;2;0.351;8660.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2662;94;1035;;29-05-2014;16;16;16;;0.99;;;6;0.361;8626.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2663;94;1035;;29-05-2014;16;16;16;;0.99;;;10;0.363;8626.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2664;94;1036;;29-05-2014;16;16;16;;0.99;;;;;;;5000;7160;17830;2.490223464;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2665;94;1037;;29-05-2014;16;16;16;;0.99;;;;;;;5000;3914;15580;3.980582524;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2666;94;1038;;29-05-2014;16;16;16;;0.99;;;;;;;5000;4170;10930;2.621103118;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2667;94;1032;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;3;16.5;3 x 250/V3;16.495;16.479;16.508;-0.03030303;-0.127272727;0.048484848;150;150;150;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2668;94;1032;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;3;9.526;250;9.5222;9.5246;9.5313;-0.039890825;-0.01469662;0.055637203;0.19;0.19;0.21;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2669;94;1031;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;3;998;0.002008032;997;0.001004016;993;-0.003012048;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (Baixa Tensão);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2670;94;1039;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;--;5.64;0.001183432;5.62;-0.002366864;5.64;0.001183432;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2671;94;1031;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;48.219;406.284;36.536;306.273;48.431;406.121;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2672;94;1031;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;3.413;59.85;9.89;0;59.95;9.91;3.269;59.76;9.88;-0.001011122;59.85;9.89;3.511;59.87;9.9;0.001011122;59.98;9.91;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2673;94;1031;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;5.14;126.7;10.44;0;126.8;10.45;4.775;126.6;10.44;0;126.7;10.45;5.643;125.8;10.44;0;125.9;10.45;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (U - Mp);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2674;94;1040;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;29-mai-14;;1;;;;;;Valores normais;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (V - Mp);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2675;94;1041;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;29-mai-14;1;;;;;;Valores normais;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (W - Mp);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2676;94;1042;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;29-mai-14;;;1;;;;;;Valores normais;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (U - Mp);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2677;94;1040;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;;29-mai-14;;2;;;;;;Valores normais;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (V - Mp);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2678;94;1041;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;;;29-mai-14;2;;;;;;Valores normais;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (W - Mp);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2679;94;1042;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;29-mai-14;;;2;;;;;;Valores normais;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (v - w);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2680;94;1043;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Curto circuito;29-mai-14;;;3;;;;;;Valores normais;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (w - u);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2681;94;1044;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;29-mai-14;;3;;;;;;Valores normais;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Enrolamentos (u - v);99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;2682;94;1045;;29-05-2014;16;16;16;;0.99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;29-mai-14;3;;;;;;Valores normais;;;;;;;01-08-2017 11:16;0638_14_DCL_PHAR_TP Reserva_T99503.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2683;63;1046;;01-10-2014;28;28;24;;0.52;;;2;0.23;8077.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2684;63;1046;;01-10-2014;28;28;24;;0.52;;;6;0.23;8069.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2685;63;1046;;01-10-2014;28;28;24;;0.52;;;10;0.231;8068.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2686;63;1047;;01-10-2014;28;28;24;;0.52;;;2;0.241;3431.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2687;63;1047;;01-10-2014;28;28;24;;0.52;;;6;0.232;3420.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2688;63;1047;;01-10-2014;28;28;24;;0.52;;;10;0.234;3418.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2689;63;1048;;01-10-2014;28;28;24;;0.52;;;2;0.227;4657.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2690;63;1048;;01-10-2014;28;28;24;;0.52;;;6;0.225;4657.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2691;63;1048;;01-10-2014;28;28;24;;0.52;;;10;0.228;4652.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2692;63;1049;;01-10-2014;28;28;24;;0.52;;;2;0.207;14553;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2693;63;1049;;01-10-2014;28;28;24;;0.52;;;6;0.206;14551.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2694;63;1049;;01-10-2014;28;28;24;;0.52;;;10;0.205;14531;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2695;63;1050;;01-10-2014;28;28;24;;0.52;;;2;0.196;9909.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2696;63;1050;;01-10-2014;28;28;24;;0.52;;;6;0.196;9899.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2697;63;1050;;01-10-2014;28;28;24;;0.52;;;10;0.197;9891.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2698;63;1051;;01-10-2014;28;28;24;;0.52;;;2;0.225;4657.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2699;63;1051;;01-10-2014;28;28;24;;0.52;;;6;0.223;4657.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2700;63;1051;;01-10-2014;28;28;24;;0.52;;;10;0.226;4652;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT – 1U);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2701;63;1052;;01-10-2014;28;28;24;;0.52;;C1;2;0.291;413.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT – 1U);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2702;63;1052;;01-10-2014;28;28;24;;0.52;;C1;10;0.304;406.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT – 1U);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2703;63;1052;;01-10-2014;28;28;24;;0.52;;C2;0.5;0.562;357.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT – 1V);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2704;63;1053;;01-10-2014;28;28;24;;0.52;;C1;2;0.286;409.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT – 1V);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2705;63;1053;;01-10-2014;28;28;24;;0.52;;C1;10;0.3;403.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT – 1V);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2706;63;1053;;01-10-2014;28;28;24;;0.52;;C2;0.5;0.592;348;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT – 1W);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2707;63;1054;;01-10-2014;28;28;24;;0.52;;C1;2;0.311;404.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT – 1W);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2708;63;1054;;01-10-2014;28;28;24;;0.52;;C1;10;0.31;400.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT – 1W);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2709;63;1054;;01-10-2014;28;28;24;;0.52;;C2;0.5;0.803;363.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT – 1N);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2710;63;1055;;01-10-2014;28;28;24;;0.52;;C1;2;0.3;231.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT – 1N);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2711;63;1055;;01-10-2014;28;28;24;;0.52;;C1;10;0.271;234.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT – 1N);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2712;63;1055;;01-10-2014;28;28;24;;0.52;;C2;0.5;1.424;246;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (BT – 2U);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2713;63;1056;;01-10-2014;28;28;24;;0.52;;C1;2;0.313;330.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (BT – 2U);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2714;63;1056;;01-10-2014;28;28;24;;0.52;;C1;10;0.289;331.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (BT – 2U);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2715;63;1056;;01-10-2014;28;28;24;;0.52;;C2;0.5;0.514;276.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (BT – 2V);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2716;63;1057;;01-10-2014;28;28;24;;0.52;;C1;2;0.313;330.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (BT – 2V);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2717;63;1057;;01-10-2014;28;28;24;;0.52;;C1;10;0.287;331.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (BT – 2V);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2718;63;1057;;01-10-2014;28;28;24;;0.52;;C2;0.5;0.567;278.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (BT – 2W);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2719;63;1058;;01-10-2014;28;28;24;;0.52;;C1;2;0.315;328.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (BT – 2W);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2720;63;1058;;01-10-2014;28;28;24;;0.52;;C1;10;0.291;329.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Travessias (BT – 2W);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2721;63;1058;;01-10-2014;28;28;24;;0.52;;C2;0.5;0.528;281.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2722;63;1059;;01-10-2014;28;28;24;;0.52;;;;;;;5000;36280;60700;1.673098126;Medidas de R. I. e IP s/guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2723;63;1060;;01-10-2014;28;28;24;;0.52;;;;;;;5000;23000;45000;1.956521739;Medidas de R. I. e IP s/guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2724;63;1061;;01-10-2014;28;28;24;;0.52;;;;;;;5000;36890;53900;1.461100569;Medidas de R. I. e IP s/guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2725;63;1048;;01-10-2014;28;28;24;;0.52;;;;;;;;;;;;3;9.526;250;9.5262;9.5233;9.5251;0.002099517;-0.028343481;-0.009447827;0.12;0.11;0.11;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2726;63;1048;;01-10-2014;28;28;24;;0.52;;;;;;;;;;;;3;16.5;3x250√3;16.498;16.494;16.605;-0.012121212;-0.036363636;0.636363636;150.14;150.09;150.08;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2727;63;1047;;01-10-2014;28;28;24;;0.52;;;;;;;;;;;;;;;;;;;;;;;;;;3;799.5;-0.000333431;799.9;0.000166715;799.9;0.000166715;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (Fechado));89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2728;63;1062;;01-10-2014;28;28;24;;0.52;;;;;;;;;;;;;;;;;;;;;;;;;;--;5.17;0.000645161;5.16;-0.001290323;5.17;0.000645161;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2729;63;1047;;01-10-2014;28;28;24;;0.52;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;24.566;211.938;17.248;152.439;24.18;209.692;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2730;63;1047;;01-10-2014;28;28;24;;0.52;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;2.608;62.56;10.34;0.004533679;62.62;10.35;2.639;62.13;10.27;-0.002266839;62.19;10.28;2.523;62.13;10.27;-0.002266839;62.18;10.28;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;2731;63;1047;;01-10-2014;28;28;24;;0.52;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;4.076;132.9;10.9;0;133;10.5;4.059;132.3;10.9;0;132.4;10.5;4.148;132.3;10.9;0;132.3;10.5;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 11:27;1163_14__DCL_AR_TP 1_89559.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2732;96;1063;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;1.22;6815.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2733;96;1063;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;1.22;6807.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2734;96;1063;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;1.22;6807.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2735;96;1064;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;1.29;1834.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2736;96;1064;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;1.27;1828.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2737;96;1064;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;1.27;1828.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2738;96;1065;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;1.2;4986.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2739;96;1065;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;1.2;4981.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2740;96;1065;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;1.21;4981;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
