CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2741;96;1066;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;1.29;12063;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2742;96;1066;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;1.29;12062.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2743;96;1066;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;1.3;12047.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2744;96;1067;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;1.36;7088;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2745;96;1067;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;1.36;7081;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2746;96;1067;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;1.36;7081;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2747;96;1068;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;1.19;4987.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2748;96;1068;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;1.2;4984.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2749;96;1068;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;1.2;4982;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2750;96;1069;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;5000;585;741;1.266666667;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2751;96;1070;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;5000;280;356;1.271428571;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2752;96;1071;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;5000;205;254;1.23902439;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2753;96;1065;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;2;9.2939;250;9.3183;;;0.262537794;;;0.12;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2754;96;1064;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;103.4;470.61;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2755;96;1064;;30-07-2014;24;24;24;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;12;2;8.454;115.7;11.89;;115.8;11.8;;;;;;;;;;;;;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 11:54;1311_14_DCL_VN_TP4 GR4_FaseR_T53714.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2756;96;1072;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;0.34;3575.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2757;96;1072;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;0.51;3586;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2758;96;1072;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;0.44;3585.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2759;96;1073;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;0.46;1554.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2760;96;1073;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;0.85;1550.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2761;96;1073;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;0.66;1554;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2762;96;1074;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;0.26;2042.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2763;96;1074;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;0.25;2035.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2764;96;1074;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;0.26;2035.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2765;96;1075;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;0.26;6089.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2766;96;1075;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;0.26;6083.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2767;96;1075;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;0.26;6083.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2768;96;1076;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;0.27;4054.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2769;96;1076;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;0.27;4051.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2770;96;1076;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;0.27;4949.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2771;96;1077;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;0.26;2042.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2772;96;1077;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;0.25;2035.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2773;96;1077;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;0.25;2035.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Travessias (AT -A1);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2774;96;1078;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;C1;2;0.41;206;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Travessias (AT -A1);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2775;96;1078;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;C1;10;0.37;208.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Travessias (AT -A1);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2776;96;1078;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;C2;0.5;0.42;204.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2777;96;1079;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;5000;47000;103700;2.206382979;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda. .;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2778;96;1080;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;5000;25000;61800;2.472;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda. .;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2779;96;1081;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;5000;32680;62700;1.918604651;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda. .;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2780;96;1074;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;2;9.2939;250;;9.2976;;;0.039811059;;;0.11;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2781;96;1073;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;;;24.537;188.957;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;2782;96;1073;;30-07-2014;24;24;22;;0.43;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;;;;;8.398;114.8;11.98;;114.9;11.99;;;;;;;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 12:04;1311_14_DCL_VN_TP4 GR4_FaseS_LEL65635.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2783;96;1082;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;0.65;6820;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2784;96;1082;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;0.66;6812.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2785;96;1082;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;0.66;6812;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2786;96;1083;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;0.36;1819.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2787;96;1083;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;0.35;1813.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2788;96;1083;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;0.35;1813.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2789;96;1084;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;0.77;5006.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2790;96;1084;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;0.77;5001.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2791;96;1084;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;0.78;5000.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2792;96;1085;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;0.64;12055.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2793;96;1085;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;0.64;12055.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2794;96;1085;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;0.64;12040.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2795;96;1086;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;0.54;7060.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2796;96;1086;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;0.54;7054.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2797;96;1086;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;0.54;7054.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2798;96;1087;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;2;0.77;5006.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2799;96;1087;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;6;0.78;5003.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2800;96;1087;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;10;0.78;5001.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2801;96;1088;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;5000;1850;3049;1.648108108;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2802;96;1089;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;5000;1012;1915;1.89229249;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2803;96;1090;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;5000;1088;1647;1.513786765;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2804;96;1084;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;2;9.2939;250;;;9.3212;;;0.293741056;;;0.13;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2805;96;1083;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;;;;;111.183;507.403;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Enrolamentos (AT);T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;2806;96;1083;;30-07-2014;31;31;29;;0.31;Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;;;;;;;;;;;8.456;115.5;11.91;;115.7;11.94;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 12:08;1311_14_DCL_VN_TP4 GR4_FaseT_T53715.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2807;121;1091;;01-04-2014;;;;;;;;2;11.18;2468;Enrolamento AT: Valores de tgd elevados e crescentes com a subida da tensão aplicada, indiciando graves problemas no dielétrico.  Enrolamento BT: Valores elevados de tgd obtidos na configuração de ensaio (BT/AT+TERRA) . Na configuração BT os valores negativos obtidos poderão estar a ser condicionados pelo enrolamento de AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2808;121;1091;;01-04-2014;;;;;;;;4;17.61;2490;Enrolamento AT: Valores de tgd elevados e crescentes com a subida da tensão aplicada, indiciando graves problemas no dielétrico.  Enrolamento BT: Valores elevados de tgd obtidos na configuração de ensaio (BT/AT+TERRA) . Na configuração BT os valores negativos obtidos poderão estar a ser condicionados pelo enrolamento de AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2809;121;1092;;01-04-2014;;;;;;;;2;5.52;5389;Enrolamento AT: Valores de tgd elevados e crescentes com a subida da tensão aplicada, indiciando graves problemas no dielétrico.  Enrolamento BT: Valores elevados de tgd obtidos na configuração de ensaio (BT/AT+TERRA) . Na configuração BT os valores negativos obtidos poderão estar a ser condicionados pelo enrolamento de AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2810;121;1092;;01-04-2014;;;;;;;;4;8.6;5420;Enrolamento AT: Valores de tgd elevados e crescentes com a subida da tensão aplicada, indiciando graves problemas no dielétrico.  Enrolamento BT: Valores elevados de tgd obtidos na configuração de ensaio (BT/AT+TERRA) . Na configuração BT os valores negativos obtidos poderão estar a ser condicionados pelo enrolamento de AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2811;121;1093;;01-04-2014;;;;;;;;2;-2.98;3380;Enrolamento AT: Valores de tgd elevados e crescentes com a subida da tensão aplicada, indiciando graves problemas no dielétrico.  Enrolamento BT: Valores elevados de tgd obtidos na configuração de ensaio (BT/AT+TERRA) . Na configuração BT os valores negativos obtidos poderão estar a ser condicionados pelo enrolamento de AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2812;121;1093;;01-04-2014;;;;;;;;4;-3.67;3366;Enrolamento AT: Valores de tgd elevados e crescentes com a subida da tensão aplicada, indiciando graves problemas no dielétrico.  Enrolamento BT: Valores elevados de tgd obtidos na configuração de ensaio (BT/AT+TERRA) . Na configuração BT os valores negativos obtidos poderão estar a ser condicionados pelo enrolamento de AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2813;121;1094;;01-04-2014;;;;;;;;2;5.8;22827.7;Enrolamento AT: Valores de tgd elevados e crescentes com a subida da tensão aplicada, indiciando graves problemas no dielétrico.  Enrolamento BT: Valores elevados de tgd obtidos na configuração de ensaio (BT/AT+TERRA) . Na configuração BT os valores negativos obtidos poderão estar a ser condicionados pelo enrolamento de AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2814;121;1094;;01-04-2014;;;;;;;;4;6.81;22828.5;Enrolamento AT: Valores de tgd elevados e crescentes com a subida da tensão aplicada, indiciando graves problemas no dielétrico.  Enrolamento BT: Valores elevados de tgd obtidos na configuração de ensaio (BT/AT+TERRA) . Na configuração BT os valores negativos obtidos poderão estar a ser condicionados pelo enrolamento de AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT+Terra);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2815;121;1095;;01-04-2014;;;;;;;;2;8.81;7866;Enrolamento AT: Valores de tgd elevados e crescentes com a subida da tensão aplicada, indiciando graves problemas no dielétrico.  Enrolamento BT: Valores elevados de tgd obtidos na configuração de ensaio (BT/AT+TERRA) . Na configuração BT os valores negativos obtidos poderão estar a ser condicionados pelo enrolamento de AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT+Terra);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2816;121;1095;;01-04-2014;;;;;;;;4;11.21;7890;Enrolamento AT: Valores de tgd elevados e crescentes com a subida da tensão aplicada, indiciando graves problemas no dielétrico.  Enrolamento BT: Valores elevados de tgd obtidos na configuração de ensaio (BT/AT+TERRA) . Na configuração BT os valores negativos obtidos poderão estar a ser condicionados pelo enrolamento de AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT+Terra);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2817;121;1096;;01-04-2014;;;;;;;;2;2.44;8758;Enrolamento AT: Valores de tgd elevados e crescentes com a subida da tensão aplicada, indiciando graves problemas no dielétrico.  Enrolamento BT: Valores elevados de tgd obtidos na configuração de ensaio (BT/AT+TERRA) . Na configuração BT os valores negativos obtidos poderão estar a ser condicionados pelo enrolamento de AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT+Terra);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2818;121;1096;;01-04-2014;;;;;;;;4;2.9;8734;Enrolamento AT: Valores de tgd elevados e crescentes com a subida da tensão aplicada, indiciando graves problemas no dielétrico.  Enrolamento BT: Valores elevados de tgd obtidos na configuração de ensaio (BT/AT+TERRA) . Na configuração BT os valores negativos obtidos poderão estar a ser condicionados pelo enrolamento de AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2819;121;1091;;01-04-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;532;1.105540897;1;-0.996042216;225;-0.109498681;Na fase W o valor obtido ser aproximadamente 45%  do registado anteriormente. Na fase V não foi possível aplicar a corrente de ensaio. Na fase U o valor obtido ser 7,5 % superior ao valor registado nos ensaios anteriores. No enrolamento BT os resultados obtidos são coerentes entre fases.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (Baixa Tensão);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2820;121;1097;;01-04-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;--;4.315;-0.008045977;4.357;0.001609195;4.378;0.006436782;Na fase W o valor obtido ser aproximadamente 45%  do registado anteriormente. Na fase V não foi possível aplicar a corrente de ensaio. Na fase U o valor obtido ser 7,5 % superior ao valor registado nos ensaios anteriores. No enrolamento BT os resultados obtidos são coerentes entre fases.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2821;121;1091;;01-04-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;3;;;0.62;0.094;;;Valores anómalos indiciando graves problemas no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;2822;121;1091;;01-04-2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;1;;;0.608;0.067;;;Valores anómalos indiciando graves problemas no enrolamento AT.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 13:59;0500_14_DDR_PHVS_TP2_STM 5824.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2823;134;1098;;01-05-2014;;19;19;;0.95;;;2;1.328;13169.3;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2824;134;1098;;01-05-2014;;19;19;;0.95;;;6;1.35;13143.3;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
