CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2825;134;1098;;01-05-2014;;19;19;;0.95;;;10;1.381;13144.4;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2826;134;1099;;01-05-2014;;19;19;;0.95;;;2;1.427;2324.3;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2827;134;1099;;01-05-2014;;19;19;;0.95;;;6;1.411;2316.7;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2828;134;1099;;01-05-2014;;19;19;;0.95;;;10;1.415;2316.7;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2829;134;1100;;01-05-2014;;19;19;;0.95;;;2;1.305;10877.8;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2830;134;1100;;01-05-2014;;19;19;;0.95;;;6;1.339;10836;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2831;134;1100;;01-05-2014;;19;19;;0.95;;;10;1.377;10837.3;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2832;134;1101;;01-05-2014;;19;19;;0.95;;;2;1.411;17153.9;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2833;134;1101;;01-05-2014;;19;19;;0.95;;;6;1.41;17086.5;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2834;134;1101;;01-05-2014;;19;19;;0.95;;;10;1.417;17086.2;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2835;134;1102;;01-05-2014;;19;19;;0.95;;;2;1.56;6295.6;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2836;134;1102;;01-05-2014;;19;19;;0.95;;;6;1.54;6274.7;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2837;134;1102;;01-05-2014;;19;19;;0.95;;;10;1.544;6274.7;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2838;134;1103;;01-05-2014;;19;19;;0.95;;;2;1.317;10878.6;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2839;134;1103;;01-05-2014;;19;19;;0.95;;;6;1.329;10835.5;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2840;134;1103;;01-05-2014;;19;19;;0.95;;;10;1.34;10835.5;Os valores de tgd encontram-se acima dos obtidos para a generalidade dos transformadores, no entanto, a variação destes valores com a tensão aplicada, é a típica destas máquinas.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2841;134;1104;;01-05-2014;;19;19;;0.95;;;;;;;5000;357;540;1.512605042;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2842;134;1105;;01-05-2014;;19;19;;0.95;;;;;;;5000;261;323;1.237547893;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2843;134;1106;;01-05-2014;;19;19;;0.95;;;;;;;5000;180;235;1.305555556;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2844;134;1100;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;2;13.34;3 x 250/V3;13.355;13.355;13.359;0.112443778;0.112443778;0.142428786;0.11;0.11;0.14;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2845;134;1100;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;2;7.702;3 x 250/V3;7.7156;7.7141;7.7154;0.176577512;0.157102051;0.173980784;0;0.07;0.08;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2846;134;1099;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;2;1452;0.010204082;1433;-0.003014842;1427;-0.007189239;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (Baixa Tensão);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2847;134;1107;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;--;11.54;0.002316155;11.49;-0.002026636;11.51;-0.000289519;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:13;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2848;134;1099;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;8;412.103;805.696;366.31;626.149;409.344;799.981;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:14;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2849;134;1099;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;3.126;25.12;5.05;0.002647253;25.32;5.09;3.035;24.98;5.03;-0.001323627;25.17;5.06;3.024;25;5.03;-0.001323627;25.18;5.07;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 14:14;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2850;134;1099;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;5.867;52.3;5.25;0;52.63;5.29;5.717;52.14;5.25;0;52.45;5.29;6.386;52.16;5.25;0;52.55;5.29;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 14:14;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (U - 0);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2851;134;1108;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;01-mai-14;;1;;;;;;Valores normais;;;;;;;01-08-2017 14:14;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (V - 0);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2852;134;1109;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;01-mai-14;1;;;;;;Valores normais;;;;;;;01-08-2017 14:14;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (W - 0);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2853;134;1110;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;01-mai-14;;;1;;;;;;Valores normais;;;;;;;01-08-2017 14:14;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (U - 0);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2854;134;1108;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;;01-mai-14;;2;;;;;;Valores normais;;;;;;;01-08-2017 14:14;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (V - 0);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2855;134;1109;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;;;01-mai-14;2;;;;;;Valores normais;;;;;;;01-08-2017 14:14;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (W - 0);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2856;134;1110;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;01-mai-14;;;2;;;;;;Valores normais;;;;;;;01-08-2017 14:14;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (v - w);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2857;134;1111;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Curto circuito;;01-mai-14;;3;;;;;;Valores normais;;;;;;;01-08-2017 14:14;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (w - u);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2858;134;1112;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;01-mai-14;3;;;;;;Valores normais;;;;;;;01-08-2017 14:14;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Enrolamentos (u - v);B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;2859;134;1113;;01-05-2014;;19;19;;0.95;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;01-mai-14;;;3;;;;;;Valores normais;;;;;;;01-08-2017 14:14;0501_14_DDR_PHVS_TP reserva_B 124415.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2860;9;1114;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;2;0.45;42977.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2861;9;1114;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;6;0.459;42978.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2862;9;1114;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;10;0.444;43056.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2863;9;1115;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;2;0.391;10886.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2864;9;1115;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;6;0.401;10844.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2865;9;1115;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;10;0.408;10845.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2866;9;1116;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;2;0.466;32133.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2867;9;1116;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;6;0.475;32134.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2868;9;1116;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;10;0.476;32136.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2869;9;1117;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;2;0.472;76056.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2870;9;1117;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;6;0.457;76186.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2871;9;1117;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;10;0.457;76186.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2872;9;1118;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;2;0.462;43916.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2873;9;1118;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;6;0.466;43916.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2874;9;1118;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;10;0.449;43998.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2875;9;1119;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;2;0.467;32135.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2876;9;1119;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;6;0.476;32136.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2877;9;1119;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;10;0.463;32168.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (AT - 1U);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2878;9;1130;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;2;0.495;259.6;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (AT - 1U);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2879;9;1130;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;10;0.579;262.3;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (AT - 1U);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2880;9;1130;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C2;0.5;0.497;370.8;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (AT - 1V);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2881;9;1131;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;2;0.227;260.4;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (AT - 1V);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2882;9;1131;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;10;0.239;263.5;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (AT - 1V);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2883;9;1131;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C2;0.5;0.547;379.4;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (AT - 1W);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2884;9;1132;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;2;0.241;260.6;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (AT - 1W);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2885;9;1132;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;10;0.256;263.8;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (AT - 1W);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2886;9;1132;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C2;0.5;0.539;379.3;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (AT - 1N);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2887;9;1133;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;2;0.283;148.7;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (AT - 1N);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2888;9;1133;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;10;0.287;150.5;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (AT - 1N);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2889;9;1133;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C2;0.5;0.391;123.9;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2U1);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2890;9;1134;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;2;0.294;414.6;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2U1);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2891;9;1134;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;10;0.285;415.3;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2U1);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2892;9;1134;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C2;0.5;1.501;390.1;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2V1);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2893;9;1135;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;2;0.3;420.3;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2V1);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2894;9;1135;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;10;0.292;421.1;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
