CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2V1);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2895;9;1135;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C2;0.5;1.186;381.9;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2W1);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2896;9;1136;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;2;0.311;415;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2W1);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2897;9;1136;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;10;0.303;415.8;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2W1);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2898;9;1136;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C2;0.5;1.03;388.5;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2U2);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2899;9;1137;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;2;0.265;410.6;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2U2);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2900;9;1137;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;10;0.257;411.4;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2U2);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2901;9;1137;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C2;0.5;1.158;406.2;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2V2);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2902;9;1138;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;2;0.272;419.6;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2V2);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2903;9;1138;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;10;0.263;420.3;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2V2);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2904;9;1138;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C2;0.5;1.204;389.1;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2W2);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2905;9;1139;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;2;0.308;416.2;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2W2);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2906;9;1139;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C1;10;0.3;417.2;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Travessias (BT -2W2);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2907;9;1139;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;C2;0.5;1.084;380.6;Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Os valores de tgd obtidos encontram-se dentro dos limites considerados aceitáveis, no entanto, a travessia 1U apresenta um comportamento atípico, resultante de C1 apresentar valores superiores a duas vezes o das travessias 1V e 1W, e da sua evolução em função da tensão de ensaio (tip-up, com valores crescentes). Este comportamento causa alguma preocupação e justifica o seu acompanhamento. Estes resultados justificam, tendo em conta que não dispomos do histórico dos ensaios das travessias, o seu acompanhamento através da repetição, no decorrer do Verão de 2015, destes ensaios.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2908;9;1120;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;5000;6740;21480;3.18694362;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2909;9;1121;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;5000;5390;12720;2.359925788;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2910;9;1122;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;5000;7400;15890;2.147297297;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2911;9;1116;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;3;16.119;3 x 250/V3;16.128;16.108;16.138;0.055834729;-0.068242447;0.117873317;-29.9;-29.9;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2912;9;1116;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;3;9.306;250;9.3078;9.3067;9.308;0.01934236;0.007522029;0.021491511;0.02;0.01;0.02;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2913;9;1115;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;3;243;0.004132231;242;0;241;-0.004132231;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (Baixa Tensão);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2914;9;1123;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;--;3.11;-0.00533049;3.13;0.001066098;3.14;0.004264392;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2915;9;1115;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;36.093;336.739;28.57;276.274;36.17;337.568;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2916;9;1115;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;1.386;35.08;13.2;0.006097561;35.11;13.21;0.929;34.75;13.08;-0.00304878;34.76;13.08;1.099;34.77;13.08;-0.00304878;34.79;13.09;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2917;9;1115;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;3.107;69.76;13.1;0;69.83;13.11;2.314;69.38;13.1;0;69.42;13.11;3.24;69.76;13.1;0;69.84;13.11;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (1U - 1N);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2918;9;1124;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;27-mai-14;;1;;;;;;Valores normais;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (1V - 1N);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2919;9;1125;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;27-mai-14;1;;;;;;Valores normais;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (1W - 1N);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2920;9;1126;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;27-mai-14;;;1;;;;;;Valores normais;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (1U - 1N);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2921;9;1124;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;;27-mai-14;;2;;;;;;Valores normais;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (1V - 1N);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2922;9;1125;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;;;27-mai-14;2;;;;;;Valores normais;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (1W - 1N);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2923;9;1126;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;27-mai-14;;;2;;;;;;Valores normais;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (2U1 - 2U2);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2924;9;1127;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Curto circuito;;27-mai-14;;3;;;;;;Valores normais;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (2V1 - 2V2);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2925;9;1128;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;27-mai-14;3;;;;;;Valores normais;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Enrolamentos (2W1 - 2W2);12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2926;9;1129;;27-05-2014;32;30;22;;0.41;Reparado (substituição da fase U) em 2010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;27-mai-14;;;3;;;;;;Valores normais;;;;;;;01-08-2017 14:59;0639_14_DDR_PHMD_TP 4_S-12823.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2927;54;1140;;11-06-2014;25;25;24;;0.98;;;2;0.281;10436.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2928;54;1140;;11-06-2014;25;25;24;;0.98;;;6;0.292;10395.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2929;54;1140;;11-06-2014;25;25;24;;0.98;;;10;0.305;10396.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2930;54;1141;;11-06-2014;25;25;24;;0.98;;;2;0.395;2448.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2931;54;1141;;11-06-2014;25;25;24;;0.98;;;6;0.378;2440.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2932;54;1141;;11-06-2014;25;25;24;;0.98;;;10;0.383;2440.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2933;54;1142;;11-06-2014;25;25;24;;0.98;;;2;0.252;7995.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2934;54;1142;;11-06-2014;25;25;24;;0.98;;;6;0.263;7965.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2935;54;1142;;11-06-2014;25;25;24;;0.98;;;10;0.265;7665.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2936;54;1143;;11-06-2014;25;25;24;;0.98;;;2;0.306;16401.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2937;54;1143;;11-06-2014;25;25;24;;0.98;;;6;0.308;16400.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2938;54;1143;;11-06-2014;25;25;24;;0.98;;;10;0.311;16401;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2939;54;1144;;11-06-2014;25;25;24;;0.98;;;2;0.334;8468.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2940;54;1144;;11-06-2014;25;25;24;;0.98;;;6;0.343;8435.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2941;54;1144;;11-06-2014;25;25;24;;0.98;;;10;0.341;8435.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2942;54;1145;;11-06-2014;25;25;24;;0.98;;;2;0.264;7995.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2943;54;1145;;11-06-2014;25;25;24;;0.98;;;6;0.266;7980.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2944;54;1145;;11-06-2014;25;25;24;;0.98;;;10;0.268;7965.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Travessias (AT - 1U);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2945;54;1146;;11-06-2014;25;25;24;;0.98;;C1;2;0.524;133.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Travessias (AT - 1U);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2946;54;1146;;11-06-2014;25;25;24;;0.98;;C1;10;0.557;134.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Travessias (AT - 1U);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2947;54;1146;;11-06-2014;25;25;24;;0.98;;C2;0.5;0.548;100.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Travessias (AT - 1V);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2948;54;1147;;11-06-2014;25;25;24;;0.98;;C1;2;0.537;134.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Travessias (AT - 1V);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2949;54;1147;;11-06-2014;25;25;24;;0.98;;C1;10;0.569;136.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Travessias (AT - 1V);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2950;54;1147;;11-06-2014;25;25;24;;0.98;;C2;0.5;0.512;102.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Travessias (AT - 1W);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2951;54;1148;;11-06-2014;25;25;24;;0.98;;C1;2;0.538;133.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Travessias (AT - 1W);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2952;54;1148;;11-06-2014;25;25;24;;0.98;;C1;10;0.57;135.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Travessias (AT - 1W);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2953;54;1148;;11-06-2014;25;25;24;;0.98;;C2;0.5;0.486;103.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Travessias (AT - 1N);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2954;54;1149;;11-06-2014;25;25;24;;0.98;;C1;2;0.537;133.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Travessias (AT - 1N);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2955;54;1149;;11-06-2014;25;25;24;;0.98;;C1;10;0.568;135.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Travessias (AT - 1N);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2956;54;1149;;11-06-2014;25;25;24;;0.98;;C2;0.5;0.504;98.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2957;54;1150;;11-06-2014;25;25;24;;0.98;;;;;;;5000;1614;2676;1.7;Obtiveram-se valores normais.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2958;54;1151;;11-06-2014;25;25;24;;0.98;;;;;;;5000;1272;2813;2.2;Obtiveram-se valores normais.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2959;54;1152;;11-06-2014;25;25;24;;0.98;;;;;;;5000;1961;3636;1.8;Obtiveram-se valores normais.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2960;54;1142;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;4;11;3 x 250/V3;11.044;11.031;11.047;0.4;0.281818182;0.427272727;-29.9;-30;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2961;54;1142;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;4;6.351;250;6.3741;6.3738;6.3752;0.363722248;0.358998583;0.381042356;0.08;0;0.06;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2962;54;1141;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;2;161;0;161;0;161;0;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (Baixa Tensão);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2963;54;1153;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;--;1.87;0.007181329;1.85;-0.003590664;1.85;-0.003590664;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2964;54;1141;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;9;130.613;1094.583;98.55;815.535;132.779;1112.034;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2965;54;1141;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;0.698;10.76;9.88;-0.000674309;10.78;9.9;0.69;10.69;9.82;-0.006743088;10.72;9.84;0.646;10.84;9.96;0.007417397;10.86;9.98;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2966;54;1141;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;4;1.178;23.03;10.59;0;23.06;10.6;1.009;23.1;10.59;0;23.12;10.6;1.341;23.06;10.59;0;23.1;10.6;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (1V-1N);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2967;54;1154;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;11-jun-14;1;;;;;;Valores normais;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (1W-1N);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2968;54;1155;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;11-jun-14;;;1;;;;;;Valores normais;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (1U-1N);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2969;54;1156;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;11-jun-14;;1;;;;;;Valores normais;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (1V-1N);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2970;54;1154;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;;;11-jun-14;2;;;;;;Valores normais;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (1W-1N);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2971;54;1155;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;11-jun-14;;;2;;;;;;Valores normais;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (1U-1N);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2972;54;1156;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;;11-jun-14;;2;;;;;;Valores normais;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (2V-2U);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2973;54;1157;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;11-jun-14;3;;;;;;Valores normais;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (2W-2V);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2974;54;1158;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;11-jun-14;;;3;;;;;;Valores normais;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Enrolamentos (2U-2W);19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2975;54;1159;;11-06-2014;25;25;24;;0.98;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;11-jun-14;;3;;;;;;Valores normais;;;;;;;01-08-2017 15:22;0689_14_DDR_PHCM_TP3_19427C.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2976;19;1160;;09-07-2013;46;56;41;32;0.07;;;2;0.347;23309.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2977;19;1160;;09-07-2013;46;56;41;32;0.07;;;6;0.358;23310.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2978;19;1160;;09-07-2013;46;56;41;32;0.07;;;10;0.363;23315.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
