CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2979;19;1161;;09-07-2013;46;56;41;32;0.07;;;2;0.402;4753.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2980;19;1161;;09-07-2013;46;56;41;32;0.07;;;6;0.395;4745;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2981;19;1161;;09-07-2013;46;56;41;32;0.07;;;10;0.413;4728.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2982;19;1162;;09-07-2013;46;56;41;32;0.07;;;2;0.335;18581.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2983;19;1162;;09-07-2013;46;56;41;32;0.07;;;6;0.345;18582.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2984;19;1162;;09-07-2013;46;56;41;32;0.07;;;10;0.347;18584;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2985;19;1163;;09-07-2013;46;56;41;32;0.07;;;2;0.336;46685.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2986;19;1163;;09-07-2013;46;56;41;32;0.07;;;6;0.343;46683.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2987;19;1163;;09-07-2013;46;56;41;32;0.07;;;10;0.326;46753.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2988;19;1164;;09-07-2013;46;56;41;32;0.07;;;2;0.331;28103.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2989;19;1164;;09-07-2013;46;56;41;32;0.07;;;6;0.344;28103.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2990;19;1164;;09-07-2013;46;56;41;32;0.07;;;10;0.348;28106.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2991;19;1165;;09-07-2013;46;56;41;32;0.07;;;2;0.331;18577.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2992;19;1165;;09-07-2013;46;56;41;32;0.07;;;6;0.34;18580.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2993;19;1165;;09-07-2013;46;56;41;32;0.07;;;10;0.342;18581.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Travessias (AT - A1);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2994;19;1166;;09-07-2013;46;56;41;32;0.07;;C1;2;0.474;203.2;Os valores de tgd obtidos nas travessias das fases A1 e B1, encontram-se dentro dos limites considerados aceitáveis. No caso da travessia da fase C1, o valor de tgd obtido no C1, encontra-se muito perto do limite, do que se considera aceitável.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Travessias (AT - A1);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2995;19;1166;;09-07-2013;46;56;41;32;0.07;;C1;10;0.554;206;Os valores de tgd obtidos nas travessias das fases A1 e B1, encontram-se dentro dos limites considerados aceitáveis. No caso da travessia da fase C1, o valor de tgd obtido no C1, encontra-se muito perto do limite, do que se considera aceitável.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Travessias (AT - A1);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2996;19;1166;;09-07-2013;46;56;41;32;0.07;;C2;0.5;0.803;1832.9;Os valores de tgd obtidos nas travessias das fases A1 e B1, encontram-se dentro dos limites considerados aceitáveis. No caso da travessia da fase C1, o valor de tgd obtido no C1, encontra-se muito perto do limite, do que se considera aceitável.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Travessias (AT - B1);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2997;19;1167;;09-07-2013;46;56;41;32;0.07;;C1;2;0.574;213.4;Os valores de tgd obtidos nas travessias das fases A1 e B1, encontram-se dentro dos limites considerados aceitáveis. No caso da travessia da fase C1, o valor de tgd obtido no C1, encontra-se muito perto do limite, do que se considera aceitável.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Travessias (AT - B1);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2998;19;1167;;09-07-2013;46;56;41;32;0.07;;C1;10;0.606;216;Os valores de tgd obtidos nas travessias das fases A1 e B1, encontram-se dentro dos limites considerados aceitáveis. No caso da travessia da fase C1, o valor de tgd obtido no C1, encontra-se muito perto do limite, do que se considera aceitável.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Travessias (AT - B1);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2999;19;1167;;09-07-2013;46;56;41;32;0.07;;C2;0.5;0.859;1689.5;Os valores de tgd obtidos nas travessias das fases A1 e B1, encontram-se dentro dos limites considerados aceitáveis. No caso da travessia da fase C1, o valor de tgd obtido no C1, encontra-se muito perto do limite, do que se considera aceitável.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Travessias (AT - C1);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3000;19;1168;;09-07-2013;46;56;41;32;0.07;;C1;2;0.754;217.1;Os valores de tgd obtidos nas travessias das fases A1 e B1, encontram-se dentro dos limites considerados aceitáveis. No caso da travessia da fase C1, o valor de tgd obtido no C1, encontra-se muito perto do limite, do que se considera aceitável.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Travessias (AT - C1);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3001;19;1168;;09-07-2013;46;56;41;32;0.07;;C1;10;0.795;219.8;Os valores de tgd obtidos nas travessias das fases A1 e B1, encontram-se dentro dos limites considerados aceitáveis. No caso da travessia da fase C1, o valor de tgd obtido no C1, encontra-se muito perto do limite, do que se considera aceitável.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Travessias (AT - C1);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3002;19;1168;;09-07-2013;46;56;41;32;0.07;;C2;0.5;0.829;1734.6;Os valores de tgd obtidos nas travessias das fases A1 e B1, encontram-se dentro dos limites considerados aceitáveis. No caso da travessia da fase C1, o valor de tgd obtido no C1, encontra-se muito perto do limite, do que se considera aceitável.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3003;19;1169;;09-07-2013;46;56;41;32;0.07;;;;;;;5000;2106;5440;2.6;Obtiveram-se valores elevados para a R.I.. Os valores calculados do IP estão acima do valor 1.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3004;19;1170;;09-07-2013;46;56;41;32;0.07;;;;;;;5000;1183;3163;2.7;Obtiveram-se valores elevados para a R.I.. Os valores calculados do IP estão acima do valor 1.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3005;19;1171;;09-07-2013;46;56;41;32;0.07;;;;;;;5000;1441;3577;2.5;Obtiveram-se valores elevados para a R.I.. Os valores calculados do IP estão acima do valor 1.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3006;19;1161;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;II;928.1;-0.01342924;943.9;0.003366168;950.2;0.010063071;Os resultados obtidos na medição da Resistência Óhmica do enrolamento de AT, permitem identificar alguns acréscimos de resistência nas fases B1 e C1. O valor obtido na fase A1, foi considerado como referência para as restantes fases. No caso do enrolamento de BT, existe coerência entre fases.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (Baixa Tensão);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3007;19;1172;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;--;4.922;0.00258012;4.905;-0.000882672;4.901;-0.001697447;Os resultados obtidos na medição da Resistência Óhmica do enrolamento de AT, permitem identificar alguns acréscimos de resistência nas fases B1 e C1. O valor obtido na fase A1, foi considerado como referência para as restantes fases. No caso do enrolamento de BT, existe coerência entre fases.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3008;19;1161;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;II;10;36.745;261.745;29.753;214.263;36.85;262.648;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3009;19;1161;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;II;3.28;79.04;10.98;0.002129601;79.11;10.99;3.096;78.67;10.93;-0.00243383;78.73;10.93;3.752;78.92;10.96;0.000304229;79.01;10.97;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3010;19;1161;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;II;8.023;158.5;10.99;0;158.7;11;6.978;157.7;10.99;0;157.9;11;8.502;158.4;10.99;0;158.6;11;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (B1-N);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3011;19;1173;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;09-jul-13;1;;;;;;Valores normais;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (C1-N);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3012;19;1174;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;09-jul-13;;;1;;;;;;Valores normais;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (A1-N);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3013;19;1175;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;09-jul-13;;1;;;;;;Valores normais;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (B1-N);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3014;19;1173;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;;;09-jul-13;2;;;;;;Valores normais;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (C1-N);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3015;19;1174;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;09-jul-13;;;2;;;;;;Valores normais;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (A1-N);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3016;19;1175;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;;09-jul-13;;2;;;;;;Valores normais;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (b1-b0);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3017;19;1176;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;09-jul-13;3;;;;;;Valores normais;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (c1-c0);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3018;19;1177;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;09-jul-13;;;3;;;;;;Valores normais;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Enrolamentos (a1-a0);13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;3019;19;1178;;09-07-2013;46;56;41;32;0.07;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;09-jul-13;;3;;;;;;Valores normais;;;;;;;01-08-2017 16:20;0786_13_PHVR_TP GR1_13737S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3020;47;1179;;03-09-2013;32;28;29;;0.39;;;2;0.408;22846.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3021;47;1179;;03-09-2013;32;28;29;;0.39;;;6;0.417;22846.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3022;47;1179;;03-09-2013;32;28;29;;0.39;;;10;0.418;22847.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3023;47;1180;;03-09-2013;32;28;29;;0.39;;;2;0.411;4721.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3024;47;1180;;03-09-2013;32;28;29;;0.39;;;6;0.396;4713.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3025;47;1180;;03-09-2013;32;28;29;;0.39;;;10;0.407;4695.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3026;47;1181;;03-09-2013;32;28;29;;0.39;;;2;0.41;18150.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3027;47;1181;;03-09-2013;32;28;29;;0.39;;;6;0.418;18151.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3028;47;1181;;03-09-2013;32;28;29;;0.39;;;10;0.419;18152.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3029;47;1182;;03-09-2013;32;28;29;;0.39;;;2;0.427;44886.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3030;47;1182;;03-09-2013;32;28;29;;0.39;;;6;0.437;44886;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3031;47;1182;;03-09-2013;32;28;29;;0.39;;;10;0.424;454956.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3032;47;1183;;03-09-2013;32;28;29;;0.39;;;2;0.441;26734.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3033;47;1183;;03-09-2013;32;28;29;;0.39;;;6;0.449;26734.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3034;47;1183;;03-09-2013;32;28;29;;0.39;;;10;0.452;26736.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3035;47;1184;;03-09-2013;32;28;29;;0.39;;;2;0.415;18151.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3036;47;1184;;03-09-2013;32;28;29;;0.39;;;6;0.42;18151.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3037;47;1184;;03-09-2013;32;28;29;;0.39;;;10;0.421;18152.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Travessias (AT - A1);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3038;47;1185;;03-09-2013;32;28;29;;0.39;;C1;2;0.502;182.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Travessias (AT - A1);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3039;47;1185;;03-09-2013;32;28;29;;0.39;;C1;10;0.525;185;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Travessias (AT - A1);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3040;47;1185;;03-09-2013;32;28;29;;0.39;;C2;0.5;1.233;1675.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Travessias (AT - B1);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3041;47;1186;;03-09-2013;32;28;29;;0.39;;C1;2;0.531;182.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Travessias (AT - B1);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3042;47;1186;;03-09-2013;32;28;29;;0.39;;C1;10;0.558;184.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Travessias (AT - B1);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3043;47;1186;;03-09-2013;32;28;29;;0.39;;C2;0.5;0.644;1777;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Travessias (AT - C1);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3044;47;1187;;03-09-2013;32;28;29;;0.39;;C1;2;0.519;183.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Travessias (AT - C1);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3045;47;1187;;03-09-2013;32;28;29;;0.39;;C1;10;0.545;185.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Travessias (AT - C1);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3046;47;1187;;03-09-2013;32;28;29;;0.39;;C2;0.5;0.566;1568.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3047;47;1188;;03-09-2013;32;28;29;;0.39;;;;;;;5000;1749;3877;2.2;Valores normais para a R.I.. Os valores calculados do IP estão acima do valor 1.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3048;47;1189;;03-09-2013;32;28;29;;0.39;;;;;;;5000;1028;2349;2.285019455;Valores normais para a R.I.. Os valores calculados do IP estão acima do valor 1.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3049;47;1190;;03-09-2013;32;28;29;;0.39;;;;;;;5000;1050;2165;2.1;Valores normais para a R.I.. Os valores calculados do IP estão acima do valor 1.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3050;47;1181;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;III;24.15;3 x 250/V3;24.158;24.154;24.173;0.033126294;0.016563147;0.095238095;-29.8;-29.8;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3051;47;1181;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;III;13.94;250;13.949;13.945;13.949;0.06456241;0.035868006;0.06456241;0.24;0.22;0.23;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3052;47;1180;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;III;1090;0.003375268;1089;0.002454741;1080;-0.005830009;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (Baixa Tensão);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3053;47;1191;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;--;5.842;0.000742306;5.845;0.00125621;5.826;-0.001998515;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3054;47;1180;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;III;10;42.811;288.062;34.113;231.671;42.285;283.811;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3055;47;1180;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;III;3.663;87.79;10.08;-0.001321004;87.86;10.09;4.102;87.86;10.09;-0.000330251;87.95;10.1;3.602;88.03;10.11;0.001651255;88.1;10.12;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3056;47;1180;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;III;8.417;175.1;10.04;0;175.3;10.06;7.033;174.5;10.04;0;174.7;10.06;8.824;175;10.04;0;175.2;10.06;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (B1-N);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3057;47;1192;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;03-set-13;1;;;;;;Valores normais;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (C1-N);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3058;47;1193;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;03-set-13;;;1;;;;;;Valores normais;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (A1-N);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3059;47;1194;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;03-set-13;;1;;;;;;Valores normais;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (B1-N);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3060;47;1192;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;;;03-set-13;2;;;;;;Valores normais;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (C1-N);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3061;47;1193;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;03-set-13;;;2;;;;;;Valores normais;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (A1-N);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3062;47;1194;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;;03-set-13;;2;;;;;;Valores normais;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (b1-b0);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3063;47;1195;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;03-set-13;3;;;;;;Valores normais;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (c1-c0);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3064;47;1196;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;03-set-13;;;3;;;;;;Valores normais;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Enrolamentos (a1-a0);7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;3065;47;1197;;03-09-2013;32;28;29;;0.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;03-set-13;;3;;;;;;Valores normais;;;;;;;01-08-2017 16:27;0929_13_PHCL_TP GR1_7688S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3066;48;1198;;07-08-2014;32;32;27.5;;0.603;;;2;0.401;22577.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3067;48;1198;;07-08-2014;32;32;27.5;;0.603;;;6;0.408;22571.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3068;48;1198;;07-08-2014;32;32;27.5;;0.603;;;10;0.41;22567.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3069;48;1199;;07-08-2014;32;32;27.5;;0.603;;;2;0.402;4604.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3070;48;1199;;07-08-2014;32;32;27.5;;0.603;;;6;0.397;4577.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3071;48;1199;;07-08-2014;32;32;27.5;;0.603;;;10;0.397;4577.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3072;48;1200;;07-08-2014;32;32;27.5;;0.603;;;2;0.415;18000.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3073;48;1200;;07-08-2014;32;32;27.5;;0.603;;;6;0.428;17994.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3074;48;1200;;07-08-2014;32;32;27.5;;0.603;;;10;0.432;17990.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3075;48;1201;;07-08-2014;32;32;27.5;;0.603;;;2;0.411;43686.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3076;48;1201;;07-08-2014;32;32;27.5;;0.603;;;6;0.415;43690.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3077;48;1201;;07-08-2014;32;32;27.5;;0.603;;;10;0.407;43684.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3078;48;1202;;07-08-2014;32;32;27.5;;0.603;;;2;0.424;25697.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3079;48;1202;;07-08-2014;32;32;27.5;;0.603;;;6;0.428;25696.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3080;48;1202;;07-08-2014;32;32;27.5;;0.603;;;10;0.432;25699.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3081;48;1203;;07-08-2014;32;32;27.5;;0.603;;;2;0.407;17992.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3082;48;1203;;07-08-2014;32;32;27.5;;0.603;;;6;0.412;17993.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3083;48;1203;;07-08-2014;32;32;27.5;;0.603;;;10;0.411;17995.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (AT – 1U);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3084;48;1204;;07-08-2014;32;32;26.5;;0.603;;C1;2;0.596;185.6;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (AT – 1U);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3085;48;1204;;07-08-2014;32;32;26.5;;0.603;;C1;10;0.613;186.1;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (AT – 1U);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3086;48;1204;;07-08-2014;32;32;26.5;;0.603;;C2;0.5;0.653;1714.6;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (AT – 1V);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3087;48;1205;;07-08-2014;32;32;26.5;;0.603;;C1;2;0.449;185.6;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (AT – 1V);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3088;48;1205;;07-08-2014;32;32;26.5;;0.603;;C1;10;0.409;185;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (AT – 1V);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3089;48;1205;;07-08-2014;32;32;26.5;;0.603;;C2;0.5;0.589;1633.8;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
