CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (AT – 1W);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3090;48;1206;;07-08-2014;32;32;26.5;;0.603;;C1;2;0.554;190;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (AT – 1W);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3091;48;1206;;07-08-2014;32;32;26.5;;0.603;;C1;10;0.566;189.7;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (AT – 1W);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3092;48;1206;;07-08-2014;32;32;26.5;;0.603;;C2;0.5;0.608;1706.4;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (Passa Muros Fase U);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3093;48;1207;;07-08-2014;32;32;26.5;;0.603;;C1;2;0.342;975.3;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (Passa Muros Fase U);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3094;48;1207;;07-08-2014;32;32;26.5;;0.603;;C1;10;0.519;971;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (Passa Muros Fase V);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3095;48;1208;;07-08-2014;32;32;26.5;;0.603;;C1;2;0.28;953.9;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (Passa Muros Fase V);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3096;48;1208;;07-08-2014;32;32;26.5;;0.603;;C1;10;0.35;948.9;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (Passa Muros Fase W);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3097;48;1209;;07-08-2014;32;32;26.5;;0.603;;C1;2;0.367;978.1;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Travessias (Passa Muros Fase W);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3098;48;1209;;07-08-2014;32;32;26.5;;0.603;;C1;10;0.617;974.3;*1 - Não foi possível efectuar os ensaios de C2 porque os cabos de medição não tinham comprimento suficiente;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3099;48;1210;;07-08-2014;35;32;25.5;;0.59;;;;;;;5000;1325;4230;3.19245283;Medidas de R. I. e IP s/guarda. Ensaios de rotina. Resultados normais. IP maior que um.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3100;48;1211;;07-08-2014;35;32;25.5;;0.59;;;;;;;5000;740;2364;3.194594595;Medidas de R. I. e IP s/guarda. Ensaios de rotina. Resultados normais. IP maior que um.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3101;48;1212;;07-08-2014;35;32;25.5;;0.59;;;;;;;5000;1189;3036;2.553406224;Medidas de R. I. e IP s/guarda. Ensaios de rotina. Resultados normais. IP maior que um.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3102;48;1200;;07-08-2014;35;32;25.5;;0.59;;;;;;;;;;;;3;13.943;250;13.96;13.954;13.961;0.12192498;0.078892634;0.129097038;0.23;0.22;0.22;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3103;48;1200;;07-08-2014;35;32;25.5;;0.59;;;;;;;;;;;;3;13.943;3x250√3;24.18;24.157;24.204;73.4203543;73.25539697;73.59248368;330.12;330.21;330.21;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3104;48;1199;;07-08-2014;35;32;25.5;;0.59;;;;;;;;;;;;;;;;;;;;;;;;;;3;1124;-0.001776199;1125;-0.000888099;1129;0.002664298;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (Fechado));7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3105;48;1213;;07-08-2014;35;32;25.5;;0.59;;;;;;;;;;;;;;;;;;;;;;;;;;--;7.54;-0.012528921;7.599;-0.004802026;7.768;0.017330947;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3106;48;1199;;07-08-2014;35;32;25.5;;0.59;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;62.923;382.673;50.298;297.707;65.1;390.638;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3107;48;1199;;07-08-2014;35;32;25.5;;0.59;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;4.351;88.74;10.197;0.002326343;88.851;10.207;3.241;88.404;10.153;-0.001998689;88.463;10.163;3.257;88.551;10.17;-0.000327654;88.611;10.18;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;3108;48;1199;;07-08-2014;35;32;25.5;;0.59;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;8.039;177.614;10.2;0;177.796;10.21;6.339;177.232;10.2;0;177.345;10.21;8.995;177.707;10.2;0;177.935;10.21;Valores normais;;;;;;;;;;;;;;;;;;01-08-2017 16:37;0932_14__DDR_CL_TP G2_7689 S.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3109;38;1214;;17-09-2013;32;40;31;;0.28;;;2;0.443;12896.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3110;38;1214;;17-09-2013;32;40;31;;0.28;;;6;0.446;12870;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3111;38;1214;;17-09-2013;32;40;31;;0.28;;;10;0.457;12872.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3112;38;1215;;17-09-2013;32;40;31;;0.28;;;2;0.418;7494.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3113;38;1215;;17-09-2013;32;40;31;;0.28;;;6;0.428;7463.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3114;38;1215;;17-09-2013;32;40;31;;0.28;;;10;0.429;7465.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3115;38;1216;;17-09-2013;32;40;31;;0.28;;;2;0.463;5427.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3116;38;1216;;17-09-2013;32;40;31;;0.28;;;6;0.468;5416.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3117;38;1216;;17-09-2013;32;40;31;;0.28;;;10;0.474;5406.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3118;38;1217;;17-09-2013;32;40;31;;0.28;;;2;0.476;41596.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3119;38;1217;;17-09-2013;32;40;31;;0.28;;;6;0.486;41597.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3120;38;1217;;17-09-2013;32;40;31;;0.28;;;10;0.468;41668.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3121;38;1218;;17-09-2013;32;40;31;;0.28;;;2;0.477;36189.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3122;38;1218;;17-09-2013;32;40;31;;0.28;;;6;0.486;36190.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3123;38;1218;;17-09-2013;32;40;31;;0.28;;;10;0.476;36222.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3124;38;1219;;17-09-2013;32;40;31;;0.28;;;2;0.465;5427.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3125;38;1219;;17-09-2013;32;40;31;;0.28;;;6;0.469;5416.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3126;38;1219;;17-09-2013;32;40;31;;0.28;;;10;0.475;5406.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Travessias (AT - A1);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3127;38;1220;;17-09-2013;32;40;31;;0.28;;C1;2;0.344;448.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Travessias (AT - A1);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3128;38;1220;;17-09-2013;32;40;31;;0.28;;C1;10;0.323;444.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Travessias (AT - A1);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3129;38;1220;;17-09-2013;32;40;31;;0.28;;C2;0.5;0.683;342.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Travessias (AT - B1);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3130;38;1221;;17-09-2013;32;40;31;;0.28;;C1;2;0.345;453.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Travessias (AT - B1);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3131;38;1221;;17-09-2013;32;40;31;;0.28;;C1;10;0.323;448.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Travessias (AT - B1);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3132;38;1221;;17-09-2013;32;40;31;;0.28;;C2;0.5;0.718;340.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Travessias (AT - C1);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3133;38;1222;;17-09-2013;32;40;31;;0.28;;C1;2;0.341;447.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Travessias (AT - C1);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3134;38;1222;;17-09-2013;32;40;31;;0.28;;C1;10;0.322;443.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Travessias (AT - C1);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3135;38;1222;;17-09-2013;32;40;31;;0.28;;C2;0.5;0.7;341.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3136;38;1223;;17-09-2013;32;40;31;;0.28;;;;;;;5000;8380;41100;4.9;Obtiveram-se valores elevados para a R.I.. Os valores calculados do IP estão acima do valor 1.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3137;38;1224;;17-09-2013;32;40;31;;0.28;;;;;;;5000;2830;11160;3.9;Obtiveram-se valores elevados para a R.I.. Os valores calculados do IP estão acima do valor 1.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3138;38;1225;;17-09-2013;32;40;31;;0.28;;;;;;;5000;3020;11270;3.7;Obtiveram-se valores elevados para a R.I.. Os valores calculados do IP estão acima do valor 1.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3139;38;1216;;17-09-2013;32;40;31;;0.28;;;;;;;;;;;;2;24;3 x 250/V3;24.056;24.044;24.067;0.233333333;0.183333333;0.279166667;-29.8;-29.8;-29.8;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3140;38;1216;;17-09-2013;32;40;31;;0.28;;;;;;;;;;;;2;13.856;250;13.887;13.881;13.889;0.223729792;0.180427252;0.238163972;0.25;0.22;0.23;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3141;38;1215;;17-09-2013;32;40;31;;0.28;;;;;;;;;;;;;;;;;;;;;;;;;;2;1.199;0.001113276;1.197;-0.000556638;1.197;-0.000556638;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (Baixa Tensão);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3142;38;1226;;17-09-2013;32;40;31;;0.28;;;;;;;;;;;;;;;;;;;;;;;;;;--;5.75;0.002965289;5.73;-0.000523286;5.719;-0.002442002;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3143;38;1215;;17-09-2013;32;40;31;;0.28;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;34.349;266.611;27.195;215.839;34.276;266.528;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3144;38;1215;;17-09-2013;32;40;31;;0.28;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;4.48;117.1;11.79;0.002835271;117.2;11.8;4.391;116.7;11.75;-0.000567054;116.7;11.75;3.51;116.5;11.73;-0.002268217;116.6;11.74;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3145;38;1215;;17-09-2013;32;40;31;;0.28;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;8.811;234;11.8;-1.50539E-16;234.1;11.81;8.104;234.5;11.8;-1.50539E-16;234.6;11.81;9.606;234.7;11.8;-1.50539E-16;234.9;11.81;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (B1-N);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3146;38;1227;;17-09-2013;28;28;28;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;17-set-13;1;;;;;;Valores normais;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (C1-N);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3147;38;1228;;17-09-2013;28;28;28;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;17-set-13;;;1;;;;;;Valores normais;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (A1-N);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3148;38;1229;;17-09-2013;28;28;28;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;17-set-13;;1;;;;;;Valores normais;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (B1-N);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3149;38;1227;;17-09-2013;28;28;28;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;;;17-set-13;2;;;;;;Valores normais;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (C1-N);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3150;38;1228;;17-09-2013;28;28;28;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;17-set-13;;;2;;;;;;Valores normais;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (A1-N);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3151;38;1229;;17-09-2013;28;28;28;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT em Curto circuito;;17-set-13;;2;;;;;;Valores normais;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (b1-b0);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3152;38;1230;;17-09-2013;28;28;28;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;17-set-13;3;;;;;;Valores normais;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (c1-c0);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3153;38;1231;;17-09-2013;28;28;28;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;17-set-13;;;3;;;;;;Valores normais;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Enrolamentos (a1-a0);S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;3154;38;1232;;17-09-2013;28;28;28;;0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;17-set-13;;3;;;;;;Valores normais;;;;;;;02-08-2017 08:56;0938_13_PHRG_TP GR2_S0072A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3155;37;1233;;14-09-2013;34;34;28;;0.44;;;2;0.442;12897.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3156;37;1233;;14-09-2013;34;34;28;;0.44;;;6;0.441;12895.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3157;37;1233;;14-09-2013;34;34;28;;0.44;;;10;0.44;12876.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3158;37;1234;;14-09-2013;34;34;28;;0.44;;;2;0.418;7464.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3159;37;1234;;14-09-2013;34;34;28;;0.44;;;6;0.419;7456;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3160;37;1234;;14-09-2013;34;34;28;;0.44;;;10;0.419;7455.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3161;37;1235;;14-09-2013;34;34;28;;0.44;;;2;0.471;5445.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3162;37;1235;;14-09-2013;34;34;28;;0.44;;;6;0.471;5439.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3163;37;1235;;14-09-2013;34;34;28;;0.44;;;10;0.472;5438.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3164;37;1236;;14-09-2013;34;34;28;;0.44;;;2;0.488;42085.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3165;37;1236;;14-09-2013;34;34;28;;0.44;;;6;0.478;42057;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3166;37;1236;;14-09-2013;34;34;28;;0.44;;;10;0.487;42045.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3167;37;1237;;14-09-2013;34;34;28;;0.44;;;2;0.488;36672.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3168;37;1237;;14-09-2013;34;34;28;;0.44;;;6;0.478;36624.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3169;37;1237;;14-09-2013;34;34;28;;0.44;;;10;0.487;36615.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3170;37;1238;;14-09-2013;34;34;28;;0.44;;;2;0.481;5445.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3171;37;1238;;14-09-2013;34;34;28;;0.44;;;6;0.476;5440.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3172;37;1238;;14-09-2013;34;34;28;;0.44;;;10;0.473;5440.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Travessias (AT - A1);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3173;37;1239;;14-09-2013;34;34;28;;0.44;;C1;2;0.301;446.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Travessias (AT - A1);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3174;37;1239;;14-09-2013;34;34;28;;0.44;;C1;10;0.307;439.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Travessias (AT - A1);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3175;37;1239;;14-09-2013;34;34;28;;0.44;;C2;0.5;0.914;376.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Travessias (AT - B1);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3176;37;1240;;14-09-2013;34;34;28;;0.44;;C1;2;0.304;449.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Travessias (AT - B1);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3177;37;1240;;14-09-2013;34;34;28;;0.44;;C1;10;0.315;442.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Travessias (AT - B1);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3178;37;1240;;14-09-2013;34;34;28;;0.44;;C2;0.5;0.885;367.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Travessias (AT - C1);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3179;37;1241;;14-09-2013;34;34;28;;0.44;;C1;2;0.299;446.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Travessias (AT - C1);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3180;37;1241;;14-09-2013;34;34;28;;0.44;;C1;10;0.311;439.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Travessias (AT - C1);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3181;37;1241;;14-09-2013;34;34;28;;0.44;;C2;0.5;0.903;371.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3182;37;1242;;14-09-2013;34;34;28;;0.44;;;;;;;5000;8460;37890;4.478723404;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3183;37;1243;;14-09-2013;34;34;28;;0.44;;;;;;;5000;3176;13410;4.222292191;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3184;37;1244;;14-09-2013;34;34;28;;0.44;;;;;;;5000;2945;11590;3.935483871;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3185;37;1235;;14-09-2013;34;34;28;;0.44;;;;;;;;;;;;2;13.856;250;13.893;13.889;13.894;0.267032333;0.238163972;0.274249423;0.23;0.21;0.22;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3186;37;1235;;14-09-2013;34;34;28;;0.44;;;;;;;;;;;;2;24;3x250√3;24.065;24.049;24.078;0.270833333;0.204166667;0.325;-29.89;-29.83;-29.83;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3187;37;1234;;14-09-2013;34;34;28;;0.44;;;;;;;;;;;;;;;;;;;;;;;;;;2;1200;0;1199;-0.000833333;1201;0.000833333;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (Aberto));S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3188;37;1245;;14-09-2013;34;34;28;;0.44;;;;;;;;;;;;;;;;;;;;;;;;;;--;5.77;0.002548361;5.764;0.00150585;5.732;-0.004054211;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3189;37;1234;;14-09-2013;34;34;28;;0.44;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;37.427;291.822;29.963;237.041;36.786;288.84;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3190;37;1234;;14-09-2013;34;34;28;;0.44;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;3.335;115;11.58;-0.000575374;115;11.58;3.262;115.4;11.62;0.00287687;115.4;11.62;3.381;114.8;11.56;-0.002301496;114.8;11.56;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;3191;37;1234;;14-09-2013;34;34;28;;0.44;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10.41;229.2;11.53;0;229.4;11.53;7.852;228.9;11.53;0;229;11.53;8.508;228.7;11.53;0;228.9;11.53;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 09:01;1021_14_DDR_RG_TP_GR1_S-0058A.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3192;10;1246;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;2;0.447;8039.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3193;10;1246;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;6;0.445;8031.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3194;10;1246;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;10;0.446;8030.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3195;10;1247;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;2;0.506;1941.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3196;10;1247;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;6;0.493;1935;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3197;10;1247;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;10;0.494;1934.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3198;10;1248;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;2;0.431;6104.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3199;10;1248;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;6;0.429;6098.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3200;10;1248;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;10;0.43;6097.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3201;10;1249;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;2;0.449;14468.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3202;10;1249;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;6;0.445;14467.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3203;10;1249;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;10;0.444;14447.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3204;10;1250;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;2;0.458;8377.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3205;10;1250;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;6;0.454;8369.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3206;10;1250;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;10;0.456;8368.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3207;10;1251;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;2;0.428;6104.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3208;10;1251;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;6;0.43;6098.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3209;10;1251;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;10;0.43;6097.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3210;10;1252;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;C1;2;1.13;196.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3211;10;1252;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;C1;10;1.12;199.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
