CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3212;10;1252;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;C2;0.5;1.804;1763.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3213;10;1253;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;;;;;5000;10240;29770;2.907226563;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3214;10;1254;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;;;;;5000;5800;18490;3.187931034;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3215;10;1255;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;;;;;5000;7420;20590;2.774932615;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3216;10;1248;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;;;;;;;;;;2;9.314;250;9.3082;;;-0.062271849;;;0.12;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3217;10;1247;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;18.33;110.057;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3218;10;1247;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;2.608;71.05;10.55;;71.1;10.56;;;;;;;;;;;;;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 09:09;1145_14_DDR_BT_TP1_GR1_FaseR_5915.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3219;10;1256;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;2;0.59;8242.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3220;10;1256;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;6;0.592;8234.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3221;10;1256;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;10;0.596;8233.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3222;10;1257;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;2;0.618;1953.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3223;10;1257;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;6;0.611;1946.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3224;10;1257;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;10;0.617;1946.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3225;10;1258;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;2;0.583;6296.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3226;10;1258;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;6;0.585;6289.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3227;10;1258;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;10;0.59;6289;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3228;10;1259;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;2;0.62;14926.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3229;10;1259;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;6;0.622;14925;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3230;10;1259;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;10;0.626;14904.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3231;10;1260;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;2;0.642;8644.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3232;10;1260;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;6;0.649;8635.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3233;10;1260;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;10;0.656;8635;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3234;10;1261;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;2;0.583;6296.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3235;10;1261;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;6;0.586;6289.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3236;10;1261;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;10;0.59;6289.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3237;10;1262;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;C1;2;0.901;189.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3238;10;1262;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;C1;10;0.879;192.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3239;10;1262;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;C2;0.5;1.092;1776.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3240;10;1263;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;;;;;5000;3510;6850;1.951566952;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3241;10;1264;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;;;;;5000;2022;3889;1.923343225;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3242;10;1265;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;;;;;5000;1922;3592;1.868886576;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3243;10;1258;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;;;;;;;;;;2;9.314;250;;9.3095;;;-0.048314365;;;0.13;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3244;10;1257;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;;;22.426;145.441;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3245;10;1257;;30-09-2014;32;32;22;;0.54;Reconstruído em 1992;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;;;;;2.987;70.24;10.43;;70.3;10.44;;;;;;;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 09:38;1145_14_DDR_BT_TP1_GR1_FaseS_5914.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3246;10;1266;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;2;0.456;8298;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3247;10;1266;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;6;0.455;8289.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3248;10;1266;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;10;0.455;8289.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3249;10;1267;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;2;0.507;2059.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3250;10;1267;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;6;0.499;2053;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3251;10;1267;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;10;0.501;2053.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3252;10;1268;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;2;0.439;6245;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3253;10;1268;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;6;0.439;6238.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3254;10;1268;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;10;0.44;6239.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3255;10;1269;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;2;0.485;15761.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3256;10;1269;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;6;0.479;15761;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3257;10;1269;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;10;0.475;15740;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3258;10;1270;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;2;0.509;9529.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3259;10;1270;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;6;0.502;9521.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3260;10;1270;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;10;0.498;9514.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3261;10;1271;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;2;0.442;6247;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3262;10;1271;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;6;0.441;6240.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3263;10;1271;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;10;0.443;6239.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3264;10;1272;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;C1;2;1.054;198.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3265;10;1272;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;C1;10;1.067;201.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3266;10;1272;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;C2;0.5;0.938;1808.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3267;10;1273;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;;;;;5000;8610;26800;3.112659698;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3268;10;1274;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;;;;;5000;4720;15570;3.298728814;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3269;10;1275;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;;;;;5000;6560;18750;2.858231707;Valores normais. Ensaios após intervenção do fabricante para colocação do comutador de tensão em tomada fixa. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3270;10;1268;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;;;;;;;;;;2;9.314;250;;;9.3087;;;-0.056903586;;;0.13;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3271;10;1267;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;;;;;20.215;124.197;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3272;10;1267;;30-09-2014;32;32;22;;0.54;Reconstruído em 1994;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;;;;;;;;;;;2.65;70.69;10.5;;70.74;10.51;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 09:51;1145_14_DDR_BT_TP1_GR1_FaseT_5909.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3273;8;1276;;07-10-2014;20;20;18;;0.65;;;2;0.339;31539.5;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tgd";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3274;8;1276;;07-10-2014;20;20;18;;0.65;;;6;0.338;31496.1;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tgd";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3275;8;1276;;07-10-2014;20;20;18;;0.65;;;10;0.341;31489.4;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tgd";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3276;8;1277;;07-10-2014;20;20;18;;0.65;;;2;0.341;31378.6;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tgd";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3277;8;1277;;07-10-2014;20;20;18;;0.65;;;6;0.34;31335.1;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tgd";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3278;8;1277;;07-10-2014;20;20;18;;0.65;;;10;0.344;31329;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tgd";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3279;8;1278;;07-10-2014;20;20;18;;0.65;;;2;0.258;18230.3;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tgd";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3280;8;1278;;07-10-2014;20;20;18;;0.65;;;6;0.256;18204.6;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tgd";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3281;8;1278;;07-10-2014;20;20;18;;0.65;;;10;0.257;18201.4;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tgd";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3282;8;1279;;07-10-2014;20;20;18;;0.65;;;2;0.261;18069.4;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tgd";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3283;8;1279;;07-10-2014;20;20;18;;0.65;;;6;0.259;18055.6;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tgd";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3284;8;1279;;07-10-2014;20;20;18;;0.65;;;10;0.26;18041.5;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tgd";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3285;8;1280;;07-10-2014;20;20;18;;0.65;;;;;;;5000;5470;14920;2.727605119;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3286;8;1281;;07-10-2014;20;20;18;;0.65;;;;;;;5000;3632;17440;4.801762115;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3287;8;1282;;07-10-2014;20;20;18;;0.65;;;;;;;5000;2218;7260;3.273219116;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3288;8;1283;;07-10-2014;20;20;18;;0.65;;;;;;;;;;;;2;9.545;250;9.5561;;;0.116291252;;;0.13;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3289;8;1277;;07-10-2014;20;20;18;;0.65;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;24.748;164.981;24.717;164.819;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3290;8;1277;;07-10-2014;20;20;18;;0.65;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;3.523;105.1;12.2;;105.2;12.21;;;;;;;;;;;;;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 09:59;1304_14_DDR_MD_TP_GR3_FaseR_13310.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3291;8;1284;;07-10-2014;20;20;18;;0.65;;;2;0.327;30968.6;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3292;8;1284;;07-10-2014;20;20;18;;0.65;;;6;0.325;30927.7;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3293;8;1284;;07-10-2014;20;20;18;;0.65;;;10;0.328;30924.1;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3294;8;1285;;07-10-2014;20;20;18;;0.65;;;2;0.329;30804.2;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3295;8;1285;;07-10-2014;20;20;18;;0.65;;;6;0.327;30764.1;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3296;8;1285;;07-10-2014;20;20;18;;0.65;;;10;0.33;30760.6;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3297;8;1286;;07-10-2014;20;20;18;;0.65;;;2;0.247;18855.1;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3298;8;1286;;07-10-2014;20;20;18;;0.65;;;6;0.245;18829.8;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3299;8;1286;;07-10-2014;20;20;18;;0.65;;;10;0.249;18827.5;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3300;8;1287;;07-10-2014;20;20;18;;0.65;;;2;0.25;18690.9;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3301;8;1287;;07-10-2014;20;20;18;;0.65;;;6;0.248;18666.1;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3302;8;1287;;07-10-2014;20;20;18;;0.65;;;10;0.252;18664;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3303;8;1288;;07-10-2014;20;20;18;;0.65;;;;;;;5000;6000;16250;2.708333333;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3304;8;1289;;07-10-2014;20;20;18;;0.65;;;;;;;5000;3763;20230;5.376029763;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3305;8;1290;;07-10-2014;20;20;18;;0.65;;;;;;;5000;2398;9000;3.753127606;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3306;8;1291;;07-10-2014;20;20;18;;0.65;;;;;;;;;;;;2;9.545;250;;9.5558;;;0.113148245;;;0.13;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3307;8;1285;;07-10-2014;20;20;18;;0.65;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;;;23.544;155.464;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3308;8;1285;;07-10-2014;20;20;18;;0.65;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;;;;;3.517;105.1;12.19;;105.1;12.2;;;;;;;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 10:03;1304_14_DDR_MD_TP_GR3_FaseS_13314.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3309;8;1292;;07-10-2014;20;20;18;;0.65;;;2;0.344;31202.3;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3310;8;1292;;07-10-2014;20;20;18;;0.65;;;6;0.343;31159.4;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3311;8;1292;;07-10-2014;20;20;18;;0.65;;;10;0.345;31155.9;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3312;8;1293;;07-10-2014;20;20;18;;0.65;;;2;0.347;31079.4;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3313;8;1293;;07-10-2014;20;20;18;;0.65;;;6;0.345;31036.8;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3314;8;1293;;07-10-2014;20;20;18;;0.65;;;10;0.348;31036.2;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
