CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3315;8;1294;;07-10-2014;20;20;18;;0.65;;;2;0.262;17958.6;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3316;8;1294;;07-10-2014;20;20;18;;0.65;;;6;0.26;17946.4;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3317;8;1294;;07-10-2014;20;20;18;;0.65;;;10;0.261;17933.5;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3318;8;1295;;07-10-2014;20;20;18;;0.65;;;2;0.265;17836.3;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3319;8;1295;;07-10-2014;20;20;18;;0.65;;;6;0.263;17824.2;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3320;8;1295;;07-10-2014;20;20;18;;0.65;;;10;0.264;17811.5;"Devido a baixa capacidade associada a esta configuração (com corrente de ensaio inferior a 1 mA) o equipamento 
não apresenta valores credíveis de tg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3321;8;1296;;07-10-2014;20;20;18;;0.65;;;;;;;5000;5140;12950;2.519455253;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3322;8;1297;;07-10-2014;20;20;18;;0.65;;;;;;;5000;3750;16850;4.493333333;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3323;8;1298;;07-10-2014;20;20;18;;0.65;;;;;;;5000;2210;7940;3.592760181;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT/BT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3324;8;1299;;07-10-2014;20;20;18;;0.65;;;;;;;;;;;;2;9.545;250;;;9.5556;;;0.111052907;;;0.14;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3325;8;1293;;07-10-2014;20;20;18;;0.65;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;;;;;24.872;164.53;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Enrolamentos (AT);13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;3326;8;1293;;07-10-2014;20;20;18;;0.65;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;;;;;;;;;;;3.578;106.1;12.32;;106.2;12.33;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 10:08;1304_14_DDR_MD_TP_GR3_FaseT_13312.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3327;18;1300;;18-08-2014;28;28;23;;0.45;;;2;0.34;13172.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3328;18;1300;;18-08-2014;28;28;23;;0.45;;;6;0.34;13170.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3329;18;1300;;18-08-2014;28;28;23;;0.45;;;10;0.35;13151.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3330;18;1301;;18-08-2014;28;28;23;;0.45;;;2;0.32;4076.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3331;18;1301;;18-08-2014;28;28;23;;0.45;;;6;0.32;4076.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3332;18;1301;;18-08-2014;28;28;23;;0.45;;;10;0.32;4071.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3333;18;1302;;18-08-2014;28;28;23;;0.45;;;2;0.35;9108.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3334;18;1302;;18-08-2014;28;28;23;;0.45;;;6;0.35;9098.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3335;18;1302;;18-08-2014;28;28;23;;0.45;;;10;0.35;9085.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3336;18;1303;;18-08-2014;28;28;23;;0.45;;;2;0.39;36722.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3337;18;1303;;18-08-2014;28;28;23;;0.45;;;6;0.38;36673.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3338;18;1303;;18-08-2014;28;28;23;;0.45;;;10;0.39;36670.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3339;18;1304;;18-08-2014;28;28;23;;0.45;;;2;0.4;27623.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3340;18;1304;;18-08-2014;28;28;23;;0.45;;;6;0.39;27587.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3341;18;1304;;18-08-2014;28;28;23;;0.45;;;10;0.39;27586.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3342;18;1305;;18-08-2014;28;28;23;;0.45;;;2;0.36;9107.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3343;18;1305;;18-08-2014;28;28;23;;0.45;;;6;0.35;9098.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3344;18;1305;;18-08-2014;28;28;23;;0.45;;;10;0.35;9098;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Travessias (AT – A1);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3345;18;1306;;18-08-2014;28;28;23;;0.45;;C1;2;0.24;244.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Travessias (AT – A1);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3346;18;1306;;18-08-2014;28;28;23;;0.45;;C1;10;0.2;247.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Travessias (AT – A1);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3347;18;1306;;18-08-2014;28;28;23;;0.45;;C2;0.5;0.78;418.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Travessias (AT – B1);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3348;18;1307;;18-08-2014;28;28;23;;0.45;;C1;2;0.24;238.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Travessias (AT – B1);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3349;18;1307;;18-08-2014;28;28;23;;0.45;;C1;10;0.2;241.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Travessias (AT – B1);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3350;18;1307;;18-08-2014;28;28;23;;0.45;;C2;0.5;0.73;507.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Travessias (AT – C1);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3351;18;1308;;18-08-2014;28;28;23;;0.45;;C1;2;0.23;245.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Travessias (AT – C1);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3352;18;1308;;18-08-2014;28;28;23;;0.45;;C1;10;0.36;248.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Travessias (AT – C1);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3353;18;1308;;18-08-2014;28;28;23;;0.45;;C2;0.5;0.94;435.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3354;18;1309;;18-08-2014;28;28;23;;0.45;;;;;;;5000;3200;7380;2.30625;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3355;18;1310;;18-08-2014;28;28;23;;0.45;;;;;;;5000;967;3456;3.573940021;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3356;18;1311;;18-08-2014;28;28;23;;0.45;;;;;;;5000;1238;3888;3.140549273;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3357;18;1302;;18-08-2014;28;28;23;;0.45;;;;;;;;;;;;2;24;3 x 250/√3;23.986;23.951;23.991;-0.058333333;-0.204166667;-0.0375;-29.96;-29.9;-29.86;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3358;18;1301;;18-08-2014;28;28;23;;0.45;;;;;;;;;;;;;;;;;;;;;;;;;;2;1.288;-0.000517331;1.287;-0.001293326;1.291;0.001810657;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (Baixa Tensão);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3359;18;1312;;18-08-2014;28;28;23;;0.45;;;;;;;;;;;;;;;;;;;;;;;;;;--;5.635;-0.00023656;5.651;0.002602165;5.623;-0.002365604;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3360;18;1301;;18-08-2014;28;28;23;;0.45;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;33.775;247.447;26.436;198.434;33.999;248.332;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (Alta Tensão/Baixa Tensão);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3361;18;1313;;18-08-2014;28;28;23;;0.45;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;3.759;105.65;11.37;0.001762115;105.71;11.38;3.535;105.3;11.33;-0.001762115;105.36;11.34;3.142;105.46;11.35;0;105.5;11.36;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Enrolamentos (Alta Tensão/Baixa Tensão);16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;3362;18;1313;;18-08-2014;28;28;23;;0.45;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;8.798;209.86;11.3;-1.572E-16;210.04;11.3;6.589;209.45;11.3;-1.572E-16;209.56;11.3;8.811;210.22;11.3;-1.572E-16;210.4;11.3;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 10:13;1317_14_DDR_PN_TP3_16639-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3363;13;1314;;13-11-2014;13;13;14;;0.68;;;2;0.44;6377.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3364;13;1314;;13-11-2014;13;13;14;;0.68;;;6;0.44;6370.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3365;13;1314;;13-11-2014;13;13;14;;0.68;;;10;0.443;6369.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3366;13;1315;;13-11-2014;13;13;14;;0.68;;;2;0.44;1767.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3367;13;1315;;13-11-2014;13;13;14;;0.68;;;6;0.431;1761.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3368;13;1315;;13-11-2014;13;13;14;;0.68;;;10;0.442;1761.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3369;13;1316;;13-11-2014;13;13;14;;0.68;;;2;0.441;4615.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3370;13;1316;;13-11-2014;13;13;14;;0.68;;;6;0.44;4615.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3371;13;1316;;13-11-2014;13;13;14;;0.68;;;10;0.442;4610.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3372;13;1317;;13-11-2014;13;13;14;;0.68;;;2;0.445;13107;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3373;13;1317;;13-11-2014;13;13;14;;0.68;;;6;0.444;13099.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3374;13;1317;;13-11-2014;13;13;14;;0.68;;;10;0.443;13081.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3375;13;1318;;13-11-2014;13;13;14;;0.68;;;2;0.443;8498.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3376;13;1318;;13-11-2014;13;13;14;;0.68;;;6;0.444;8489.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3377;13;1318;;13-11-2014;13;13;14;;0.68;;;10;0.445;8488.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3378;13;1319;;13-11-2014;13;13;14;;0.68;;;2;0.44;4615.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3379;13;1319;;13-11-2014;13;13;14;;0.68;;;6;0.439;4614.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3380;13;1319;;13-11-2014;13;13;14;;0.68;;;10;0.44;4609.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT - 1.1);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3381;13;1320;;13-11-2014;13;13;14;;0.68;;C1;2;0.666;182.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT - 1.1);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3382;13;1320;;13-11-2014;13;13;14;;0.68;;C1;10;0.63;184.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT - 1.1);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3383;13;1320;;13-11-2014;13;13;14;;0.68;;C2;0.5;0.702;1935.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3384;13;1321;;13-11-2014;13;13;14;;0.68;;;;;;;5000;20080;51800;2.579681275;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3385;13;1322;;13-11-2014;13;13;14;;0.68;;;;;;;5000;9440;26660;2.824152542;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3386;13;1323;;13-11-2014;13;13;14;;0.68;;;;;;;5000;14560;35610;2.445741758;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3387;13;1316;;13-11-2014;13;13;14;;0.68;;;;;;;;;;;;2;9.391;250;9.4119;;;0.222553509;;;0.12;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3388;13;1315;;13-11-2014;13;13;14;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;19.969;136.288;;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;3389;13;1315;;13-11-2014;13;13;14;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;3.026;94.73;11.93;;94.78;11.94;;;;;;;;;;;;;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 14:01;1536_14_DDR_PT_TP_GR1_FaseR_19113-S.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3390;13;1324;;13-11-2014;13;13;14;;0.68;;;2;0.454;6640.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3391;13;1324;;13-11-2014;13;13;14;;0.68;;;6;0.453;6633.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3392;13;1324;;13-11-2014;13;13;14;;0.68;;;10;0.454;6632.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3393;13;1325;;13-11-2014;13;13;14;;0.68;;;2;0.41;1909.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3394;13;1325;;13-11-2014;13;13;14;;0.68;;;6;0.402;1903.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3395;13;1325;;13-11-2014;13;13;14;;0.68;;;10;0.403;1902.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3396;13;1326;;13-11-2014;13;13;14;;0.68;;;2;0.473;4737.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3397;13;1326;;13-11-2014;13;13;14;;0.68;;;6;0.47;4737;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3398;13;1326;;13-11-2014;13;13;14;;0.68;;;10;0.473;4732;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3399;13;1327;;13-11-2014;13;13;14;;0.68;;;2;0.479;13453.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3400;13;1327;;13-11-2014;13;13;14;;0.68;;;6;0.479;13446.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3401;13;1327;;13-11-2014;13;13;14;;0.68;;;10;0.477;13427.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3402;13;1328;;13-11-2014;13;13;14;;0.68;;;2;0.48;8723.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3403;13;1328;;13-11-2014;13;13;14;;0.68;;;6;0.481;8714.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3404;13;1328;;13-11-2014;13;13;14;;0.68;;;10;0.481;8713.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3405;13;1329;;13-11-2014;13;13;14;;0.68;;;2;0.473;4737.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3406;13;1329;;13-11-2014;13;13;14;;0.68;;;6;0.47;4736.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3407;13;1329;;13-11-2014;13;13;14;;0.68;;;10;0.472;4732.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT - 1.1);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3408;13;1330;;13-11-2014;13;13;14;;0.68;;C1;2;0.224;270.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT - 1.1);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3409;13;1330;;13-11-2014;13;13;14;;0.68;;C1;10;0.196;273.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT - 1.1);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3410;13;1330;;13-11-2014;13;13;14;;0.68;;C2;0.5;0.656;391.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3411;13;1331;;13-11-2014;13;13;14;;0.68;;;;;;;5000;19130;54900;2.869837951;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3412;13;1332;;13-11-2014;13;13;14;;0.68;;;;;;;5000;9680;29900;3.088842975;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3413;13;1333;;13-11-2014;13;13;14;;0.68;;;;;;;5000;13560;37880;2.793510324;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3414;13;1326;;13-11-2014;13;13;14;;0.68;;;;;;;;;;;;2;9.391;250;;9.4122;;;0.225748057;;;0.13;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3415;13;1325;;13-11-2014;13;13;14;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;;;19.72;123.642;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3416;13;1325;;13-11-2014;13;13;14;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;;;;;2.985;94.67;11.93;;94.72;11.93;;;;;;;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 14:02;1536_14_DDR_PT_TP_GR1_FaseS_S-11734.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3417;13;1334;;13-11-2014;13;13;14;;0.68;;;2;0.45;6636.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3418;13;1334;;13-11-2014;13;13;14;;0.68;;;6;0.45;6630.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3419;13;1334;;13-11-2014;13;13;14;;0.68;;;10;0.451;6631.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3420;13;1335;;13-11-2014;13;13;14;;0.68;;;2;0.408;1928.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3421;13;1335;;13-11-2014;13;13;14;;0.68;;;6;0.4;1923;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3422;13;1335;;13-11-2014;13;13;14;;0.68;;;10;0.401;1923.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3423;13;1336;;13-11-2014;13;13;14;;0.68;;;2;0.469;4714.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3424;13;1336;;13-11-2014;13;13;14;;0.68;;;6;0.467;4714.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3425;13;1336;;13-11-2014;13;13;14;;0.68;;;10;0.47;4711;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3426;13;1337;;13-11-2014;13;13;14;;0.68;;;2;0.465;13821.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3427;13;1337;;13-11-2014;13;13;14;;0.68;;;6;0.465;13814.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3428;13;1337;;13-11-2014;13;13;14;;0.68;;;10;0.463;13795.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3429;13;1338;;13-11-2014;13;13;14;;0.68;;;2;0.461;9111.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
