CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3430;13;1338;;13-11-2014;13;13;14;;0.68;;;6;0.462;9102.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3431;13;1338;;13-11-2014;13;13;14;;0.68;;;10;0.462;9102;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3432;13;1339;;13-11-2014;13;13;14;;0.68;;;2;0.469;4717.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3433;13;1339;;13-11-2014;13;13;14;;0.68;;;6;0.467;4716.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3434;13;1339;;13-11-2014;13;13;14;;0.68;;;10;0.468;4712;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT - 1.1);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3435;13;1340;;13-11-2014;13;13;14;;0.68;;C1;2;0.209;274.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT - 1.1);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3436;13;1340;;13-11-2014;13;13;14;;0.68;;C1;10;0.18;277.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Travessias (AT - 1.1);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3437;13;1340;;13-11-2014;13;13;14;;0.68;;C2;0.5;0.549;416.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3438;13;1341;;13-11-2014;13;13;14;;0.68;;;;;;;5000;18500;51000;2.756756757;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3439;13;1342;;13-11-2014;13;13;14;;0.68;;;;;;;5000;8900;28310;3.180898876;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3440;13;1343;;13-11-2014;13;13;14;;0.68;;;;;;;5000;15350;39370;2.564820847;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3441;13;1336;;13-11-2014;13;13;14;;0.68;;;;;;;;;;;;2;9.391;250;;9.4132;;;0.23639655;;;0.14;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3442;13;1335;;13-11-2014;13;13;14;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;;;;;19.64;123.141;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;3443;13;1335;;13-11-2014;13;13;14;;0.68;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;;;;;;;;;;;2.948;94.78;11.94;;94.83;11.95;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 14:04;1536_14_DDR_PT_TP_GR1_FaseT_S-11810.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3444;12;1344;;26-11-2014;15;15;16;;0.85;;;2;0.459;7682.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3445;12;1344;;26-11-2014;15;15;16;;0.85;;;6;0.458;7675.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3446;12;1344;;26-11-2014;15;15;16;;0.85;;;10;0.457;7675.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3447;12;1345;;26-11-2014;15;15;16;;0.85;;;2;0.515;1912.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3448;12;1345;;26-11-2014;15;15;16;;0.85;;;6;0.495;1906.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3449;12;1345;;26-11-2014;15;15;16;;0.85;;;10;0.495;1906.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3450;12;1346;;26-11-2014;15;15;16;;0.85;;;2;0.441;5776.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3451;12;1346;;26-11-2014;15;15;16;;0.85;;;6;0.443;5771.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3452;12;1346;;26-11-2014;15;15;16;;0.85;;;10;0.443;5771;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3453;12;1347;;26-11-2014;15;15;16;;0.85;;;2;0.444;13985.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3454;12;1347;;26-11-2014;15;15;16;;0.85;;;6;0.443;13984.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3455;12;1347;;26-11-2014;15;15;16;;0.85;;;10;0.441;13965.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3456;12;1348;;26-11-2014;15;15;16;;0.85;;;2;0.441;8221.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3457;12;1348;;26-11-2014;15;15;16;;0.85;;;6;0.442;8213.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3458;12;1348;;26-11-2014;15;15;16;;0.85;;;10;0.442;8212.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3459;12;1349;;26-11-2014;15;15;16;;0.85;;;2;0.443;5777.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3460;12;1349;;26-11-2014;15;15;16;;0.85;;;6;0.442;5771.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3461;12;1349;;26-11-2014;15;15;16;;0.85;;;10;0.443;5771.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3462;12;1350;;26-11-2014;15;15;16;;0.85;;C1;2;0.77;190.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3463;12;1350;;26-11-2014;15;15;16;;0.85;;C1;10;0.74;192.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3464;12;1350;;26-11-2014;15;15;16;;0.85;;C2;0.5;0.738;1959.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3465;12;1351;;26-11-2014;15;15;16;;0.85;;;;;;;5000;31740;59400;1.871455577;Valores normais. Ensaios com carácter de rotina. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3466;12;1352;;26-11-2014;15;15;16;;0.85;;;;;;;5000;15950;35710;2.238871473;Valores normais. Ensaios com carácter de rotina. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3467;12;1353;;26-11-2014;15;15;16;;0.85;;;;;;;5000;23700;57400;2.421940928;Valores normais. Ensaios com carácter de rotina. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3468;12;1346;;26-11-2014;15;15;16;;0.85;;;;;;;;;;;;2;9.314;250;9.332;;;0.193257462;;;0.15;;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3469;12;1345;;26-11-2014;15;15;16;;0.85;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;28.819;199.751;28.855;199.882;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3470;12;1345;;26-11-2014;15;15;16;;0.85;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;2.772;70.82;10.52;;70.88;10.53;;;;;;;;;;;;;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 14:06;1626_14_DDR_BT_TP1_GR3_FaseR_5912.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3471;12;1354;;26-11-2014;15;15;16;;0.85;;;2;0.465;7694.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3472;12;1354;;26-11-2014;15;15;16;;0.85;;;6;0.464;7686.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3473;12;1354;;26-11-2014;15;15;16;;0.85;;;10;0.467;7686.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3474;12;1355;;26-11-2014;15;15;16;;0.85;;;2;0.511;1946.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3475;12;1355;;26-11-2014;15;15;16;;0.85;;;6;0.495;1940.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3476;12;1355;;26-11-2014;15;15;16;;0.85;;;10;0.508;1940.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3477;12;1356;;26-11-2014;15;15;16;;0.85;;;2;0.452;5754.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3478;12;1356;;26-11-2014;15;15;16;;0.85;;;6;0.452;5748.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3479;12;1356;;26-11-2014;15;15;16;;0.85;;;10;0.452;5747.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3480;12;1357;;26-11-2014;15;15;16;;0.85;;;2;0.458;14004;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3481;12;1357;;26-11-2014;15;15;16;;0.85;;;6;0.457;13996.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3482;12;1357;;26-11-2014;15;15;16;;0.85;;;10;0.456;13977.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3483;12;1358;;26-11-2014;15;15;16;;0.85;;;2;0.459;8254.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3484;12;1358;;26-11-2014;15;15;16;;0.85;;;6;0.46;8246.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3485;12;1358;;26-11-2014;15;15;16;;0.85;;;10;0.461;8246;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3486;12;1359;;26-11-2014;15;15;16;;0.85;;;2;0.451;5756.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3487;12;1359;;26-11-2014;15;15;16;;0.85;;;6;0.451;5751;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3488;12;1359;;26-11-2014;15;15;16;;0.85;;;10;0.452;5750.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3489;12;1360;;26-11-2014;15;15;16;;0.85;;C1;2;0.8;193.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3490;12;1360;;26-11-2014;15;15;16;;0.85;;C1;10;0.772;195.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3491;12;1360;;26-11-2014;15;15;16;;0.85;;C2;0.5;0.648;1850.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3492;12;1361;;26-11-2014;15;15;16;;0.85;;;;;;;5000;27300;53000;1.941391941;Valores normais. Ensaios com carácter de rotina. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3493;12;1362;;26-11-2014;15;15;16;;0.85;;;;;;;5000;16870;38120;2.259632484;Valores normais. Ensaios com carácter de rotina. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3494;12;1363;;26-11-2014;15;15;16;;0.85;;;;;;;5000;26310;50200;1.908019764;Valores normais. Ensaios com carácter de rotina. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3495;12;1356;;26-11-2014;15;15;16;;0.85;;;;;;;;;;;;2;9.314;250;;9.3256;;0.124543698;;;;0.14;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3496;12;1355;;26-11-2014;15;15;16;;0.85;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;;;31.351;217.817;;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3497;12;1355;;26-11-2014;15;15;16;;0.85;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;;;;;2.728;70.76;10.51;;70.81;10.52;;;;;;;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 14:07;1626_14_DDR_BT_TP1_GR3_FaseS_5911.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3498;12;1364;;26-11-2014;15;15;16;;0.85;;;2;0.485;7716.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3499;12;1364;;26-11-2014;15;15;16;;0.85;;;6;0.484;7708.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3500;12;1364;;26-11-2014;15;15;16;;0.85;;;10;0.481;7707.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3501;12;1365;;26-11-2014;15;15;16;;0.85;;;2;0.543;1944.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3502;12;1365;;26-11-2014;15;15;16;;0.85;;;6;0.531;1938.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3503;12;1365;;26-11-2014;15;15;16;;0.85;;;10;0.534;1938.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3504;12;1366;;26-11-2014;15;15;16;;0.85;;;2;0.467;5778.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3505;12;1366;;26-11-2014;15;15;16;;0.85;;;6;0.467;5772.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3506;12;1366;;26-11-2014;15;15;16;;0.85;;;10;0.463;5771.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3507;12;1367;;26-11-2014;15;15;16;;0.85;;;2;0.458;13996.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3508;12;1367;;26-11-2014;15;15;16;;0.85;;;6;0.456;13995.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3509;12;1367;;26-11-2014;15;15;16;;0.85;;;10;0.455;13975.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3510;12;1368;;26-11-2014;15;15;16;;0.85;;;2;0.447;8231.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3511;12;1368;;26-11-2014;15;15;16;;0.85;;;6;0.447;8223;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3512;12;1368;;26-11-2014;15;15;16;;0.85;;;10;0.45;8222.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3513;12;1369;;26-11-2014;15;15;16;;0.85;;;2;0.466;5778.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3514;12;1369;;26-11-2014;15;15;16;;0.85;;;6;0.467;5772.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT (1));5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3515;12;1369;;26-11-2014;15;15;16;;0.85;;;10;0.464;5772.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3516;12;1370;;26-11-2014;15;15;16;;0.85;;C1;2;0.852;188.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3517;12;1370;;26-11-2014;15;15;16;;0.85;;C1;10;0.822;190.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Travessias (AT -A1);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3518;12;1370;;26-11-2014;15;15;16;;0.85;;C2;0.5;1.09;1779.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3519;12;1371;;26-11-2014;15;15;16;;0.85;;;;;;;5000;38220;69500;1.818419676;Valores normais. Ensaios com carácter de rotina. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3520;12;1372;;26-11-2014;15;15;16;;0.85;;;;;;;5000;18890;39260;2.078348332;Valores normais. Ensaios com carácter de rotina. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3521;12;1373;;26-11-2014;15;15;16;;0.85;;;;;;;5000;36000;52300;1.452777778;Valores normais. Ensaios com carácter de rotina. Medidas de R.I. com guarda.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT/BT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3522;12;1366;;26-11-2014;15;15;16;;0.85;;;;;;;;;;;;2;9.314;250;;;9.3252;;;0.120249087;;;0.13;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3523;12;1365;;26-11-2014;15;15;16;;0.85;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;;;;;30.306;207.988;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Enrolamentos (AT);5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;3524;12;1365;;26-11-2014;15;15;16;;0.85;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;;;;;;;;;;;2.777;70.92;10.54;;70.98;10.54;Valores normais;;;;;;;;;;;;;;;;;;02-08-2017 14:09;1626_14_DDR_BT_TP1_GR3_FaseT_5910.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3525;150;1374;;04-06-2014;46;45;28;;0.3;;;2;0.471;17289.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3526;150;1374;;04-06-2014;46;45;28;;0.3;;;6;0.461;17289.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3527;150;1374;;04-06-2014;46;45;28;;0.3;;;10;0.461;17290;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3528;150;1375;;04-06-2014;46;45;28;;0.3;;;2;0.363;6456.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3529;150;1375;;04-06-2014;46;45;28;;0.3;;;6;0.358;6432;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3530;150;1375;;04-06-2014;46;45;28;;0.3;;;10;0.355;6432.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT/BT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3531;150;1376;;04-06-2014;46;45;28;;0.3;;;2;0.515;10899;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT/BT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3532;150;1376;;04-06-2014;46;45;28;;0.3;;;6;0.512;10857.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT/BT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3533;150;1376;;04-06-2014;46;45;28;;0.3;;;10;0.52;10858.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3534;150;1377;;04-06-2014;46;45;28;;0.3;;;2;0.437;51150;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3535;150;1377;;04-06-2014;46;45;28;;0.3;;;6;0.445;51149.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3536;150;1377;;04-06-2014;46;45;28;;0.3;;;10;0.424;51237.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3537;150;1378;;04-06-2014;46;45;28;;0.3;;;2;0.409;40291;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3538;150;1378;;04-06-2014;46;45;28;;0.3;;;6;0.422;40290.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3539;150;1378;;04-06-2014;46;45;28;;0.3;;;10;0.401;40362.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT/AT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3540;150;1379;;04-06-2014;46;45;28;;0.3;;;2;0.502;10899.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT/AT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3541;150;1379;;04-06-2014;46;45;28;;0.3;;;6;0.516;10857.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT/AT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3542;150;1379;;04-06-2014;46;45;28;;0.3;;;10;0.523;10858.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT - 1U);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3543;150;1390;;04-06-2014;46;45;28;;0.3;;C1;2;0.336;421.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT - 1U);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3544;150;1390;;04-06-2014;46;45;28;;0.3;;C1;10;0.314;419.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
