CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT - 1U);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3545;150;1390;;04-06-2014;46;45;28;;0.3;;C2;0.5;1.811;704;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT - 1V);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3546;150;1391;;04-06-2014;46;45;28;;0.3;;C1;2;0.324;403.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT - 1V);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3547;150;1391;;04-06-2014;46;45;28;;0.3;;C1;10;0.31;404.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT - 1V);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3548;150;1391;;04-06-2014;46;45;28;;0.3;;C2;0.5;3.057;770.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT - 1W);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3549;150;1392;;04-06-2014;46;45;28;;0.3;;C1;2;0.347;432.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT - 1W);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3550;150;1392;;04-06-2014;46;45;28;;0.3;;C1;10;0.33;430.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT - 1W);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3551;150;1392;;04-06-2014;46;45;28;;0.3;;C2;0.5;1.991;752.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT - 1N);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3552;150;1393;;04-06-2014;46;45;28;;0.3;;C1;2;0.307;139.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT - 1N);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3553;150;1393;;04-06-2014;46;45;28;;0.3;;C1;10;0.325;141;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT - 1N);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3554;150;1393;;04-06-2014;46;45;28;;0.3;;C2;0.5;1.953;186.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT -2U);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3555;150;1394;;04-06-2014;46;45;28;;0.3;;C1;2;0.306;1317.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT -2U);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3556;150;1394;;04-06-2014;46;45;28;;0.3;;C1;10;0.253;1299.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT -2U);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3557;150;1394;;04-06-2014;46;45;28;;0.3;;C2;0.5;0.919;540.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT -2V);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3558;150;1395;;04-06-2014;46;45;28;;0.3;;C1;2;0.302;1243;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT -2V);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3559;150;1395;;04-06-2014;46;45;28;;0.3;;C1;10;0.252;1226;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT -2V);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3560;150;1395;;04-06-2014;46;45;28;;0.3;;C2;0.5;1.09;599.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT -2W);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3561;150;1396;;04-06-2014;46;45;28;;0.3;;C1;2;0.301;1275;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT -2W);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3562;150;1396;;04-06-2014;46;45;28;;0.3;;C1;10;0.255;1257.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT -2W);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3563;150;1396;;04-06-2014;46;45;28;;0.3;;C2;0.5;0.973;566.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3564;150;1380;;04-06-2014;46;45;28;;0.3;;;;;;;5000;37410;56300;1.504945202;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3565;150;1381;;04-06-2014;46;45;28;;0.3;;;;;;;5000;16020;30040;1.875156055;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3566;150;1382;;04-06-2014;46;45;28;;0.3;;;;;;;5000;18030;27710;1.536882973;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT/BT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3567;150;1376;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;1;27.333;3 x 250/V3;27.373;27.335;27.377;0.146343248;0.007317162;0.160977573;-29.9;-29.8;-29.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT/BT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3568;150;1376;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;1;15.781;250;15.799;15.796;15.798;0.114061213;0.095051011;0.107724479;0.25;0.27;0.26;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3569;150;1375;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;3;811;0.001646768;809;-0.000823384;809;-0.000823384;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (Baixa Tensão);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3570;150;1383;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;--;2.27;-0.00728863;2.3;0.005830904;2.29;0.001457726;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3571;150;1375;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;28.767;265.51;31.122;283.157;28.742;264.643;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3572;150;1375;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;3.067;116;10.35;-0.000643708;116;10.35;2.65;115.9;10.35;-0.000643708;116;10.35;2.785;116.2;10.37;0.001287416;116.2;10.37;Valores normais;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3573;150;1375;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;7.851;233.2;10.41;;233.4;10.41;5.496;233.1;;;233.2;10.41;7.486;233.4;;;233.5;10.41;Valores normais;;;;;;;;;;;;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (1U - 1N);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3574;150;1384;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;04-jun-14;;1;;;;;;Valores normais;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (1V - 1N);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3575;150;1385;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;04-jun-14;1;;;;;;Valores normais;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (1W - 1N);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3576;150;1386;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;04-jun-14;;;1;;;;;;Valores normais;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (1U - 1N);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3577;150;1384;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;;04-jun-14;;2;;;;;;Valores normais;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (1V - 1N);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3578;150;1385;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;;;04-jun-14;2;;;;;;Valores normais;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (1W - 1N);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3579;150;1386;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;BT Curto Circuito;04-jun-14;;;2;;;;;;Valores normais;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (2U - 2W);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3580;150;1387;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Curto circuito;;04-jun-14;;3;;;;;;Valores normais;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (2V - 2U);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3581;150;1388;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;;;04-jun-14;3;;;;;;Valores normais;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (2W - 2V);S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3582;150;1389;;04-06-2014;46;45;28;;0.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Circuito aberto;04-jun-14;;;3;;;;;;Valores normais;;;;;;;10-08-2017 17:38;0670_14_DTM_PHAV_TP 1M_S-10020.02.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3583;156;1397;;04-06-2014;32;23;31;;0.52;;;2;0.362;9812.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3584;156;1397;;04-06-2014;32;23;31;;0.52;;;6;0.365;9812.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3585;156;1397;;04-06-2014;32;23;31;;0.52;;;10;0.375;9813.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3586;156;1398;;04-06-2014;32;23;31;;0.52;;;2;0.282;2719.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3587;156;1398;;04-06-2014;32;23;31;;0.52;;;6;0.267;2704.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3588;156;1398;;04-06-2014;32;23;31;;0.52;;;10;0.273;2705.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT/BT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3589;156;1399;;04-06-2014;32;23;31;;0.52;;;2;0.399;7107.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT/BT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3590;156;1399;;04-06-2014;32;23;31;;0.52;;;6;0.402;7107.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT/BT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3591;156;1399;;04-06-2014;32;23;31;;0.52;;;10;0.404;7107.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3592;156;1400;;04-06-2014;32;23;31;;0.52;;;2;0.357;15503.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3593;156;1400;;04-06-2014;32;23;31;;0.52;;;6;0.338;15509.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3594;156;1400;;04-06-2014;32;23;31;;0.52;;;10;0.342;15518;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3595;156;1401;;04-06-2014;32;23;31;;0.52;;;2;0.28;8395.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3596;156;1401;;04-06-2014;32;23;31;;0.52;;;6;0.284;8403.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3597;156;1401;;04-06-2014;32;23;31;;0.52;;;10;0.291;8412.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT/AT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3598;156;1402;;04-06-2014;32;23;31;;0.52;;;2;0.401;7105.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT/AT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3599;156;1402;;04-06-2014;32;23;31;;0.52;;;6;0.401;7105;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT/AT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3600;156;1402;;04-06-2014;32;23;31;;0.52;;;10;0.403;7105.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3601;156;1403;;04-06-2014;32;23;31;;0.52;;;;;;;5000;3920;9090;2.318877551;Medições de R. I. C/guard. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3602;156;1404;;04-06-2014;32;23;31;;0.52;;;;;;;5000;2174;5960;2.74149034;Medições de R. I. C/guard. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3603;156;1405;;04-06-2014;32;23;31;;0.52;;;;;;;5000;1682;4115;2.446492271;Medições de R. I. C/guard. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT/BT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3604;156;1399;;04-06-2014;32;23;31;;0.52;;;;;;;;;;;;2;15.88;250;15.906;15.897;15.902;0.16372796;0.107052897;0.138539043;0.23;0.22;0.22;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT/BT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3605;156;1399;;04-06-2014;32;23;31;;0.52;;;;;;;;;;;;2;27.5;3x250√3;27.522;27.517;27.542;0.08;0.061818182;0.152727273;150;150;150;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3606;156;1398;;04-06-2014;32;23;31;;0.52;;;;;;;;;;;;;;;;;;;;;;;;;;2;2514;-0.001191895;2521;0.001589193;2516;-0.000397298;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (Baixa Tensão);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3607;156;1406;;04-06-2014;32;23;31;;0.52;;;;;;;;;;;;;;;;;;;;;;;;;;--;5.2;-0.006938698;5.244;0.001464129;5.265;0.005474569;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3608;156;1398;;04-06-2014;32;23;31;;0.52;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;10;78.579;380.444;62.44;275.802;78.669;378.645;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3609;156;1398;;04-06-2014;32;23;31;;0.52;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;8.451;115.4;11.87;0.000280899;115.7;11.9;7.359;115.2;11.84;-0.002247191;115.4;11.87;7.474;115.6;11.89;0.001966292;115.8;11.91;Valores normais;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3610;156;1398;;04-06-2014;32;23;31;;0.52;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;13.07;242;12.41;-1.43139E-16;242.3;12.43;11.52;241.8;12.41;-1.43139E-16;242.1;12.43;13.32;240.2;12.41;-1.43139E-16;240.5;12.43;Valores normais;;;;;;;;;;;;;;;;;;10-08-2017 17:40;0750_14_DTM_BC_TR1_T54146.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3611;159;1407;;08-07-2014;40;38;32;;0.31;;;2;0.387;15995.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3612;159;1407;;08-07-2014;40;38;32;;0.31;;;6;0.386;15994.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3613;159;1407;;08-07-2014;40;38;32;;0.31;;;10;0.403;15997.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3614;159;1408;;08-07-2014;40;38;32;;0.31;;;2;0.445;3616;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3615;159;1408;;08-07-2014;40;38;32;;0.31;;;6;0.421;3595.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3616;159;1408;;08-07-2014;40;38;32;;0.31;;;10;0.427;3596.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3617;159;1409;;08-07-2014;40;38;32;;0.31;;;2;0.373;12398.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3618;159;1409;;08-07-2014;40;38;32;;0.31;;;6;0.376;12399.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3619;159;1409;;08-07-2014;40;38;32;;0.31;;;10;0.394;12401.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3620;159;1410;;08-07-2014;40;38;32;;0.31;;;2;0.399;37953.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3621;159;1410;;08-07-2014;40;38;32;;0.31;;;6;0.408;37955.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3622;159;1410;;08-07-2014;40;38;32;;0.31;;;10;0.381;37947.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3623;159;1411;;08-07-2014;40;38;32;;0.31;;;2;0.398;25552.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3624;159;1411;;08-07-2014;40;38;32;;0.31;;;6;0.402;25554.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3625;159;1411;;08-07-2014;40;38;32;;0.31;;;10;0.4;25557.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3626;159;1412;;08-07-2014;40;38;32;;0.31;;;2;0.4;12399.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3627;159;1412;;08-07-2014;40;38;32;;0.31;;;6;0.387;12399.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3628;159;1412;;08-07-2014;40;38;32;;0.31;;;10;0.401;12402;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1U);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3629;159;1413;;08-07-2014;40;38;32;;0.31;;C1;2;0.766;191.4;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1U);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3630;159;1413;;08-07-2014;40;38;32;;0.31;;C1;10;0.776;191.1;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1U);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3631;159;1413;;08-07-2014;40;38;32;;0.31;;C2;0.5;1.291;1374.7;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1V);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3632;159;1414;;08-07-2014;40;38;32;;0.31;;C1;2;0.56;193.2;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1V);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3633;159;1414;;08-07-2014;40;38;32;;0.31;;C1;10;0.574;192.9;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1V);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3634;159;1414;;08-07-2014;40;38;32;;0.31;;C2;0.5;1.043;1427.9;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1W);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3635;159;1415;;08-07-2014;40;38;32;;0.31;;C1;2;0.586;188.5;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1W);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3636;159;1415;;08-07-2014;40;38;32;;0.31;;C1;10;0.601;188.2;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1W);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3637;159;1415;;08-07-2014;40;38;32;;0.31;;C2;0.5;0.961;1340.6;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3638;159;1416;;08-07-2014;40;38;32;;0.31;;;;;;;5000;1927;4510;2.340425532;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3639;159;1417;;08-07-2014;40;38;32;;0.31;;;;;;;5000;890;2255;2.533707865;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3640;159;1418;;08-07-2014;40;38;32;;0.31;;;;;;;5000;1296;2951;2.277006173;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3641;159;1409;;08-07-2014;40;38;32;;0.31;;;;;;;;;;;;1;9.313;250;9.3354;9.3338;9.3365;0.240523999;0.223343713;0.252335445;0.16;0.13;0.12;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3642;159;1409;;08-07-2014;40;38;32;;0.31;;;;;;;;;;;;1;16.13;3x250√3;16.172;16.162;16.179;0.260384377;0.198388097;0.303781773;-29.9;-29.8;-29.9;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3643;159;1408;;08-07-2014;40;38;32;;0.31;;;;;;;;;;;;;;;;;;;;;;;;;;1;828;-0.002810116;831;0.00080289;832;0.002007226;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (Aberto));10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3644;159;1419;;08-07-2014;40;38;32;;0.31;;;;;;;;;;;;;;;;;;;;;;;;;;--;6.77;0.00147929;6.77;0.00147929;6.74;-0.00295858;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3645;159;1408;;08-07-2014;40;38;32;;0.31;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;10;50.298;386.422;41.205;315.232;50.998;390.545;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3646;159;1408;;08-07-2014;40;38;32;;0.31;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;I;2.242;62.56;12.01;-0.004145937;62.6;12.02;1.978;62.92;12.08;0.001658375;62.95;12.09;2.326;62.94;12.09;0.002487562;62.98;12.09;Valores normais;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3647;159;1408;;08-07-2014;40;38;32;;0.31;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;I;4.456;125.1;12.02;-1.47783E-16;125.2;12.03;4.019;125.3;12.02;-1.47783E-16;125.3;12.03;4.766;125.2;12.02;-1.47783E-16;125.2;12.03;Valores normais;;;;;;;;;;;;;;;;;;10-08-2017 17:43;0803_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3648;159;1407;;01-07-2014;42;40;28;;0.36;;;2;0.384;15991.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3649;159;1407;;01-07-2014;42;40;28;;0.36;;;6;0.383;15988.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3650;159;1407;;01-07-2014;42;40;28;;0.36;;;10;0.401;15991;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3651;159;1408;;01-07-2014;42;40;28;;0.36;;;2;0.443;3613.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3652;159;1408;;01-07-2014;42;40;28;;0.36;;;6;0.43;3593;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3653;159;1408;;01-07-2014;42;40;28;;0.36;;;10;0.439;3593.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3654;159;1409;;01-07-2014;42;40;28;;0.36;;;2;0.368;12396.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3655;159;1409;;01-07-2014;42;40;28;;0.36;;;6;0.37;12395.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3656;159;1409;;01-07-2014;42;40;28;;0.36;;;10;0.388;12398.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
