CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataEnsaio;TempComponente;TempOleo;TempAmb;TempOleoInf;HumRel;Notas;Tipo;Tensao_kV;Tg_Delta_Per;Capacidade_pF;Observacoes;RI_Tensao_V;RI_R1_Mohm;RI_R10_Mohm;RI_IP_R10_R1;RI_Observacoes;RT_Tomada;RT_Nominal;RT_Tensao;RT_FaseR;RT_FaseS;RT_FaseT;RT_FaseR_Desvio;RT_FaseS_Desvio;RT_FaseT_Desvio;RT_FaseR_Angulo;RT_FaseS_Angulo;RT_FaseT_Angulo;RT_Notas;RT_Observacoes;RE_Tomada;RE_FaseR_ohm;RE_FaseR_Desvio;RE_FaseS_ohm;RE_FaseS_Desvio;RE_FaseT_ohm;RE_FaseT_Desvio;RE_Observacoes;IE_Tomada;IE_Tensao_kV;IE_FaseR_I_mA;IE_FaseR_P_W;IE_FaseS_I_mA;IE_FaseS_P_W;IE_FaseT_I_mA;IE_FaseT_P_W;IE_Observacoes;RD_Reactancia_Perc_Fab;RD_Tomada;RD_FaseR_Resistencia_ohm;RD_FaseR_Reactancia_ohm;RD_FaseR_Reactancia_Perc;RD_FaseR_Reactancia_Desvio;RD_FaseR_Impedancia_ohm;RD_FaseR_Impedancia_Perc;RD_FaseS_Resistencia_ohm;RD_FaseS_Reactancia_ohm;RD_FaseS_Reactancia_Perc;RD_FaseS_Reactancia_Desvio;RD_FaseS_Impedancia_ohm;RD_FaseS_Impedancia_Perc;RD_FaseT_Resistencia_ohm;RD_FaseT_Reactancia_ohm;RD_FaseT_Reactancia_Perc;RD_FaseT_Reactancia_Desvio;RD_FaseT_Impedancia_ohm;RD_FaseT_Impedancia_Perc;RD_Observacoes;SFRA_Tipo;SFRA_Azul;SFRA_Vermelho;SFRA_Verde;SFRA_Grafico;SFRA_Banda1_Icorr;SFRA_Banda2_Icorr;SFRA_Banda3_Icorr;SFRA_Banda4_Icorr;SFRA_Banda5_Icorr;SFRA_Observacoes;RID_Tipo;RID_Transicao;RID_FaseR;RID_FaseS;RID_FaseT;RID_Observacoes;DateModified;File
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3657;159;1410;;01-07-2014;42;40;28;;0.36;;;2;0.376;37960;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3658;159;1410;;01-07-2014;42;40;28;;0.36;;;6;0.374;37965.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3659;159;1410;;01-07-2014;42;40;28;;0.36;;;10;0.362;37960.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3660;159;1411;;01-07-2014;42;40;28;;0.36;;;2;0.379;25561.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3661;159;1411;;01-07-2014;42;40;28;;0.36;;;6;0.38;25566.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3662;159;1411;;01-07-2014;42;40;28;;0.36;;;10;0.382;25569.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3663;159;1412;;01-07-2014;42;40;28;;0.36;;;2;0.37;12397.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3664;159;1412;;01-07-2014;42;40;28;;0.36;;;6;0.391;12397.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3665;159;1412;;01-07-2014;42;40;28;;0.36;;;10;0.393;12400.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1U);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3666;159;1413;;01-07-2014;42;40;28;;0.36;;C1;2;0.766;191.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1U);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3667;159;1413;;01-07-2014;42;40;28;;0.36;;C1;10;0.795;191.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1U);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3668;159;1413;;01-07-2014;42;40;28;;0.36;;C2;0.5;23.767;1380.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1V);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3669;159;1414;;01-07-2014;42;40;28;;0.36;;C1;2;0.571;192.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1V);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3670;159;1414;;01-07-2014;42;40;28;;0.36;;C1;10;0.586;193;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1V);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3671;159;1414;;01-07-2014;42;40;28;;0.36;;C2;0.5;1.042;1429.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1W);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3672;159;1415;;01-07-2014;42;40;28;;0.36;;C1;2;0.595;188.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1W);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3673;159;1415;;01-07-2014;42;40;28;;0.36;;C1;10;0.61;188.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Travessias (AT – 1W);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3674;159;1415;;01-07-2014;42;40;28;;0.36;;C2;0.5;0.986;1338.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3675;159;1416;;01-07-2014;42;40;28;;0.36;;;;;;;5000;1825;3961;2.170410959;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3676;159;1417;;01-07-2014;42;40;28;;0.36;;;;;;;5000;840;2030;2.416666667;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3677;159;1418;;01-07-2014;42;40;28;;0.36;;;;;;;5000;1147;2544;2.217959895;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:45;0873_14_DTM_FT_TR1_10437S.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3678;156;1420;;25-08-2014;31;35;29;;0.44;;;2;0.395;9857.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3679;156;1420;;25-08-2014;31;35;29;;0.44;;;6;0.394;9845.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3680;156;1420;;25-08-2014;31;35;29;;0.44;;;10;0.395;9838;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3681;156;1421;;25-08-2014;31;35;29;;0.44;;;2;0.293;2714.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3682;156;1421;;25-08-2014;31;35;29;;0.44;;;6;0.282;2703.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3683;156;1421;;25-08-2014;31;35;29;;0.44;;;10;0.284;2702.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT/BT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3684;156;1422;;25-08-2014;31;35;29;;0.44;;;2;0.437;7152.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT/BT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3685;156;1422;;25-08-2014;31;35;29;;0.44;;;6;0.436;7145.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT/BT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3686;156;1422;;25-08-2014;31;35;29;;0.44;;;10;0.437;7144.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3687;156;1423;;25-08-2014;31;35;29;;0.44;;;2;0.352;15549.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3688;156;1423;;25-08-2014;31;35;29;;0.44;;;6;0.355;15550.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3689;156;1423;;25-08-2014;31;35;29;;0.44;;;10;0.354;155511;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3690;156;1424;;25-08-2014;31;35;29;;0.44;;;2;0.277;8411.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3691;156;1424;;25-08-2014;31;35;29;;0.44;;;6;0.281;8405.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3692;156;1424;;25-08-2014;31;35;29;;0.44;;;10;0.28;8406.5;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT/AT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3693;156;1425;;25-08-2014;31;35;29;;0.44;;;2;0.438;7152.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT/AT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3694;156;1425;;25-08-2014;31;35;29;;0.44;;;6;0.437;7152.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT/AT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3695;156;1425;;25-08-2014;31;35;29;;0.44;;;10;0.439;7145.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3696;156;1426;;25-08-2014;31;35;29;;0.44;;;;;;;5000;3700;9310;2.516216216;Medições de R. I. C/guard. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3697;156;1427;;25-08-2014;31;35;29;;0.44;;;;;;;5000;2604;6370;2.446236559;Medições de R. I. C/guard. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3698;156;1428;;25-08-2014;31;35;29;;0.44;;;;;;;5000;1666;4210;2.527010804;Medições de R. I. C/guard. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT/BT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3699;156;1422;;25-08-2014;31;35;29;;0.44;;;;;;;;;;;;1;16.6;250;16.596;16.6;16.595;-0.024096386;0;-0.030120482;0.24;0.22;0.23;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT/BT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3700;156;1422;;25-08-2014;31;35;29;;0.44;;;;;;;;;;;;1;28.75;3x250√3;28.748;28.711;28.742;-0.006956522;-0.135652174;-0.027826087;150;150;150;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3701;156;1421;;25-08-2014;31;35;29;;0.44;;;;;;;;;;;;;;;;;;;;;;;;;;1;2638;-0.000252653;2639;0.000126326;2639;0.000126326;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (Baixa Tensão);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3702;156;1429;;25-08-2014;31;35;29;;0.44;;;;;;;;;;;;;;;;;;;;;;;;;;--;5.229;-0.007089056;5.271;0.000886132;5.299;0.006202924;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3703;156;1421;;25-08-2014;31;35;29;;0.44;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;10;75.291;376.148;58.596;273.7;73.781;372.421;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3704;156;1421;;25-08-2014;31;35;29;;0.44;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;10.09;123.6;11.63;0.000286697;124;11.67;7.643;123.6;11.63;0.000286697;123.9;11.66;7.795;123.5;11.62;-0.000573394;123.8;11.65;Valores normais;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Enrolamentos (AT);54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3705;156;1421;;25-08-2014;31;35;29;;0.44;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;20.41;259.4;12.16;-1.46082E-16;260.2;12.19;14;259.2;12.16;-1.46082E-16;259.6;12.19;15.64;257;12.16;-1.46082E-16;257.5;12.19;Valores normais;;;;;;;;;;;;;;;;;;10-08-2017 17:46;0968_14_DTM_BC_TPReserva_T54145.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3706;174;1430;;23-04-2012;25;25;24;;0.6;;;2;0.433;14848.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3707;174;1430;;23-04-2012;25;25;24;;0.6;;;6;0.431;14846.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3708;174;1430;;23-04-2012;25;25;24;;0.6;;;10;0.43;14826.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3709;174;1431;;23-04-2012;25;25;24;;0.6;;;2;0.38;6659.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3710;174;1431;;23-04-2012;25;25;24;;0.6;;;6;0.381;6652.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3711;174;1431;;23-04-2012;25;25;24;;0.6;;;10;0.383;6652.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT/BT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3712;174;1432;;23-04-2012;25;25;24;;0.6;;;2;0.472;8203;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT/BT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3713;174;1432;;23-04-2012;25;25;24;;0.6;;;6;0.472;8194.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT/BT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3714;174;1432;;23-04-2012;25;25;24;;0.6;;;10;0.472;8193.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3715;174;1433;;23-04-2012;25;25;24;;0.6;;;2;0.457;44523.1;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3716;174;1433;;23-04-2012;25;25;24;;0.6;;;6;0.453;44464.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3717;174;1433;;23-04-2012;25;25;24;;0.6;;;10;0.47;44453.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3718;174;1434;;23-04-2012;25;25;24;;0.6;;;2;0.452;36328.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3719;174;1434;;23-04-2012;25;25;24;;0.6;;;6;0.449;36281.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3720;174;1434;;23-04-2012;25;25;24;;0.6;;;10;0.459;36274.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT/AT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3721;174;1435;;23-04-2012;25;25;24;;0.6;;;2;0.47;8203.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT/AT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3722;174;1435;;23-04-2012;25;25;24;;0.6;;;6;0.47;8195;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT/AT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3723;174;1435;;23-04-2012;25;25;24;;0.6;;;10;0.47;8193.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT – 1U);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3724;174;1436;;23-04-2012;32;32;26.5;;0.6;;C1;2;0.305;452.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT – 1U);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3725;174;1436;;23-04-2012;32;32;26.5;;0.6;;C1;10;0.318;445.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT – 1U);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3726;174;1436;;23-04-2012;32;32;26.5;;0.6;;C2;0.5;0.724;766.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT – 1V);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3727;174;1437;;23-04-2012;32;32;26.5;;0.6;;C1;2;0.297;450.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT – 1V);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3728;174;1437;;23-04-2012;32;32;26.5;;0.6;;C1;10;0.314;443.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT – 1V);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3729;174;1437;;23-04-2012;32;32;26.5;;0.6;;C2;0.5;0.701;768.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT – 1W);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3730;174;1438;;23-04-2012;32;32;26.5;;0.6;;C1;2;0.303;454.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT – 1W);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3731;174;1438;;23-04-2012;32;32;26.5;;0.6;;C1;10;0.317;447.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT – 1W);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3732;174;1438;;23-04-2012;32;32;26.5;;0.6;;C2;0.5;0.72;757.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT – 1N);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3733;174;1439;;23-04-2012;32;32;26.5;;0.6;;C1;2;0.351;153.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT – 1N);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3734;174;1439;;23-04-2012;32;32;26.5;;0.6;;C1;10;0.324;154.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (AT – 1N);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3735;174;1439;;23-04-2012;32;32;26.5;;0.6;;C2;0.5;0.87;194.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT – 2U);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3736;174;1440;;23-04-2012;32;32;26.5;;0.6;;C1;2;0.263;1187.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT – 2U);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3737;174;1440;;23-04-2012;32;32;26.5;;0.6;;C1;10;0.262;1166;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT – 2U);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3738;174;1440;;23-04-2012;32;32;26.5;;0.6;;C2;0.5;0.777;493.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT – 2V);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3739;174;1441;;23-04-2012;32;32;26.5;;0.6;;C1;2;0.306;1249.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT – 2V);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3740;174;1441;;23-04-2012;32;32;26.5;;0.6;;C1;10;0.307;1227.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT – 2V);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3741;174;1441;;23-04-2012;32;32;26.5;;0.6;;C2;0.5;0.816;478.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT – 2W);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3742;174;1442;;23-04-2012;32;32;26.5;;0.6;;C1;2;0.263;1175.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT – 2W);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3743;174;1442;;23-04-2012;32;32;26.5;;0.6;;C1;10;0.262;1154.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Travessias (BT – 2W);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3744;174;1442;;23-04-2012;32;32;26.5;;0.6;;C2;0.5;0.806;487.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3745;174;1443;;23-04-2012;25;25;24;;0.6;;;;;;;5000;46300;71100;1.535637149;Medidas de R. I. e IP s/guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3746;174;1444;;23-04-2012;25;25;24;;0.6;;;;;;;5000;16000;41000;2.5625;Medidas de R. I. e IP s/guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3747;174;1445;;23-04-2012;25;25;24;;0.6;;;;;;;5000;20330;31600;1.554353173;Medidas de R. I. e IP s/guarda. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT/BT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3748;174;1432;;23-04-2012;25;25;24;;0.6;;;;;;;;;;;;3;15.972;250;15.995;15.987;15.992;0.144002004;0.09391435;0.125219133;0.18;0.2;0.17;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT/BT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3749;174;1432;;23-04-2012;25;25;24;;0.6;;;;;;;;;;;;3;27.665;3x250√3;27.713;27.7;27.722;0.173504428;0.126513645;0.206036508;-29.9;-29.87;-29.86;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3750;174;1431;;23-04-2012;32;30;21;;0.6;;;;;;;;;;;;;;;;;;;;;;;;;;3;844.2;0.001581903;841.8;-0.001265522;842.6;-0.000316381;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (Fechado));S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3751;174;1446;;23-04-2012;32;30;21;;0.6;;;;;;;;;;;;;;;;;;;;;;;;;;--;2.47;-0.005102041;2.479;-0.001476907;2.499;0.006578947;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3752;174;1431;;23-04-2012;25;25;24;;0.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;15.444;140.665;15.594;141.039;15.339;140.181;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3753;174;1431;;23-04-2012;25;25;24;;0.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;4.802;135;11.48;0.001453911;135.1;11.49;2.459;134.9;11.47;0.000581564;134.9;11.48;3.238;134.5;11.44;-0.002035475;134.6;11.45;Valores normais;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Enrolamentos (AT);S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3754;174;1431;;23-04-2012;25;25;24;;0.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;9.846;268.3;11.67;0;268.5;11.68;7.724;267.6;11.67;0;267.7;11.68;11.1;267.9;11.67;0;268.1;11.68;Valores normais;;;;;;;;;;;;;;;;;;10-08-2017 17:49;1341_14_DTM_AV II_T1M S-0082A.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3755;152;1447;;23-10-2014;32;28;28;;0.26;;;2;0.203;8264.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3756;152;1447;;23-10-2014;32;28;28;;0.26;;;6;0.203;8256.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT+ AT/BT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3757;152;1447;;23-10-2014;32;28;28;;0.26;;;10;0.201;8255.2;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3758;152;1448;;23-10-2014;32;28;28;;0.26;;;2;0.21;2149;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3759;152;1448;;23-10-2014;32;28;28;;0.26;;;6;0.198;2142;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3760;152;1448;;23-10-2014;32;28;28;;0.26;;;10;0.196;2141.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3761;152;1449;;23-10-2014;32;28;28;;0.26;;;2;0.205;6122.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3762;152;1449;;23-10-2014;32;28;28;;0.26;;;6;0.201;6116.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3763;152;1449;;23-10-2014;32;28;28;;0.26;;;10;0.199;6116;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3764;152;1450;;23-10-2014;32;28;28;;0.26;;;2;0.245;14274.8;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3765;152;1450;;23-10-2014;32;28;28;;0.26;;;6;0.244;14273.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT+ BT/AT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3766;152;1450;;23-10-2014;32;28;28;;0.26;;;10;0.243;14273.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3767;152;1451;;23-10-2014;32;28;28;;0.26;;;2;0.274;8165.9;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3768;152;1451;;23-10-2014;32;28;28;;0.26;;;6;0.275;8157.7;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3769;152;1451;;23-10-2014;32;28;28;;0.26;;;10;0.275;8157.3;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3770;152;1452;;23-10-2014;32;28;28;;0.26;;;2;0.199;6123;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3771;152;1452;;23-10-2014;32;28;28;;0.26;;;6;0.196;6122.4;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3772;152;1452;;23-10-2014;32;28;28;;0.26;;;10;0.198;6116.6;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Travessias (AT – A1);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3773;152;1453;;23-10-2014;32;28;28;;0.26;;C1;2;0.454;131.3;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Travessias (AT – A1);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3774;152;1453;;23-10-2014;32;28;28;;0.26;;C1;10;0.428;132.8;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Travessias (AT – A1);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3775;152;1453;;23-10-2014;32;28;28;;0.26;;C2;0.5;0.693;96.6;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Travessias (AT – B1);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3776;152;1454;;23-10-2014;32;28;28;;0.26;;C1;2;0.448;129.4;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Travessias (AT – B1);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3777;152;1454;;23-10-2014;32;28;28;;0.26;;C1;10;0.424;130.9;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Travessias (AT – B1);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3778;152;1454;;23-10-2014;32;28;28;;0.26;;C2;0.5;0.686;96.8;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Travessias (AT – C1);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3779;152;1455;;23-10-2014;32;28;28;;0.26;;C1;2;0.43;129.5;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Travessias (AT – C1);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3780;152;1455;;23-10-2014;32;28;28;;0.26;;C1;10;0.405;131;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Travessias (AT – C1);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3781;152;1455;;23-10-2014;32;28;28;;0.26;;C2;0.5;1.06;96.2;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Travessias (AT –N);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3782;152;1456;;23-10-2014;32;28;28;;0.26;;C1;2;0.434;130.5;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Travessias (AT –N);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3783;152;1456;;23-10-2014;32;28;28;;0.26;;C1;10;0.408;132;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Travessias (AT –N);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3784;152;1456;;23-10-2014;32;28;28;;0.26;;C2;0.5;0.586;95.3;Ensaios repetidos dias 8, 9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT + Terra);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3785;152;1457;;23-10-2014;32;28;28;;0.26;;;;;;;5000;17830;24070;1.349971957;Medições de R. I. s/guard. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (BT/AT + Terra);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3786;152;1458;;23-10-2014;32;28;28;;0.26;;;;;;;5000;11020;17120;1.55353902;Medições de R. I. s/guard. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT + BT / Terra);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3787;152;1459;;23-10-2014;32;28;28;;0.26;;;;;;;5000;16050;23490;1.463551402;Medições de R. I. s/guard. Ensaios de rotina.;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT/BT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3788;152;1449;;23-10-2014;32;28;28;;0.26;;;;;;;;;;;;3;5.783;250;5.7713;5.771;5.7716;-0.202317136;-0.207504755;-0.197129518;0.07;0.06;0.06;;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3789;152;1448;;23-10-2014;32;28;28;;0.26;;;;;;;;;;;;;;;;;;;;;;;;;;3;470;-0.001416431;469;-0.003541076;473;0.004957507;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (Aberto));19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3790;152;1460;;23-10-2014;32;28;28;;0.26;;;;;;;;;;;;;;;;;;;;;;;;;;--;6.42;0.002081165;6.4;-0.001040583;6.4;-0.001040583;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3791;152;1448;;23-10-2014;32;28;28;;0.26;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;10;83.737;691.474;64.784;535.746;84.811;703.859;Valores normais;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3792;152;1448;;23-10-2014;32;28;28;;0.26;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;1.659;18.03;9.81;0.005122951;18.11;9.85;1.438;17.94;9.76;0;18;9.79;1.428;17.85;9.71;-0.005122951;17.9;9.74;Valores normais;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Enrolamentos (AT);19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3793;152;1448;;23-10-2014;32;28;28;;0.26;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;3;3.006;37.83;10.24;0;37.95;10.26;2.23;37.58;10.24;0;37.65;10.26;2.637;37.53;10.24;0;37.62;10.26;Valores normais;;;;;;;;;;;;;;;;;;10-08-2017 17:51;1367_14_DTM_BV_TP_GR1_GR2_19291C.xlsx
