CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 1;3;Trifásico;FALSE;FALSE;FALSE;Precipitador 1;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;126;1;3;;23-08-2006;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;12.4;2.2;50.1;1;;353.4;3.21;27;78.7;;0.8461;;3.5;;;25.9;40.9;0.063;19.8;;0.035;;;;;--;--;;;;21-04-2017 11:57;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 1;3;Trifásico;FALSE;FALSE;FALSE;Precipitador 1;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;127;1;3;;25-06-2007;0;Zona inferior da cuba;24;;;;;;;8.8;2;51.4;;;374.8;3.03;23.6;73.5;;0.8457;;;;;26.4;40.4;0.074;26.2;;;;;;;--;--;;;;21-04-2017 11:57;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 1;3;Trifásico;FALSE;FALSE;FALSE;Precipitador 1;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;128;1;3;;14-12-2007;0;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;1.4;0.7;1.8;0.3;;14.8;0.3;28.2;66.3;;0.8726;;0.5;;;39.3;67.2;0.006;8;;0.006;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 1;3;Trifásico;FALSE;FALSE;FALSE;Precipitador 1;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;129;1;3;;25-07-2008;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;11.9;1.4;4.4;1.3;;94.4;1.15;28.4;66.7;;0.8709;;1;;;33.2;69.7;0.006;18;;0.007;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 1;3;Trifásico;FALSE;FALSE;FALSE;Precipitador 1;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;130;1;3;;07-04-2009;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;12.4;1.6;4.5;0.4;1.1;111.8;1.57;27.6;66.3;;0.871;;1.5;;;35.4;44.4;0.011;11.1;;0.008;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 1;3;Trifásico;FALSE;FALSE;FALSE;Precipitador 1;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;131;1;3;;24-03-2010;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;12.2;1.7;3.2;;;139.2;2.04;29.1;67.7;;0.871;;1.5;;;35.6;58;0.005;12.8;;0.009;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 1;3;Trifásico;FALSE;FALSE;FALSE;Precipitador 1;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;132;1;3;;21-06-2011;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;10.5;2;3.4;0.4;0.6;143.9;2.46;30.3;67.4;;0.8675;;1.5;;;35.8;43.4;0.007;15.6;;0.006;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 1;3;Trifásico;FALSE;FALSE;FALSE;Precipitador 1;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;133;1;3;;26-07-2012;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;12.6;3.1;5;2.1;;150.4;2.83;26.5;61.7;;0.8674;;1.5;;;35;35.1;0.009;15.3;;0.01;;;;;NC;NC;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 1;3;Trifásico;FALSE;FALSE;FALSE;Precipitador 1;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;134;1;3;;12-09-2013;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;5.1;2.4;6.3;0.5;;146.7;2.84;25;62.3;;0.8674;;1.5;;;35;43.7;0.01;16.5;;0.006;;;;;NC;NC;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;135;1;4;;16-04-1998;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;5;2;35;;;360;2.4;27;85;;0.842;7.2;3;;;29.6;84.5;0.034;6.2;146;0.02;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;136;1;4;;28-05-1999;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;2.7;2;39.4;0.4;;336;2.28;25;77;;0.842;7.2;3;;;30.6;76.8;0.03;9.7;;0.023;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;137;1;4;;06-07-2001;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;3.4;2.2;46.3;1.3;;287.6;2.5;27.7;78.9;;0.84;7.2;3.5;;;25.5;62.2;0.04;11.8;142;0.025;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;138;1;4;;23-04-2002;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;;2;39.7;0.8;;214;1.89;28.6;98.8;;0.838;;3.5;;;28.9;56.7;0.045;14.6;;0.025;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;139;1;4;;19-08-2003;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;6.6;2.3;27.9;;;352.8;2.1;23.6;68.8;;0.846;;3.5;;;25.4;67.7;0.034;12.4;;0.028;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;140;1;4;;07-09-2004;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;8;2.4;61.2;0.4;;436.1;3.07;23.1;70.2;;0.844;;3.5;;;26.5;49.6;0.096;11.5;;0.031;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;141;1;4;;05-09-2005;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;11.1;2.4;72.3;0.6;;398;3.29;26.3;76.9;;0.846;;3.5;;;25.7;61.4;0.062;8.4;;0.032;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;142;1;4;;23-08-2006;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;7.4;2.8;40.6;;;426.6;2.76;25.6;72.7;;0.8463;;3.5;;;25.8;60;0.068;13.2;;0.052;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;143;1;4;;25-06-2007;0;Zona inferior da cuba;24;;;;;;;6.2;2.3;71.4;0.4;;370;2.96;25.2;75.8;;0.8458;;;;;26;56.6;0.052;17.1;;;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;144;1;4;;14-12-2007;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;5.7;2.4;74.1;0.4;;417.3;3.25;24.6;73.4;;0.8461;;3.5;;;26.2;57.6;0.067;10.2;;0.035;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;145;1;4;;25-07-2008;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;5.7;4.1;71.3;3.7;;370.3;3.16;26.3;73.7;;0.846;;3.5;;;26.1;75.9;0.064;12.5;;0.044;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;146;1;4;;07-04-2009;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;7.2;2;74.5;0.4;;371;3.1;25.6;76.5;;0.8461;;3.5;;;26;62.3;0.071;8.4;;0.04;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;147;1;4;;24-03-2010;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;7.6;2.4;81;;;371.2;3.16;27.2;78.2;;0.846;;3.5;;;24.3;62.4;0.05;8.2;;0.048;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;148;1;4;;21-06-2011;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;6.8;2.6;88.4;0.5;;399.7;3.28;26.7;77.7;;0.8427;;3.5;;;23.6;73.2;0.077;12.9;;0.044;;;;;--;--;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;149;1;4;;26-07-2012;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;10.1;3;101.4;1.1;;379.8;3.12;22.3;66.4;;0.8427;;3.5;;;22.7;42.5;0.082;9.9;;0.047;;;;;NC;NC;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;12838 2;4;Trifásico;FALSE;FALSE;FALSE;Precipitador 2;EFACEC;2500;0.67;6;;6;01-01-1983;ESSO UNIVOLT N 52;1.23;Auxiliar;Operacional;150;1;4;;12-09-2013;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;4.4;3;105.3;1.2;;426;3.2;20.4;68;;0.8427;;3.5;;;25.6;78;0.098;10.3;;0.045;;;;;NC;NC;;;;21-04-2017 11:58;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;ND;1090777 19;17;;FALSE;FALSE;FALSE;R1E;;;;;;;;;;ND;NOperacional;151;ND;20;;27-05-1999;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;1.4;3.5;9.1;0.6;;302;1.98;27;73;;0.873;7.7;1.5;;;32.7;46.5;0.013;17.2;140;0.009;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;ND;1090777 19;17;;FALSE;FALSE;FALSE;R1E;;;;;;;;;;ND;NOperacional;152;ND;20;;20-09-2001;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;0.3;4.2;10.7;0.8;0.8;398.4;3.16;33.5;101.5;;;;1.5;;;;35.2;0.011;29.7;;0.022;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;ND;1090777 19;17;;FALSE;FALSE;FALSE;R1E;;;;;;;;;;ND;NOperacional;153;ND;20;;24-04-2002;0;Zona inferior da cuba;43;0.05;0.05;0.05;0.05;0.05;;;3.3;8.7;0.8;0.5;234.4;2.16;30.9;92.8;;0.868;7.7;1.5;;;30.3;27.6;0.015;32.2;140;0.016;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;ND;1090777 19;17;;FALSE;FALSE;FALSE;R1E;;;;;;;;;;ND;NOperacional;154;ND;20;;19-08-2003;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;1.8;3.6;8.4;0.6;;303.3;1.88;25.6;63.7;;0.875;;1.5;;;27.5;48.4;0.007;18.9;;0.015;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;ND;1090777 19;17;;FALSE;FALSE;FALSE;R1E;;;;;;;;;;ND;NOperacional;155;ND;20;;07-09-2004;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;4;3.9;7.4;0.9;;213.5;4.09;24.6;69;;0.874;;1.5;;;27;52.1;0.05;15.1;;0.011;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;ND;1090777 19;17;;FALSE;FALSE;FALSE;R1E;;;;;;;;;;ND;NOperacional;156;ND;20;;23-09-2005;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;3.4;3.6;8.1;0.8;;263.4;3.68;26.9;73.5;;0.8756;;1.5;;;27.9;37.5;0.02;17.7;;0.011;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;ND;1090777 19;17;;FALSE;FALSE;FALSE;R1E;;;;;;;;;;ND;NOperacional;157;ND;20;;18-12-2006;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;2.7;3.5;8.6;0.9;;282.4;2.95;31.2;85.2;;0.8767;;1.5;;;27.2;43.2;0.01;31.6;;0.01;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;79849;18;Monofásico;FALSE;FALSE;FALSE;4TI (Fase 2);;;;;;;;;;Medida&Controlo;NOperacional;158;ND;30;;07-06-1998;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;17;6.2;12;2.2;;437;0.7;15;51;;;;;;;;;;16.1;;0.005;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;79849;18;Monofásico;FALSE;FALSE;FALSE;4TI (Fase 2);;;;;;;;;;Medida&Controlo;NOperacional;159;ND;30;;13-03-2000;0;Ps;21;0.05;0.05;0.05;0.05;0.05;;14.6;3.1;;0.3;;399.4;0.57;11.8;42.8;;;;;;;;;;11.4;;0.002;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;79850;19;Monofásico;FALSE;FALSE;FALSE;4TI (Fase 3);;;;;;;;;;Medida&Controlo;NOperacional;160;ND;31;;07-06-1998;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;10;3.3;2.4;0.8;;386;0.6;17;53;;;;;;;;;;15.9;;0.005;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;79850;19;Monofásico;FALSE;FALSE;FALSE;4TI (Fase 3);;;;;;;;;;Medida&Controlo;NOperacional;161;ND;31;;13-03-2000;0;Ps;21;0.05;0.05;0.05;0.05;0.05;;12.2;3.4;;0.4;;447.1;0.61;14.3;49.8;;;;;;;;;;11.4;;0.002;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;162;ND;29;;06-01-1998;0;TFV;;;;;;;;3758.9;54153;197615.9;31540.8;2285;245.8;0.99;8.6;29.8;;0.857;8.7;4;;;12.5;12.5;0.111;2.3;140;0.221;;;;;;;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;163;ND;28;;05-08-1998;0;Zona inferior da cuba;49;0.05;0.05;0.17;0.05;0.05;;19;19;112;14;;1094;28.9;12;77;;;;;;;;20;;34.8;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;164;ND;28;;09-04-1999;0;Zona inferior da cuba;44;;;;;;;7.1;16.9;114.1;11.9;;1052.7;28.33;14.5;81;;0.849;7.6;5;;;;28.6;0.104;29.3;138;0.021;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;165;ND;28;;07-12-1999;0;Zona inferior da cuba;37;0.05;0.05;0.22;0.05;0.05;;51;25;104;15;;1196;31.71;11;80;;;;;;;;39;;21.4;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;166;ND;28;;09-05-2000;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;1.2;0.8;0.8;0.8;0.8;;0.11;4.7;15;;0.879;10.3;1.5;;;49.2;76.8;0.004;2.6;143;0.002;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;167;ND;28;;16-06-2000;0;Zona inferior da cuba;47;0.05;0.05;0.05;0.05;0.05;;6.7;5;87.5;3.3;10.1;241;2.52;29;80;;0.878;10.2;1.5;;;47.4;59.4;0.005;14;142;0.004;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;168;ND;28;;27-06-2000;0;Zona inferior da cuba;54;;;;;;;3.1;2.4;2.4;1.6;1.3;40;1.28;10.9;35;;;;;;;;75.9;;14.9;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;169;ND;28;;16-01-2001;0;Zona inferior da cuba;34;0.05;0.05;0.09;0.05;0.05;;5.7;1.8;1;0.5;;39.8;1.47;5.1;18.3;;;;;;;;58.5;;10.6;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;170;ND;28;;06-07-2001;0;Zona inferior da cuba;47;0.05;0.05;0.1;0.05;0.05;;2.1;1.3;1.1;0.5;;21.7;1.2;13;45;;0.877;10.2;2;;;39.7;49;0.012;14.6;;0.007;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;171;ND;28;;12-12-2001;0;Zona inferior da cuba;;0.05;0.05;0.05;0.05;0.05;;15.3;10.3;4.1;;;173.2;6.97;10.3;36.1;;;;;;;;63.4;;12.8;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;172;ND;28;;25-03-2002;0;Zona inferior da cuba;47;;;;;;;4.6;7.7;19.4;10.5;;83.3;4.8;23.9;81.9;;;;;;;;;;;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;173;ND;28;;03-10-2002;0;Zona inferior da cuba;48;0.05;0.05;0.18;0.05;0.05;;17.9;14.2;1.4;4.4;0.7;142;6.93;10;35.5;;0.876;10.2;1.5;;;39.8;24;0.006;21.3;142;0.004;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;174;ND;28;;26-02-2003;0;Zona inferior da cuba;40;;;;;;;17.5;15.8;4;5.1;0.8;142.4;3.5;4;18.1;;;;;;;;32.8;;12.9;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;175;ND;28;;20-08-2003;0;Zona inferior da cuba;50;0.05;0.05;0.23;0.05;0.05;;31.3;19.7;3.9;6.9;;155.1;3.84;2.8;12.7;;0.88;10.2;1.5;;;37.4;52.6;0.004;19.2;142.5;0.003;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;176;ND;28;;26-02-2004;0;Zona inferior da cuba;40;;;;;;;27.2;25;5.3;9.2;;171.8;6.46;6.2;23.7;;;;;;;;54.4;;13;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;177;ND;28;;22-07-2004;0;Zona inferior da cuba;54;0.05;0.05;0.25;0.05;0.05;;39.4;37;10.4;15;;235.7;6.23;6.3;26.8;;0.88;10.2;1.5;;;39.1;36.1;0.04;23;142;0.006;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;178;ND;28;;07-09-2004;0;Zona inferior da cuba;21;0.05;0.05;0.11;0.05;0.05;;0.6;0.3;;;;9.3;0.17;7;19.2;;0.88;10;1.5;;;40;67;0.048;2.6;142;0.005;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;179;ND;29;;14-09-2004;0;Travessia Fase U;;0.05;0.05;0.05;0.05;0.05;;11.2;8.6;0.3;8.7;;109.1;0.25;2.3;58.6;;0.889;8.3;1;;;41.3;48.6;0.015;4;138;0.007;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;180;ND;29;;20-09-2004;0;Travessia Fase V;;0.05;0.05;0.05;0.05;0.05;;1462.3;942.5;850.8;289.9;249;206.7;0.12;1.3;79.6;;0.887;8.6;2;;;42.2;59.9;0.02;8.9;;0.008;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;181;ND;29;;21-09-2004;0;Travessia Fase V;;0.05;0.05;0.05;0.05;0.05;;45.3;1.6;;1;;60.8;0.12;1.6;99.6;;0.886;8.5;1;;;43.6;56.7;0.016;5.7;138;0.004;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;182;ND;28;;08-10-2004;0;Zona inferior da cuba;42;0.05;0.05;0.12;0.05;0.05;;2.6;1.7;;;;82.4;0.99;3.6;16.4;;0.88;10;1.5;;;43.1;71.5;0.016;8;138;0.004;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;183;ND;28;;25-05-2005;0;Zona inferior da cuba;40;;;;;;;3.7;8;;2.4;;105.9;2.57;6.5;25.3;;;;;;;;73.6;;8.3;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;184;ND;28;;22-12-2005;0;Zona inferior da cuba;24;0.05;0.05;0.1;0.05;0.05;;14.2;15.2;3;5.4;0.5;148;3.43;4.8;20.8;;0.8799;10.2;1.5;;;40.8;64.7;0.009;3.7;144;0.003;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Travessias;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;185;ND;29;;25-05-2006;0;Travessia Fase U;29;0.05;0.05;0.05;0.05;0.05;;55.9;3.8;0.4;4.9;;82.8;0.09;3;118;;0.8882;8.6;1;0.004;0.001;37.6;67.3;0.008;6.8;138;0.009;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;186;ND;28;;23-08-2006;0;Zona inferior da cuba;42;;;;;;;10.6;10.3;3.7;3.7;;63.4;1.78;3.1;11.4;;;;;;;;70.9;;8.4;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;187;ND;28;;18-12-2006;0;Zona inferior da cuba;43;0.05;0.05;0.09;0.05;0.05;;23.7;43.1;21.4;15.6;;199.4;5.71;16.2;60.5;;0.8798;10.1;1.5;0.006;0.009;41;53;0.004;16.8;143.5;0.004;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;188;ND;28;;28-09-2007;0;Zona inferior da cuba;27;0.05;0.05;0.14;0.05;0.05;;585.6;171.8;122.4;25.8;123.8;414.5;4.74;3.4;19.1;;0.8797;10.2;1.5;0.011;0.002;35.5;63.4;0.008;4.4;146;0.002;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;79851;21;Monofásico;FALSE;FALSE;FALSE;2 (Fase 1);;;;;;;;;;ND;Operacional;189;ND;32;;07-06-1998;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;15;3.4;1.2;;;435;0.7;18;67;;;;;;;;;;15.2;;0.005;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;79851;21;Monofásico;FALSE;FALSE;FALSE;2 (Fase 1);;;;;;;;;;ND;Operacional;190;ND;32;;13-03-2000;0;Ps;21;0.05;0.05;0.05;0.05;0.05;;13;3.3;0.2;0.3;;433.1;0.56;13.2;41.4;;;;;;;;;;10.1;;0.001;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;79851;21;Monofásico;FALSE;FALSE;FALSE;2 (Fase 1);;;;;;;;;;ND;Operacional;191;ND;32;;18-10-2001;0;Ps;17;0.05;0.05;0.05;0.05;0.05;;15;4.7;0.4;0.4;;566;0.87;15;52;;;;;;;;;;12.8;;0.002;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;79851;21;Monofásico;FALSE;FALSE;FALSE;2 (Fase 1);;;;;;;;;;ND;Operacional;192;ND;32;;27-05-2003;0;Ps;30;0.05;0.05;0.05;0.05;0.05;;17.1;4.9;;0.4;;424.4;0.73;8.7;47.9;;;;;;;;;;15;;0.004;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;79851;21;Monofásico;FALSE;FALSE;FALSE;2 (Fase 1);;;;;;;;;;ND;Operacional;193;ND;32;;23-08-2005;0;Ps;20;0.05;0.05;0.05;0.05;0.05;;27;6.7;;0.5;;492.7;0.92;5;54.7;;;;;;;;;;17.2;;0.011;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;79851;21;Monofásico;FALSE;FALSE;FALSE;2 (Fase 1);;;;;;;;;;ND;Operacional;194;ND;32;;08-11-2007;0;Ps;16;;;;;;;17.2;6.1;0.4;0.6;;463.6;1.06;11.4;63.9;;;;;;;;;;16.8;;0.009;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;79851;21;Monofásico;FALSE;FALSE;FALSE;2 (Fase 1);;;;;;;;;;ND;Operacional;195;ND;32;;01-02-2010;0;Ps;11;;;;;;;8.6;4.5;0.4;0.7;;294;0.95;21.4;70.1;;;;;;;;;;6.5;;0.004;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;66565;22;Monofásico;FALSE;FALSE;FALSE;2 (Fase 2);;;;;;;;;;ND;Operacional;196;ND;33;;18-10-2001;0;Ps;18;0.05;0.05;0.05;0.05;0.05;;1.6;0.8;;;;58;0.24;8.5;25;;;;;;;;;;7.3;;0.002;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;66565;22;Monofásico;FALSE;FALSE;FALSE;2 (Fase 2);;;;;;;;;;ND;Operacional;197;ND;33;;27-05-2003;0;Ps;32;0.05;0.05;0.05;0.05;0.05;;3.1;1.3;;;;94.1;0.18;10.9;34.4;;;;;;;;;;7.6;;0.002;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;66565;22;Monofásico;FALSE;FALSE;FALSE;2 (Fase 2);;;;;;;;;;ND;Operacional;198;ND;33;;23-08-2005;0;Ps;21;0.05;0.05;0.05;0.05;0.05;;5.9;1.8;;0.1;0.3;142.1;0.23;6.4;21;;;;;;;;;;11.4;;0.004;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;66565;22;Monofásico;FALSE;FALSE;FALSE;2 (Fase 2);;;;;;;;;;ND;Operacional;199;ND;33;;08-11-2007;0;Ps;16;0.05;0.05;0.05;0.05;0.05;;5.1;2.1;0.2;0.1;;202.8;0.29;13;37.4;;;;;;;;;;8.2;;0.003;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;66565;22;Monofásico;FALSE;FALSE;FALSE;2 (Fase 2);;;;;;;;;;ND;Operacional;200;ND;33;;01-02-2010;0;Ps;11;;;;;;;4.8;2.8;0.4;0.3;;302.5;0.41;10.6;31.1;;;;;;;;;;8;;0.006;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;66566;23;Monofásico;FALSE;FALSE;FALSE;2 (Fase 3);;;;;;;;;;ND;Operacional;201;ND;34;;18-10-2001;0;Ps;18;0.05;0.05;0.05;0.05;0.05;;1.5;1.9;0.2;0.2;;185;5.21;11;25;;;;;;;;;;10.2;;0.003;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;66566;23;Monofásico;FALSE;FALSE;FALSE;2 (Fase 3);;;;;;;;;;ND;Operacional;202;ND;34;;27-05-2003;0;Ps;33;0.05;0.05;0.05;0.05;0.05;;1.7;3.2;;0.2;;226.9;0.5;16;39.1;;;;;;;;;;11.7;;0.003;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;66566;23;Monofásico;FALSE;FALSE;FALSE;2 (Fase 3);;;;;;;;;;ND;Operacional;203;ND;34;;23-08-2005;0;Ps;21;0.05;0.05;0.05;0.05;0.05;;5.1;4.3;;0.3;0.2;331.1;0.68;21.2;56.1;;;;;;;;;;13.1;;0.004;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;66566;23;Monofásico;FALSE;FALSE;FALSE;2 (Fase 3);;;;;;;;;;ND;Operacional;204;ND;34;;08-11-2007;0;Ps;17;0.05;0.05;0.05;0.05;0.05;;2.2;4.3;0.2;0.3;;484.4;0.88;15.9;41.1;;;;;;;;;;10.2;;0.003;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;66566;23;Monofásico;FALSE;FALSE;FALSE;2 (Fase 3);;;;;;;;;;ND;Operacional;205;ND;34;;01-02-2010;0;Ps;12;;;;;;;2.8;5.4;0.8;0.5;;601.4;1.17;20.4;53.2;;;;;;;;;;13.4;;0.002;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;73746;24;Monofásico;FALSE;FALSE;FALSE;3 (Fase 1);;;;;;;;;;ND;Operacional;206;ND;35;;11-03-1999;0;Ps;11;0.05;0.05;0.05;0.05;0.05;;2.2;0.5;0.4;;;25;0.08;8.2;25.2;;;;;;;;;;4.5;;0.005;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;73746;24;Monofásico;FALSE;FALSE;FALSE;3 (Fase 1);;;;;;;;;;ND;Operacional;207;ND;35;;12-11-2007;0;Ps;15;0.05;0.05;0.05;0.05;0.05;;3;3;0.3;0.1;;246.7;0.3;13.6;40.4;;;;;;;;;;8.8;;0.003;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;53495;25;Monofásico;TRUE;FALSE;FALSE;3 (Fase 2);;;;;;;;;;ND;Operacional;208;ND;36;;11-03-1999;0;Ps;12;0.05;0.05;0.05;0.05;0.05;;1.5;0.5;;;;21.2;0.12;8.6;25;;;;;;;;;;7.4;;0.006;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;53495;25;Monofásico;TRUE;FALSE;FALSE;3 (Fase 2);;;;;;;;;;ND;Operacional;209;ND;36;;12-11-2007;0;Ps;15;0.05;0.05;0.05;0.05;0.05;;2.6;2.5;0.3;0.2;;200.3;0.25;10.2;27.3;;;;;;;;;;6.6;;0.002;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;74957;26;Monofásico;FALSE;FALSE;FALSE;3 (Fase 3);;;;;;;;;;ND;Operacional;210;ND;37;;11-03-1999;0;Ps;14;0.05;0.05;0.05;0.05;0.05;;1.7;0.4;;;;20.3;0.07;5.4;16.6;;;;;;;;;;7.4;;0.01;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;74957;26;Monofásico;FALSE;FALSE;FALSE;3 (Fase 3);;;;;;;;;;ND;Operacional;211;ND;37;;12-11-2007;0;Ps;16;0.05;0.05;0.05;0.05;0.05;;4.1;1.9;0.4;0.1;;207.8;0.31;9.1;30.1;;;;;;;;;;7.5;;0.004;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;ND;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;212;4;41;;23-11-2007;0;Zona superior da cuba;18;0.05;0.05;0.05;0.05;0.05;;1.6;0.7;0.4;1;0.2;9.3;0.12;11.4;30.4;;0.8711;9.5;0.5;0.009;0.001;40.4;73.1;0.007;8.5;146;0.001;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;213;4;16;;23-11-2007;0;Ruptor;17;;;;;;;4.6;0.6;0.8;0.3;1.7;5.2;0.07;11.3;31.3;;;;;;;;62.5;0.005;8.4;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;214;4;16;;30-11-2007;0;Ruptor;31;;;;;;;182;14.4;22.4;2;110.6;14.4;0.19;20.1;59;;;;;;;;28.8;0.009;27.2;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;215;4;16;;12-02-2008;0;Ruptor;38;;;;;;;308.9;30.1;72.4;8.2;165.8;84.8;0.72;14.9;57.3;;;;;;;;19.4;;36.2;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;216;4;16;;16-06-2008;0;Ruptor;22;;;;;;;18.3;8.4;20.4;3.4;10.4;18.8;0.35;29.4;69.4;;;;;;;;60.6;;14;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;217;4;16;;25-07-2008;0;Ruptor;36;;;;;;;27.9;5.7;4.8;1.1;14.4;27.4;0.46;24.7;53.2;;;;;;;;29;;31.2;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;218;4;16;;05-09-2008;0;Ruptor;39;;;;;;;19.8;21.2;2.1;30.3;0.7;81.7;2.81;9.8;37.4;;;;;;;;64.1;;7.9;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;219;4;16;;15-07-2009;0;Ruptor;36;;;;;;;90.6;12.2;16.4;3.6;48.5;212.4;1.63;21.3;62.2;;;;;;;;33.4;0.011;36.5;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;220;4;16;;23-03-2010;0;Ruptor;38;;;;;;;60;7.9;11.2;2.5;27.4;179.3;1.48;25;69;;;;;;;;48.8;0.007;20.1;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;221;4;16;;21-06-2011;0;Ruptor;49;;;;;;;79.3;3.1;2.8;2.8;6.2;86;0.89;24.3;65.8;;;;;;;;27.3;0.015;31;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;222;4;16;;06-03-2012;0;Ruptor;30;;;;;;;;;;;;;;;;;;;;;;;26.7;;29.5;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;223;4;16;;20-04-2012;0;Ruptor;36;;;;;;;;;;;;;;;;;;;;;;;29.8;;24.8;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;224;4;16;;25-07-2012;0;Ruptor;43;;;;;;;112.2;5.2;6.2;2.2;16.5;196.4;1.6;17.6;53.9;;;;;;;;27.6;0.011;28.8;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;225;4;16;;24-08-2012;0;Ruptor;45;;;;;;;12.4;0.9;;0.3;0.3;11.6;0.31;25.2;56.2;;;;;;;;43.6;0.014;14.2;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;226;4;16;;18-10-2012;0;Ruptor;38;;;;;;;;;;;;;;;;;;;;;;;28.5;0.006;23.3;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;227;4;16;;05-06-2013;0;Ruptor;39;;;;;;;30.9;5.9;3.6;1.8;3;196.4;1.44;23.7;66.1;;;;;0.016;0.007;;31.7;0.013;20.7;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;228;4;16;;17-10-2013;0;Ruptor;22;;;;;;;6.1;3.3;5.7;1.4;8.2;1.9;0.38;28;63.4;;;;;;;;50.1;0.006;13.8;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;229;4;16;;04-07-2014;0;Ruptor;33;;;;;;;51.4;5;2.6;2.1;1.4;140;1.34;24.6;60.2;;;;;0.016;0.003;;38;0.008;28.5;;;;;;;--;--;;;;21-04-2017 12:03;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;230;4;9;;23-11-2007;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;2.3;9.6;9.7;4.4;;22.6;0.23;10.8;29.8;;0.8711;9.5;0.5;0.008;0.002;39.2;71.5;0.008;4.5;146;0.004;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;231;4;9;;30-11-2007;0;Zona inferior da cuba;42;0.05;0.05;0.05;0.05;0.05;;22.3;4.9;1.4;5.9;0.2;62.8;1;19.8;64.1;;0.8712;9.6;0.5;0.014;0.003;40.6;56.3;0.013;9.4;146;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;232;4;9;;16-06-2008;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;12.8;24.3;2.7;40.1;;104.3;1.99;9.1;40.6;;0.8714;9.5;0.5;0.008;0.002;39;71.7;0.02;3;146;0.002;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;233;4;9;;25-07-2008;0;Zona inferior da cuba;43;;;;;;;8;22.3;2.3;36;;89.3;3.11;7.5;31.5;;;;;;;;70.7;;10.3;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;234;4;9;;09-12-2008;0;Zona inferior da cuba;36;;;;;;;3.4;26.1;1.8;37.6;;78.8;4.1;7.2;32.6;;;;;;;;57.1;;8.8;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;235;4;9;;15-07-2009;0;Zona inferior da cuba;48;0.05;0.05;0.05;0.05;0.05;;2.3;30.9;1.4;49.6;;73.8;6.9;7.6;33;;0.8712;9.5101;0.5;0.008;0.003;35.1;64.8;0.021;15.3;148;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;236;4;9;;18-11-2009;0;Zona inferior da cuba;49;;;;;;;2.4;32.3;0.8;49;;72.3;7.64;6.7;32.7;;;;;;;;66;;10;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;237;4;9;;23-03-2010;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;4.7;36.6;1;53.2;;86.1;6.7;5.7;32.2;;0.8715;9.5407;0.5;0.01;0.005;37.5;85.7;0.007;6.8;146;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;238;4;9;;07-09-2010;0;Zona inferior da cuba;42;;;;;;;4.2;42;1.3;67.2;;83.6;10.28;18.6;67.4;;;;;;;;72.2;;10.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Travessias;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;239;4;21;;19-10-2010;0;Travessia Fase U;28;0.05;0.05;0.05;0.05;0.05;;27.8;6.2;1.6;11.9;0.8;72.6;0.13;7.4;87.2;;0.8881;8.6132;1;;;37.3;67.2;0.012;5.4;136;0.009;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;240;4;9;;03-11-2010;0;Zona inferior da cuba;23;;;;;;;3.4;21.9;0.6;32.4;;57.5;4.19;6.8;27.7;;;;;;;;72.3;;3.5;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;241;4;9;;21-06-2011;0;Zona inferior da cuba;52;0.05;0.05;0.05;0.05;0.05;;2;35.3;1.2;56;0.6;71.8;9.68;6.6;28.8;;0.8678;9.4223;0.5;0.011;0.005;36.1;42.6;0.018;13.3;148;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;242;4;9;;20-10-2011;0;Zona inferior da cuba;45;;;;;;;3.3;33.3;1;64.2;;57;9.05;13.1;41.4;;;;;;;;41.1;;12.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;243;4;9;;19-12-2011;0;Zona inferior da cuba;37;;;;;;;;;;;;;;;;;;;;;;;54.3;;9.3;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;244;4;9;;06-03-2012;0;Zona inferior da cuba;27;;;;;;;;;;;;;;;;;;;;;;;56.5;;10.4;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;245;4;9;;20-04-2012;0;Zona inferior da cuba;36;;;;;;;;;;;;;;;;;;;;;;;63.2;;7.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;246;4;9;;25-07-2012;0;Zona inferior da cuba;46;0.05;0.05;0.05;0.05;0.05;;6.7;43.7;2.7;68.6;;94;11.46;4.7;26.4;;0.8678;9.5136;0.5;0.01;0.005;27;58.4;0.028;10.1;148;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;247;4;9;;14-12-2012;0;Zona inferior da cuba;43;;;;;;;5.9;44.6;4.5;73.5;;92.4;11.77;7;29.1;;;;;;;;42.3;;11.5;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;248;4;9;;05-06-2013;0;Zona inferior da cuba;44;0.05;0.05;0.05;0.05;0.05;;3.9;53.6;0.8;89.1;;101.3;13.69;10.4;40.7;;0.867;9.5105;1.5;0.012;0.003;35.6;61.1;0.023;9.6;148;0.003;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;249;4;9;;05-12-2013;0;Zona inferior da cuba;43;;;;;;;5.9;16.4;5.2;23.3;;72.6;5.92;8.2;30.4;;;;;;;;93.4;;10;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;250;4;9;;23-01-2014;0;Zona inferior da cuba;49;;;;;;;6;19.7;;25.5;;92.9;6.73;3.2;17.8;;;;;;;;;;8.7;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;251;4;9;;30-01-2014;0;Zona inferior da cuba;36;;;;;;;7.2;19.8;;25.2;;92.6;6.48;2.7;17.8;;;;;;;;;;6.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;252;4;9;;07-02-2014;0;Zona inferior da cuba;26;;;;;;;8;20;7.4;28.3;;93.8;6.02;2.4;16.4;;;;;;;;;;3;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;253;4;9;;14-02-2014;0;Zona inferior da cuba;29;;;;;;;6.5;21.1;;26;;96.6;6;5.7;28.6;;;;;;;;;;3.5;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;254;4;9;;21-02-2014;0;Zona inferior da cuba;30;;;;;;;5.7;19.3;;25.2;;85;5.89;3.6;17.8;;;;;;;;;;6.9;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;255;4;9;;28-02-2014;0;Zona inferior da cuba;33;;;;;;;7.1;15.4;2;25.7;;78.8;6.02;4.4;21.3;;;;;;;;;;6.3;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;256;4;9;;14-03-2014;0;Zona inferior da cuba;51;;;;;;;6;16.3;2.6;26.4;;83;6.36;3.2;17;;;;;;;;;;9.5;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;257;4;9;;21-03-2014;0;Zona inferior da cuba;52;;;;;;;4.9;15.9;2.4;25.9;;77.4;6.42;4.2;20.4;;;;;;;;;;9.6;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
