CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 1;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;258;4;9;;04-07-2014;0;Zona inferior da cuba;53;0.05;0.05;0.05;0.05;0.05;;3.3;19.4;0.6;29.7;;71.6;7.52;5.2;21;;0.868;9.585;0.5;0.011;0.004;33.7;63.9;0.023;14;148;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;259;4;10;;23-11-2007;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;1;0.7;0.5;0.9;;9.7;0.13;12;32.3;;0.8714;9.5;0.5;0.008;0.001;38.8;63.6;0.01;6.7;146;0.002;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;260;4;10;;30-11-2007;0;Zona inferior da cuba;41;0.05;0.05;0.05;0.05;0.05;;12.5;2.4;0.6;2.7;0.2;32.2;0.46;4.1;14.4;;0.8713;9.5;0.5;0.016;0.002;40;71.6;0.013;9.4;146;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;261;4;10;;16-06-2008;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;12.4;24.3;2.7;42.3;;99.9;1.98;18.6;68.1;;0.8712;9.5;0.5;0.008;0.002;38.9;72.9;0.008;3.8;148;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;262;4;10;;25-07-2008;0;Zona inferior da cuba;43;;;;;;;8.9;22.2;2.3;38;;81.1;3.04;9.8;35.7;;;;;;;;74.7;;9.8;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;263;4;10;;09-12-2008;0;Zona inferior da cuba;36;;;;;;;2.6;25;1.6;38;;70.8;3.93;6.5;29.7;;;;;;;;51.8;;7.8;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;264;4;10;;15-07-2009;0;Zona inferior da cuba;48;0.05;0.05;0.05;0.05;0.05;;3.9;30.2;1.3;47.6;;71.6;6.59;6.1;29;;0.8711;9.4882;0.5;0.009;0.003;35;71.4;0.024;15.8;148;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;265;4;10;;18-11-2009;0;Zona inferior da cuba;53;;;;;;;2.9;33.9;0.7;50.8;;75.9;7.77;4.8;28.6;;;;;;;;75;;9.7;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;266;4;10;;23-03-2010;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;3.4;34.9;0.9;53.4;;76.7;6.34;9;39.6;;0.8711;9.5039;0.5;0.008;0.003;37.4;84.4;0.005;8.6;148;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;267;4;10;;07-09-2010;0;Zona inferior da cuba;42;;;;;;;6.4;41.9;1;67.7;;82.6;9.93;18.2;65.1;;;;;;;;52.2;;11.3;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;268;4;10;;03-11-2010;0;Zona inferior da cuba;23;;;;;;;3.6;21.8;0.4;32;;51.4;4.08;4.8;24.1;;;;;;;;81.8;;4.6;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;269;4;10;;21-06-2011;0;Zona inferior da cuba;53;0.05;0.05;0.05;0.05;0.05;;1.2;30.9;0.7;51.7;;57.3;8.53;20;63.8;;0.8678;9.4952;0.5;0.009;0.003;33.8;72.1;0.023;14.3;146;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;270;4;10;;20-10-2011;0;Zona inferior da cuba;46;;;;;;;3.8;36.8;1;62.8;;73.1;9.57;6.2;27.9;;;;;;;;55.4;;11.9;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;271;4;10;;25-07-2012;0;Zona inferior da cuba;46;0.05;0.05;0.05;0.05;0.05;;10.9;44.6;3.9;73.1;;93.9;11.8;7.4;33.4;;0.8678;9.5029;0.5;0.01;0.004;26.9;55.1;0.028;10.4;150;0.001;;;;;NC;NC;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;272;4;10;;14-12-2012;0;Zona inferior da cuba;46;;;;;;;3.6;44.4;;71.8;;90.6;11.73;4.3;22.3;;;;;;;;48.7;;11.2;;;;;;;NC;NC;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;273;4;10;;05-06-2013;0;Zona inferior da cuba;43;0.05;0.05;0.05;0.05;0.05;;4;50.9;0.8;83.2;;100.3;13.13;6.6;30.2;;0.8678;9.5092;1.5;0.01;0.003;34.9;60.9;0.02;9.6;148;0.001;;;;;NC;NC;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;274;4;10;;17-10-2013;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;1.7;5.9;0.2;10.2;;16.3;1.88;6.6;19.6;;0.868;9.5325;0.5;0.008;0.006;36.4;76.8;0.019;1.7;149.5;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;275;4;10;;05-12-2013;0;Zona inferior da cuba;44;;;;;;;5.2;18;5.4;26.7;;69;6.49;18.5;60.1;;;;;;;;63.8;;10.3;;;;;;;NC;NC;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;276;4;10;;23-01-2014;0;Zona inferior da cuba;49;;;;;;;6.2;20;;25.7;;90.1;6.7;3;16.5;;;;;;;;;;8.5;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;277;4;10;;30-01-2014;0;Zona inferior da cuba;36;;;;;;;6.7;20.8;;26.2;;91.1;6.59;3.5;19.9;;;;;;;;;;7.1;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;278;4;10;;07-02-2014;0;Zona inferior da cuba;26;;;;;;;6.6;20.4;5.7;28.1;;91;6.01;3;17.6;;;;;;;;;;3.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;279;4;10;;14-02-2014;0;Zona inferior da cuba;30;;;;;;;6.8;21.4;;26.2;;93.5;6.04;3.3;20;;;;;;;;;;3.6;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;280;4;10;;21-02-2014;0;Zona inferior da cuba;30;;;;;;;5.1;19.2;;25.6;;83.5;5.96;4.1;18.5;;;;;;;;;;6.8;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;281;4;10;;28-02-2014;0;Zona inferior da cuba;33;;;;;;;7;15.4;2;25.8;;82.8;6;4.2;20.2;;;;;;;;;;5.9;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;282;4;10;;14-03-2014;0;Zona inferior da cuba;51;;;;;;;5.8;16.7;2.6;27.2;;78.9;6.42;3.9;18.6;;;;;;;;;;9.5;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;283;4;10;;21-03-2014;0;Zona inferior da cuba;52;;;;;;;4.7;15.7;2.4;25.9;;71.2;6.32;4.3;19.3;;;;;;;;;;8.8;;;;;;;;;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;284;4;10;;04-07-2014;0;Zona inferior da cuba;53;0.05;0.05;0.05;0.05;0.05;;3;20;;30.3;;72.1;7.66;5;21;;0.868;9.6412;0.5;0.011;0.004;34.4;62.3;0.027;13.4;148;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;285;4;11;;23-11-2007;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;1.9;0.8;0.4;0.9;;9.4;0.12;11.9;31.9;;0.8713;9.5;0.5;0.009;0.001;39.7;60.5;0.009;6.2;146;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;286;4;11;;30-11-2007;0;Zona inferior da cuba;41;0.05;0.05;0.05;0.05;0.05;;11.7;2.1;0.6;2.4;;29.8;0.4;3.2;11.8;;0.8711;9.5;0.5;0.013;0.002;40.4;73.9;0.013;9.3;146;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;287;4;11;;16-06-2008;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;11.8;23.6;2.6;40.1;;96.9;1.89;9.8;40.3;;0.8712;9.5;0.5;0.007;0.002;38.8;80.5;0.007;4.2;146;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;288;4;11;;25-07-2008;0;Zona inferior da cuba;42;;;;;;;7.6;22.7;2.4;39.7;;82.7;3.08;13.8;47.9;;;;;;;;80.7;;10.6;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;289;4;11;;09-12-2008;0;Zona inferior da cuba;37;;;;;;;2.3;26.1;1.6;39.4;;73;4.04;7.4;32;;;;;;;;58.7;;9.3;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;290;4;11;;15-07-2009;0;Zona inferior da cuba;47;0.05;0.05;0.05;0.05;0.05;;2.7;31.3;1.3;50;;73.3;6.82;6.4;30;;0.8711;9.4932;0.5;0.008;0.003;35.1;75.2;0.022;15.7;150;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;291;4;11;;18-11-2009;0;Zona inferior da cuba;52;;;;;;;3.1;33.9;0.7;51.9;;72.7;7.84;5.9;30.9;;;;;;;;70;;9;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;292;4;11;;23-03-2010;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;4.3;34.6;0.8;48.5;;83;6.08;3.1;24.8;;0.8711;9.5059;0.5;0.009;0.003;37.1;59.9;0.001;9.8;146;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;293;4;11;;07-09-2010;0;Zona inferior da cuba;42;;;;;;;7.2;41.9;0.8;68.4;;79.7;10.29;21.8;75.4;;;;;;;;73.8;;10.3;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;294;4;11;;03-11-2010;0;Zona inferior da cuba;23;;;;;;;4.5;21.2;0.4;30.3;;51;3.93;4.3;22.3;;;;;;;;93.1;;2.4;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;295;4;11;;21-06-2011;0;Zona inferior da cuba;53;0.05;0.05;0.05;0.05;0.05;;1.6;32.3;0.7;52.4;;63.9;8.79;17.3;60.2;;0.8678;9.4249;0.5;0.01;0.004;35.8;57.9;0.015;16.2;146;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;296;4;11;;20-10-2011;0;Zona inferior da cuba;45;;;;;;;4.2;36.7;1;62.9;;71.4;9.61;6.2;27.4;;;;;;;;45.7;;12.4;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;297;4;11;;19-12-2011;0;Zona inferior da cuba;37;;;;;;;;;;;;;;;;;;;;;;;52.1;;9;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;298;4;11;;25-07-2012;0;Zona inferior da cuba;47;0.05;0.05;0.05;0.05;0.05;;6.9;45;3.6;74.2;;94.6;12;3.1;20.6;;0.8678;9.4934;0.5;0.009;0.004;26.8;83.6;0.029;11;148;0.002;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;299;4;11;;14-12-2012;0;Zona inferior da cuba;46;;;;;;;4.5;45.2;;72.7;;92.4;11.91;3.2;19.9;;;;;;;;47.3;;11.3;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;300;4;11;;05-06-2013;0;Zona inferior da cuba;44;0.05;0.05;0.05;0.05;0.05;;3.8;49.9;0.7;81.7;;96;12.85;6.4;28.9;;0.8678;9.5211;0.5;0.011;0.004;35.5;51.2;0.038;9.9;148;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;301;4;11;;05-12-2013;0;Zona inferior da cuba;51;;;;;;;5.2;17.4;5.1;23.9;;75.4;6.13;4.5;19.8;;;;;;;;81.1;;9.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;302;4;11;;23-01-2014;0;Zona inferior da cuba;51;;;;;;;5.3;18.7;;25.3;;80;6.5;4.4;19.2;;;;;;;;;;16.7;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;303;4;11;;30-01-2014;0;Zona inferior da cuba;36;;;;;;;8.8;19.3;;25.1;;92.8;6.13;3.5;19.5;;;;;;;;;;7.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;304;4;11;;07-02-2014;0;Zona inferior da cuba;27;;;;;;;6.5;20.4;5.3;27.9;;89;5.99;3.6;18.8;;;;;;;;;;4.9;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;305;4;11;;14-02-2014;0;Zona inferior da cuba;30;;;;;;;6.6;20.9;;25.8;;90.9;5.93;2.7;17.7;;;;;;;;;;4.4;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;306;4;11;;21-02-2014;0;Zona inferior da cuba;30;;;;;;;5.6;19.1;;25;;82.9;5.84;3;15.4;;;;;;;;;;7.3;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;307;4;11;;28-02-2014;0;Zona inferior da cuba;33;;;;;;;7.9;15.1;2;26.1;;79.5;6.01;6.2;24.8;;;;;;;;;;6.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;308;4;11;;14-03-2014;0;Zona inferior da cuba;51;;;;;;;6;16.6;2.6;27.3;;79;6.42;3.9;18.8;;;;;;;;;;9.4;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;309;4;11;;21-03-2014;0;Zona inferior da cuba;52;;;;;;;5.5;16.4;2.4;26.5;;76.2;6.49;4.6;23;;;;;;;;;;9.3;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 3;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;310;4;11;;04-07-2014;0;Zona inferior da cuba;53;0.05;0.05;0.05;0.05;0.05;;2.7;19.9;;30.3;;70.9;7.65;4.6;19.3;;0.868;9.6316;0.5;0.011;0.004;34.2;62.6;0.024;13.2;146;0.001;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;87670;29;Monofásico;FALSE;FALSE;FALSE;Parque 400 kV (Fase 3);;;;;;;;;;ND;Operacional;311;ND;40;;17-08-2004;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;8.1;0.9;0.6;;0.7;152.7;0.07;12.2;36.1;;;;;;;;;;10.4;;0.002;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;87670;29;Monofásico;FALSE;FALSE;FALSE;Parque 400 kV (Fase 3);;;;;;;;;;ND;Operacional;312;ND;40;;26-05-2006;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;6.7;2.4;0.6;0.3;1.3;218;0.1;14.1;39.6;;;;;;;;;;8.7;;0.002;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;87668;27;Monofásico;FALSE;FALSE;FALSE;Parque 400 kV (Fase 1);;;;;;;;;;ND;Operacional;313;ND;38;;17-08-2004;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;17.7;0.6;0.2;;;159;0.07;10.1;27.4;;;;;;;;;;8.1;;0.003;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;87668;27;Monofásico;FALSE;FALSE;FALSE;Parque 400 kV (Fase 1);;;;;;;;;;ND;Operacional;314;ND;38;;26-05-2006;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;10.7;1.4;0.1;;0.3;158.2;0.08;11.4;31.6;;;;;;;;;;10.9;;0.002;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;87669;28;Monofásico;FALSE;FALSE;FALSE;Parque 400 kV (Fase 2);;;;;;;;;;ND;Operacional;315;ND;39;;17-08-2004;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;3.6;0.5;0.4;;;146.6;0.11;12.6;29.9;;;;;;;;;;8.2;;0.003;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fase;87669;28;Monofásico;FALSE;FALSE;FALSE;Parque 400 kV (Fase 2);;;;;;;;;;ND;Operacional;316;ND;39;;26-05-2006;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;2.7;1.8;0.2;;;223;0.1;9.4;25.8;;;;;;;;;;8;;0.002;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;317;1;6;;16-04-1998;0;Zona inferior da cuba;16;0.05;0.05;0.5;0.05;0.05;;22;23;34;8;;928;14.9;10;88;;0.844;7.3;7.5;;;23.1;93.9;0.245;5.2;140;0.034;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;318;1;6;;05-08-1998;0;Zona inferior da cuba;52;0.05;0.05;0.65;0.05;0.05;;18;19;29;8;;780;16;7.6;66;;0.845;7.4;7.5;;;25.1;27.7;0.157;34.6;140;0.044;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;319;1;6;;08-09-1998;0;Zona inferior da cuba;35;;;;;;;;;;;;;;;;;;;;;;;65.8;;18;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;320;1;6;;25-01-1999;0;Zona inferior da cuba;21;;;;;;;2.4;0.8;0.8;0.2;;27.4;0.78;12.6;38.7;;0.879;10.3;2.5;;;35;78.2;0.01;4.7;142;0.01;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;321;1;6;;05-02-1999;0;Zona inferior da cuba;50;0.05;0.05;0.09;0.05;0.05;;8.4;2.7;2.4;0.5;;140;2.86;8;31.8;;0.877;10.1;3.5;;;34.4;32.4;0.016;23.1;144;0.014;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;322;1;6;;28-05-1999;0;Zona inferior da cuba;45;0.05;0.05;0.32;0.05;0.05;;51;8.3;3.7;;;192;6.83;8.8;30.8;;0.877;10;3.5;;;36.2;34.3;0.027;23.3;;0.018;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;323;1;6;;07-12-1999;0;Zona inferior da cuba;38;;;;;;;;;;;;;;;;;;;;;;;43.4;;21.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;324;1;6;;09-05-2000;0;Zona inferior da cuba;47;0.05;0.05;0.52;0.05;0.05;;129;9.7;0.6;3;0.8;112;5.98;6.9;28;;;;;;;;29.9;;22.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;325;1;6;;16-06-2000;0;Zona inferior da cuba;45;;;;;;;210;20;1.1;6;;239;14.53;9.4;41;;;;;;;;;;34.1;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;326;1;6;;27-06-2000;0;Zona inferior da cuba;50;;;;;;;;;;;;;;;;;;;;;;;46.1;;28.4;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;327;1;6;;16-01-2001;0;Zona inferior da cuba;14;0.05;0.05;0.56;0.05;0.05;;221.9;16.1;0.7;4.6;0.1;177.6;9.6;6.5;28.9;;0.876;10;3.5;;;39.2;64.6;0.041;3.9;144;0.011;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;328;1;6;;21-03-2001;0;Zona inferior da cuba;42;0.05;0.05;0.54;0.05;0.05;;142.3;18.4;1.3;6.3;;182;11.19;6.4;23.9;;0.876;10;3.5;;;37.4;47.7;0.027;21.8;142;0.013;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;329;1;6;;06-07-2001;0;Zona inferior da cuba;50;0.05;0.05;0.56;0.05;0.05;;249.3;29.4;0.6;8.7;0.6;310.4;17;6.9;29.3;;;;;;;;40.1;;23.5;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;330;1;6;;25-03-2002;0;Zona inferior da cuba;46;0.05;0.05;0.56;0.05;0.05;;146.3;26.3;7.3;10.6;;256.6;17.27;17;61.9;;0.873;10;3.5;;;36.7;43.8;0.019;23.3;144;0.013;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;331;1;6;;10-05-2002;0;Zona inferior da cuba;;0.05;0.05;0.56;0.05;0.05;;256.3;29.5;2.4;10.8;1.3;283.8;18.14;6.4;30.5;;0.872;;3.5;;;38.8;50.4;0.054;21.8;;0.01;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;332;1;6;;11-06-2002;0;Zona inferior da cuba;23;0.05;0.05;0.36;0.05;0.05;;0.1;0.4;0.1;0.2;;12.4;0.24;12.4;41.2;;0.873;10.2;3.5;;;35.2;79.1;0.021;2.1;144;0.022;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;333;1;6;;16-07-2002;0;Zona inferior da cuba;49;0.05;0.05;0.26;0.05;0.05;;0.6;0.4;0.4;0.2;;11.4;0.22;6;18.7;;0.872;10.2;3.5;;;34.2;74.4;0.02;5.3;142;0.027;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;334;1;6;;25-03-2003;0;Zona inferior da cuba;43;0.05;0.05;0.14;0.05;0.05;;5.9;4.1;;1.3;;63.2;1.17;2.4;11.1;;0.873;10.1;3.5;;;34.6;68.2;0.024;6.4;144;0.013;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;335;1;6;;19-08-2003;0;Zona inferior da cuba;49;;;;;;;10.6;6.4;0.9;2.4;;83.5;1.38;2.1;9.9;;;;;;;;;;8.1;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;336;1;6;;26-02-2004;0;Zona inferior da cuba;42;0.05;0.05;0.2;0.05;0.05;;0.7;0.4;0.4;0.4;0.4;6.1;0.17;0.2;0.8;;0.879;10.2;3.5;;;34;67;0.043;7.9;142;0.014;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;337;1;6;;22-07-2004;0;Zona inferior da cuba;53;;;;;;;19.6;20.1;3.4;8.8;;193.7;4.05;6.2;26.8;;;;;;;;48.6;;10.6;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;338;1;6;;06-12-2004;0;Zona inferior da cuba;37;;;;;;;;;;;;;;;;;;;;;;;56.8;;10.4;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;339;1;6;;25-05-2005;0;Zona inferior da cuba;44;0.05;0.05;0.24;0.05;0.05;;24.4;34;12.4;15;;215.9;5.83;7.8;30.1;;0.8794;10.1;3.5;;;32.9;73.5;0.041;8.4;144;0.018;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;340;1;6;;22-12-2005;0;Zona inferior da cuba;40;;;;;;;34.8;38.1;12.6;16.4;;270.8;8.69;5.3;24.5;;;;;;;;68;;7.7;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;341;1;6;;23-08-2006;0;Zona inferior da cuba;44;0.05;0.05;0.28;0.05;0.05;;31.3;41.8;12;19.8;;260.1;10.39;9.3;35.1;;0.8795;10.1;3;0.013;0.001;33.6;66.2;0.04;10.4;146;0.02;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;342;1;6;;18-12-2006;0;Zona inferior da cuba;43;;;;;;;29.9;41.4;12.1;21.2;;240.6;8.88;8.6;35.1;;;;;;;;44.6;;12.7;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;343;1;6;;04-10-2007;0;Zona inferior da cuba;44;0.05;0.05;0.27;0.05;0.05;;42.1;11.8;2.3;3.8;;199.7;4.77;4.3;27.3;;0.878;10.1;3;0.015;0.004;33.9;52.4;0.026;12.5;150;0.016;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;344;1;6;;14-12-2007;0;Zona inferior da cuba;30;;;;;;;34.3;11.9;1.7;3.9;;148.5;4.04;6.7;28.7;;;;;;;;57.6;;8.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;345;1;6;;16-06-2008;0;Zona inferior da cuba;33;0.05;0.05;0.23;0.05;0.05;;149.8;29.9;2.6;9.2;0.6;260.3;5.96;7.3;37.5;;0.878;9.9;3;0.01;0.001;34.4;86.4;0.02;8.1;146;0.012;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;346;1;6;;06-01-2009;0;Zona inferior da cuba;27;0.05;0.05;0.23;0.05;0.05;;161.3;36.8;2.7;11.8;0.4;228.4;6.61;6.9;36.3;;0.878;10.1246;2.5;0.014;0.008;33.4;52.2;0.023;6.8;146;0.01;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;347;1;6;;23-03-2010;0;Zona inferior da cuba;27;0.05;0.05;0.19;0.05;0.05;;3.2;5.7;0.5;3.7;;70.5;2.5;23.8;49.2;;0.8776;10.0444;2.5;0.012;0.005;30.4;50.3;0.033;9.9;146;0.013;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;348;1;6;;20-06-2011;0;Zona inferior da cuba;33;0.05;0.05;0.28;0.05;0.05;;8.9;11.9;1.4;5.4;0.2;127.5;4.96;4.8;21.4;;0.8741;9.9617;3;0.015;0.008;30;76.1;0.027;6.4;148;0.014;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;349;1;6;;20-10-2011;0;Zona inferior da cuba;48;;;;;;;9.6;13.3;1.3;6.9;;173.2;5.54;5.9;27.2;;;;;;;;42.7;;14;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;350;1;6;;19-12-2011;0;Zona inferior da cuba;27;;;;;;;;;;;;;;;;;;;;;;;62.4;;7;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;351;1;6;;15-02-2012;0;Zona inferior da cuba;26;;;;;;;;;;;;;;;;;;;;;;;69.8;;8.2;;;;;;;NC;NC;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;352;1;6;;26-04-2012;0;Zona inferior da cuba;14;;;;;;;2.7;1.8;0.6;1.7;;33.9;0.73;12.2;39.7;;0.8737;10.0448;3;0.012;0.003;27;78.9;0.044;1.8;148;0.013;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;353;1;6;;25-07-2012;0;Zona inferior da cuba;43;0.05;0.05;0.26;0.05;0.05;;7.2;11.8;2.2;6.7;;86.2;2.48;3.6;15.7;;0.8736;10.0543;3;0.014;0.008;27.8;53.5;0.053;9.7;148;0.016;;;;;NC;NC;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;354;1;6;;24-08-2012;0;Zona inferior da cuba;40;;;;;;;16.4;12;0.7;5.4;;109.7;2.69;1.5;10.9;;;;;;;;68.4;;6.9;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;355;1;6;;13-12-2012;0;Zona inferior da cuba;45;;;;;;;7.7;15.1;2.6;8.4;1.7;101.1;3.28;8;26.3;;;;;;;;49.5;;8.9;;;;;;;NC;NC;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;356;1;6;;21-01-2013;0;Zona inferior da cuba;43;;;;;;;2.7;12.1;0.6;5.7;;79.7;2.67;1.4;9.1;;;;;;;;;;8.4;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;357;1;6;;31-01-2013;0;Zona inferior da cuba;41;;;;;;;19.3;14.7;0.6;6.9;;107.4;3.23;1.5;11.8;;;;;;;;;;7.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;358;1;6;;06-02-2013;0;Zona inferior da cuba;28;;;;;;;13.6;16.3;3.1;9.1;2.9;135.4;3.5;3.8;20.3;;;;;;;;;;7.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;359;1;6;;14-02-2013;0;Zona inferior da cuba;43;;;;;;;9.3;15.8;3;9.4;;117.3;3.61;8.1;30.2;;;;;;;;;;7.3;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;360;1;6;;20-02-2013;0;Zona inferior da cuba;40;;;;;;;15.7;15.6;2.8;8.1;;106.3;3.3;1.7;10.4;;;;;;;;89;;7.4;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;361;1;6;;05-03-2013;0;Zona inferior da cuba;48;;;;;;;7.5;16.6;3.1;11.1;;105.4;3.65;9.9;33.2;;;;;;;;73.1;;8.6;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;362;1;6;;13-03-2013;0;Zona inferior da cuba;23;;;;;;;8;16.6;2.8;9.1;;108.7;3.3;3.6;19.4;;;;;;;;;;6.4;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;363;1;6;;25-03-2013;0;Zona inferior da cuba;25;;;;;;;8.2;17.2;1.4;8.9;;134.3;3.51;2.4;15.6;;;;;;;;;;3.4;;;;;;;NC;NC;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;364;1;6;;05-06-2013;0;Zona inferior da cuba;46;0.05;0.05;0.24;0.05;0.05;;7.6;17.1;3.1;9.2;;175.2;3.75;2.2;19.4;;0.8736;10.0177;3;0.018;0.004;28;68.4;0.052;8.2;148;0.015;;;;;;;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;365;1;6;;05-12-2013;0;Zona inferior da cuba;40;;;;;;;9.6;23.4;7.2;12.4;;177.3;4.58;2.7;17.9;;;;;;;;74.4;;7.8;;;;;;;NC;NC;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;366;1;6;;23-01-2014;0;Zona inferior da cuba;47;;;;;;;9.3;23.2;6;12.5;;185.5;4.93;2.4;16.9;;;;;;;;;;7.3;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;367;1;6;;04-07-2014;0;Zona inferior da cuba;54;0.05;0.05;0.26;0.05;0.05;;6.2;12.2;3.4;7.8;;158.7;3.94;2.6;16.6;;0.8736;10.1614;3;0.02;0.008;26.3;60.2;0.033;13.4;146;0.017;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;368;2;7;;05-08-1998;0;Zona inferior da cuba;53;0.05;0.05;0.12;0.05;0.05;;4.7;12;66;5.9;;839;13.6;6.3;53;;;;;;;;22.4;;24.4;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;369;2;7;;08-09-1998;0;Zona inferior da cuba;40;;;;;;;;;;;;;;;;;;;;;;;68.4;;16.1;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;370;2;7;;09-04-1999;0;Zona inferior da cuba;;;;;;;;4.4;14.5;78.5;7.2;1.8;766.8;14.74;13.3;74.6;;0.845;7.6;7.5;;;;42.6;0.071;20.6;;0.033;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;371;2;7;;07-12-1999;0;Zona inferior da cuba;46;0.05;0.05;0.13;0.05;0.05;;7.3;16;61;7.7;1.8;775;14.63;11;68;;;;;;;;71;;15.8;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;372;2;7;;09-05-2000;0;Zona inferior da cuba;43;0.05;0.05;0.12;0.05;0.05;;7;13;58;6.6;;778;14.64;8.2;61;;0.843;7.6;7.5;;;24.8;42.3;0.086;18.1;145;0.039;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;373;2;7;;27-06-2000;0;Zona inferior da cuba;53;;;;;;;;;;;;;;;;;;;;;;;69.8;;22.1;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;374;2;7;;16-01-2001;0;Zona inferior da cuba;36;0.05;0.05;0.15;0.05;0.05;;7.4;17.6;52.2;7.5;;826.8;15.36;9.5;69.2;;;;;;;;56;;13.1;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;375;2;7;;06-07-2001;0;Zona inferior da cuba;50;0.05;0.05;0.13;0.05;0.05;;2.8;17.1;41.2;6.9;0.7;840.6;13;8.1;60.3;;0.843;7.6;8;;;22.9;63.8;0.231;21.9;;0.037;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;376;2;7;;20-09-2001;0;Zona inferior da cuba;46;0.05;0.05;0.16;0.05;0.05;;3.8;20.9;48.4;8.5;1.7;684.8;15.03;16.7;93;;;;8;;;;46.4;0.226;20.9;;0.041;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;377;2;7;;29-10-2001;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;1.1;0.6;0.5;0.3;0.3;5.7;0.14;7.4;21;;0.88;10.2;2.5;;;34.9;83.1;0.011;2.1;144;0.008;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;378;2;7;;12-12-2001;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;1.2;2.2;0.3;;;178.1;1.3;15.5;46.7;;0.88;10.2;3;;;32.8;82.7;0.007;2.3;144;0.012;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;379;2;7;;25-03-2002;0;Zona inferior da cuba;48;;;;;;;;4.3;0.5;2;;77.3;1.24;37.2;122.4;;;;;;;;;;;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;380;2;7;;03-10-2002;0;Zona inferior da cuba;50;0.05;0.05;0.05;0.05;0.05;;43.9;11.9;;4.2;;162.6;2.28;11.9;51.9;;0.877;10.1;3.5;;;35.8;56.8;0.008;7.9;144;0.016;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;381;2;7;;25-03-2003;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;6.6;22.8;;9.9;;230.3;2.83;2.9;24.6;;;;;;;;56.7;;7.2;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;382;2;7;;19-08-2003;0;Zona inferior da cuba;45;0.05;0.05;0.07;0.05;0.05;;11.4;34.2;;16.4;;315.2;4.04;12.1;59.7;;0.881;9.7;3.5;;;34.4;81.3;0.008;7.6;144.5;0.012;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;383;2;7;;26-02-2004;0;Zona inferior da cuba;39;;;;;;;11.6;40.1;;20.7;;282.4;4.5;4.7;39.4;;;;;;;;69.2;;8.5;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;384;2;7;;22-07-2004;0;Zona inferior da cuba;49;0.05;0.05;0.06;0.05;0.05;;8.8;49.6;2;27.2;;321.8;4.99;5.7;41.4;;0.881;10.1;3.5;;;34.5;56.9;0.034;14.3;144;0.014;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
