CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;385;2;7;;25-05-2005;0;Zona inferior da cuba;36;;;;;;;11.7;59.4;;40.4;;319.2;6.88;7.4;47.7;;;;;;;;72;;8.7;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;386;2;7;;05-08-2005;0;Zona inferior da cuba;43;0.05;0.05;0.11;0.05;0.05;;12.8;62.1;;43.4;;298;5.54;7.8;45.8;;0.882;10.1;3.5;;;34.2;63;0.021;11.4;140;0.013;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;387;2;23;;24-08-2005;0;Travessia Fase U;25;0.05;0.05;0.05;0.05;0.05;;23.4;21.6;;4.7;;659.7;2.44;6.2;71.2;;;;0.5;;;;;0.032;;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;388;2;7;;05-09-2005;0;Zona inferior da cuba;24;0.05;0.05;0.06;0.05;0.05;;13.4;52.9;;36.6;;237.8;3.54;8.5;49.3;;0.8813;10.1;3.5;;;33.9;72.1;0.026;2.8;142;0.016;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;389;2;7;;23-09-2005;0;Zona inferior da cuba;45;0.05;0.05;0.07;0.05;0.05;;8;47.7;1.5;31.4;;281.2;8.08;5.9;40.4;;0.8784;10;3;;;36.1;69;0.024;7.7;140;0.012;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;390;2;7;;23-08-2006;0;Zona inferior da cuba;40;0.05;0.05;0.1;0.05;0.05;;14.9;57.9;1.5;38.8;;298.2;10.97;7.2;45.9;;0.8814;10;3;0.013;0.006;30.9;72.1;0.02;9.4;144;0.013;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;391;2;7;;18-12-2006;0;Zona inferior da cuba;32;;;;;;;25.4;64.2;1.6;43.1;;308.9;9.75;13.5;72.4;;;;;;;;61.3;;13.4;;;;;;;--;--;;;;21-04-2017 12:07;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Travessias;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;392;2;23;;26-04-2007;0;Travessia Fase U;27;0.05;0.05;0.05;0.05;0.05;;21.4;21.9;;4.9;;873;3.41;6.1;69.9;;0.8762;7.6;0.5;0.003;;34.7;87.4;0.008;5.1;140;0.006;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;393;2;7;;04-10-2007;0;Zona inferior da cuba;41;0.05;0.05;0.11;0.05;0.05;;7.7;24.6;0.8;18.4;;187.4;7.43;8.4;39.8;;0.8811;10.1;3;0.013;0.005;35.2;83;0.02;10.3;150;0.01;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;394;2;7;;31-12-2007;0;Zona inferior da cuba;37;;;;;;;8;33.8;1.3;27.2;;223.4;8.18;5.4;32.6;;;;;;;;86.2;;7.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;395;2;7;;16-06-2008;0;Zona inferior da cuba;32;0.05;0.05;0.08;0.05;0.05;;6.9;33.7;2.5;25;;221.2;8.22;8.3;41.5;;0.8811;9.8;3;0.009;0.002;35.4;73.7;0.013;7.4;146;0.012;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;396;2;7;;09-12-2008;0;Zona inferior da cuba;14;0.05;0.05;0.06;0.05;0.05;;0.9;3.8;1.2;11;;23;0.6;8.4;27.1;;0.8803;10.0682;3;0.019;0.007;32.8;71.8;0.025;3.6;152;0.011;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;397;2;7;;15-07-2009;0;Zona inferior da cuba;41;0.05;0.05;0.11;0.05;0.05;;5.3;10.6;7.5;5.4;2;89.1;4.28;5.4;19.6;;0.8804;10.0231;3;0.018;0.008;28.7;63.7;0.04;11.3;146;0.013;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;398;2;7;;18-11-2009;0;Zona inferior da cuba;38;;;;;;;8.5;14.3;6.7;6.9;;116.7;5.42;18.8;64.9;;;;;;;;66.8;;7.8;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;399;2;7;;26-02-2010;0;Zona inferior da cuba;16;0.05;0.05;0.08;0.05;0.05;;3;7.7;6.7;4.5;;39.4;1.67;8.6;24.6;;0.8804;10.0051;3;0.029;0.001;30.1;80.9;0.025;1.7;146;0.009;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;400;2;7;;20-10-2011;0;Zona inferior da cuba;48;;;;;;;6.4;18;12.7;8.9;;157.2;5.89;4.4;20.4;;;;;;;;50;;8.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;401;2;7;;26-04-2012;0;Zona inferior da cuba;40;0.05;0.05;0.1;0.05;0.05;;6.6;22.8;12.1;10.3;;223.5;7.28;8.3;37.1;;0.877;9.9762;3;0.019;0.007;27.7;65.1;0.028;8.9;146;0.013;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;402;2;7;;18-10-2012;0;Zona inferior da cuba;14;;;;;;;3.8;5.3;2.1;1.4;;10.1;0.35;2.2;6.8;;;;;;;;77.8;;3;;;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;403;2;7;;21-01-2013;0;Zona inferior da cuba;30;;;;;;;5.8;12.1;3;2.9;;311.1;2.98;2.4;30;;;;;;;;;;5.9;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;404;2;7;;31-01-2013;0;Zona inferior da cuba;33;;;;;;;29.5;14.2;3.6;3.3;;360.6;3.14;1.9;32.9;;;;;;;;;;6.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;405;2;7;;06-02-2013;0;Zona inferior da cuba;32;;;;;;;15.8;15.9;6.4;4.4;1.7;331.7;3.19;2.5;34;;;;;;;;;;5.9;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;406;2;7;;14-02-2013;0;Zona inferior da cuba;31;;;;;;;12.8;16.1;6.7;5.4;;301.1;3.16;8.6;46;;;;;;;;;;6.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;407;2;7;;20-02-2013;0;Zona inferior da cuba;33;;;;;;;22;20.7;7.4;6.9;;353.9;3.5;9.6;52.8;;;;;;;;65.9;;6.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;408;2;7;;05-03-2013;0;Zona inferior da cuba;34;;;;;;;22.4;22.8;7.6;8.9;3.1;362.8;3.34;3.1;37.8;;;;;;;;81.8;;6.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;409;2;7;;13-03-2013;0;Zona inferior da cuba;30;;;;;;;22.4;23;7.4;9;;346.3;3.18;3.8;39.2;;;;;;;;;;5.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;410;2;7;;25-03-2013;0;Zona inferior da cuba;28;;;;;;;30.5;26.8;6.6;9.9;;437.2;3.44;3.3;42.3;;;;;;;;;;4.1;;;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;411;2;7;;05-06-2013;0;Zona inferior da cuba;50;0.05;0.05;0.1;0.05;0.05;;29.4;38.4;10.2;20.4;;467.9;3.65;4.4;45.1;;0.8768;10.021;3.5;0.018;0.007;29.3;67.2;0.051;7.8;146;0.016;;;;;;;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;412;2;7;;05-12-2013;0;Zona inferior da cuba;33;;;;;;;54.9;88.3;16.7;76.2;;668.6;3.94;5.4;60.2;;;;;;;;73.6;;5.9;;;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;413;2;7;;23-01-2014;0;Zona inferior da cuba;35;;;;;;;107.2;99.8;31.8;122.4;;799;4.21;3.7;63.5;;;;;;;;;;5.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;414;2;7;;20-05-2014;0;Zona inferior da cuba;45;;;;;;;30.1;27.4;17.4;68.2;;214.6;2.3;4.5;26.1;;0.8768;10.1415;3;0.02;0.007;26;57;0.066;10.3;148;0.019;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;415;2;7;;04-07-2014;0;Zona inferior da cuba;54;0.05;0.05;0.12;0.05;0.05;;14.1;26.6;6.4;35;1.1;194;2.74;2.8;19.8;;0.8768;10.1333;3;0.018;0.007;29;73.8;0.038;9.5;146;0.019;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;416;3;8;;05-08-1998;0;Zona inferior da cuba;60;0.05;0.05;0.11;0.05;0.05;;8.8;19;74;9.1;;749;23;8.8;69;;0.846;7.1;7.5;;;26.5;24.4;0.126;29.1;142;0.029;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;417;3;8;;08-09-1998;0;Zona inferior da cuba;54;;;;;;;;;;;;;;;;;;;;;;;42.8;;27.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;418;3;8;;25-01-1999;0;Zona inferior da cuba;41;;;;;;;3.2;16.2;71.9;8.2;;718.4;17.82;12.6;73.4;;0.846;7.1;7.5;;;24.5;77;0.114;13.8;142;0.028;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;419;3;8;;09-04-1999;0;Zona inferior da cuba;29;;;;;;;2.8;0.5;0.5;0.2;;4.6;0.15;10.9;33.5;;0.88;10.3;1.5;;;43.7;75.1;0.005;1.5;142;0.005;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;420;3;8;;28-05-1999;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;2.7;1.8;0.7;0.3;0.3;62;1.02;12;31;;0.878;10.2;2.5;;;37.2;71.7;0.006;3.1;144;0.006;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;421;3;8;;07-12-1999;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;0.9;;0.1;;;;0.06;5;19;;;;;;;;86.3;;4.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;422;3;8;;09-05-2000;0;Zona inferior da cuba;43;0.05;0.05;0.05;0.05;0.05;;4.8;3.3;0.5;0.8;;65;1.64;7.2;25;;0.878;10.2;3;;;43.5;75.4;0.006;6.7;;0.007;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;423;3;8;;16-01-2001;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;10.6;7.3;0.9;2;0.5;109;2.31;4.4;17.6;;;;;;;;75.4;;4.7;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;424;3;8;;06-07-2001;0;Zona inferior da cuba;46;0.05;0.05;0.05;0.05;0.05;;;;;;;;;;;;0.878;10.2;3;;;36.2;75.6;0.013;6.4;;0.007;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;425;3;8;;25-03-2002;0;Zona inferior da cuba;42;0.05;0.05;0.05;0.05;0.05;;2.8;10.7;22.3;12.8;;82;3.27;24.6;84.9;;0.875;10.2;3;;;42.7;77.3;0.006;7.7;144;0.007;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;426;3;8;;03-10-2002;0;Zona inferior da cuba;52;;;;;;;7.1;11.2;0.6;2.9;1.7;97.3;3.2;6.4;23.8;;;;;;;;;;;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;427;3;8;;25-03-2003;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;11.4;17.7;1.2;11.2;;123.8;2.42;4;20.6;;0.875;10;2.5;;;40.4;60.7;0.009;2.3;144;0.004;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;428;3;8;;20-08-2003;0;Zona inferior da cuba;43;;;;;;;9.6;18.9;1.7;5.5;;120.1;2.62;2.8;15.7;;;;;;;;;;9.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;429;3;8;;26-02-2004;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;15.8;29.8;1.9;8.8;;185.7;5.5;9.6;41.1;;0.88;10.1;3;;;38.3;75;0.025;5.3;144;0.006;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;430;3;8;;22-07-2004;0;Zona inferior da cuba;49;;;;;;;10.8;32.8;3.4;10.7;;193.5;5.57;11.7;47.9;;;;;;;;68.2;;17.8;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;431;3;22;;01-10-2004;0;Travessia Fase V;;0.05;0.05;0.05;0.05;0.05;;42.8;2.1;;0.9;;81.2;0.06;1.7;92.2;;0.888;8.5;1;;;42.8;58.1;0.036;4.4;140.5;0.004;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;432;3;22;;02-10-2004;0;Travessia Fase W;;0.05;0.05;0.05;0.05;0.05;;14.4;2.3;;1.7;;52.8;0.09;0.9;128.7;;0.887;8.4;0.5;;;46.2;45.9;0.035;4;140.5;0.003;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;433;3;22;;17-05-2005;0;Travessia Fase U;16;0.05;0.05;0.05;0.05;0.05;;13.8;9.5;0.3;9.2;;162;0.25;1.8;93.1;;0.8903;8.7;2;;;39.8;55.1;0.049;3;136;0.005;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;434;3;8;;25-05-2005;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;11.1;34.3;;12.9;;189.6;6.74;7.4;32.4;;0.8811;10.2;2.5;;;35.4;76.3;0.044;8.3;142;0.008;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;435;3;8;;22-12-2005;0;Zona inferior da cuba;40;;;;;;;13.3;37.4;2.9;13.3;;230.4;10.59;9.7;39.4;;;;;;;;77.2;;7.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;436;3;8;;25-05-2006;0;Zona inferior da cuba;55;0.05;0.05;0.05;0.05;0.05;;77.3;66.5;38.9;15.2;2;195.5;10.17;5.7;27;;0.8811;10.1;2.5;0.031;0.009;37.1;52.2;0.016;12.3;146;0.006;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;437;3;8;;18-12-2006;0;Zona inferior da cuba;44;;;;;;;48.4;78.5;40.3;19.4;;240.9;11.23;5.7;33.6;;;;;;;;84;;9.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;438;3;8;;04-10-2007;0;Zona inferior da cuba;40;0.05;0.05;0.09;0.05;0.05;;21.6;71.1;29.1;16.8;;225.1;12.32;5.4;27.7;;0.8812;10.2;2.5;0.012;0.005;36.6;86.4;0.018;10.2;150;0.007;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;439;3;22;;12-11-2007;0;Travessia Fase U;28;0.05;0.05;0.05;0.05;0.05;;12.5;8.5;0.3;9.4;;122.7;0.26;5.4;75.1;;0.8905;8.7;1.5;;;40.5;69.5;0.006;4;136;0.007;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;440;3;8;;31-12-2007;0;Zona inferior da cuba;38;;;;;;;22.2;89.1;34;21.1;;290.1;14.44;3.4;25.9;;;;;;;;58.2;;11.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;441;3;8;;16-06-2008;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;1.5;5.4;2.3;2.6;;59.1;2.64;21.6;68.3;;0.8807;10.1;2.5;0.009;0.003;37.4;90.4;0.024;4.2;144;0.004;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;442;3;8;;25-07-2008;0;Zona inferior da cuba;44;;;;;;;3.7;9.2;3.7;2.3;0.4;155.4;5.98;6.8;29;;;;;;;;46.2;;9.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;443;3;8;;09-12-2008;0;Zona inferior da cuba;35;;;;;;;3.2;14.3;5.4;3.5;;161.4;6.84;19.7;69.4;;;;;;;;64.9;;7.7;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;444;3;8;;15-07-2009;0;Zona inferior da cuba;41;0.05;0.05;0.09;0.05;0.05;;11.2;15.7;5.3;4.2;;175.2;8.38;4.7;27;;0.8807;10.1129;2.5;0.013;0.004;32.3;65.7;0.03;10.7;144;0.007;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;445;3;8;;18-11-2009;0;Zona inferior da cuba;38;;;;;;;8.4;17.6;5;4.8;;175.8;8.61;11.6;49.3;;;;;;;;83.1;;6.8;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;446;3;8;;23-03-2010;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;11.9;20.3;5.2;5.4;;191.2;8.38;16.8;69.3;;0.8809;10.1262;2;0.01;0.004;33.2;75.2;0.016;8.8;144;0.006;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;447;3;22;;21-07-2010;0;Travessia Fase U;30;0.05;0.05;0.05;0.05;0.05;;17;11.1;0.2;12.5;;155.5;0.28;5.4;94.6;;0.8911;8.658;2;0.008;0.004;41.2;64.1;0.008;3.7;138;0.01;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Travessias;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;448;3;22;;28-07-2010;0;Travessia Fase W;24;0.05;0.05;0.05;0.05;0.05;;3.9;1.6;;;;135.6;14.98;3.6;123.6;;0.887;8.6113;0.5;0.001;0.001;43.2;68.8;0.018;6.4;138;0.008;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;449;3;8;;09-08-2010;0;Zona inferior da cuba;34;;;;;;;10.1;14.7;4;4.4;;143.7;5.27;7.6;37.1;;;;;;;;80.2;;5.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;450;3;8;;20-10-2011;0;Zona inferior da cuba;45;;;;;;;4.8;19.4;5.8;8.1;0.6;620.6;11.02;7;53.7;;;;;;;;55.6;;7.7;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;451;3;8;;26-04-2012;0;Zona inferior da cuba;40;0.05;0.05;0.08;0.05;0.05;;8.2;21.2;5.9;8.3;;693;10.65;7;59.3;;0.8771;10.141;2.5;0.012;0.005;28.3;70.4;0.024;8.8;146;0.014;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;452;3;8;;14-12-2012;0;Zona inferior da cuba;36;;;;;;;6.4;24.8;8.1;10.1;;663;11.8;3.4;45.7;;;;;;;;39.1;;15.2;;;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;453;3;8;;07-05-2013;0;Zona inferior da cuba;24;0.05;0.05;0.06;0.05;0.05;;0.7;0.7;;;0.2;33.6;0.81;12.4;37.3;;0.877;10.1675;2.5;0.015;0.006;29.1;82;0.04;3;146;0.006;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;454;3;8;;05-12-2013;0;Zona inferior da cuba;45;;;;;;;4.7;8.2;3.4;2.4;;261.4;6.43;7.3;29;;;;;;;;58.4;;6.5;;;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;455;3;8;;23-01-2014;0;Zona inferior da cuba;47;;;;;;;6.5;10.7;6.5;5.3;;334.4;7.14;15.3;57.3;;;;;;;;;;6.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;456;3;8;;30-01-2014;0;Zona inferior da cuba;35;;;;;;;5.4;9.3;3.4;2.6;;360.8;6.96;3.4;22.8;;;;;;;;;;3.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;457;3;8;;07-02-2014;0;Zona inferior da cuba;28;;;;;;;4.8;9.3;3.1;2.4;;347.4;6.5;3;21.3;;;;;;;;;;3.9;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;458;3;8;;14-02-2014;0;Zona inferior da cuba;27;;;;;;;4.9;9.9;3.2;2.6;;345.4;6.63;3.9;25;;;;;;;;;;2.7;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;459;3;8;;21-02-2014;0;Zona inferior da cuba;28;;;;;;;4.3;9.3;3.3;3.1;;317.4;6.26;3.4;20.6;;;;;;;;;;4.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;460;3;8;;28-02-2014;0;Zona inferior da cuba;29;;;;;;;6.5;7;2;2.5;;288.8;6.09;5.4;27.1;;;;;;;;;;4.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;461;3;8;;14-03-2014;0;Zona inferior da cuba;46;;;;;;;5.4;7.8;3;3.4;;299.1;6.82;3.8;23.7;;;;;;;;;;6.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;462;3;8;;21-03-2014;0;Zona inferior da cuba;45;;;;;;;4.4;7.2;2.2;2.5;;265.4;6.71;5;25.1;;;;;;;;;;6;;;;;;;;;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;463;3;8;;04-07-2014;0;Zona inferior da cuba;52;0.05;0.05;0.08;0.05;0.05;;5.1;11.5;4.6;3.2;7.6;274.6;7.86;4;22.3;;0.8768;10.2484;2.5;0.016;0.006;29.8;82.1;0.036;13.9;144;0.008;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;464;ND;5;;27-05-1999;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;11;5.2;33;5;124;39;1.06;28;74;;0.854;7.9;3;;;23.8;74.5;0.031;12.7;;0.024;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;465;ND;5;;21-03-2001;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;9.8;4;27.1;4.4;94.4;38;0.83;26.7;69;;0.853;8;3;;;23.7;71.4;0.038;11.7;144;0.022;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;466;ND;5;;23-04-2002;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;2.3;12.9;63.4;11.3;50.9;8.5;0.56;29.1;90.2;;0.85;8;3;;;22.2;66.8;0.042;13.5;144;0.018;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;467;ND;5;;25-03-2003;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;6.8;1.9;22.6;3.6;63.1;22.6;0.73;29.4;71.3;;0.851;7.9;3;;;21.2;72.8;0.031;10.2;144;0.021;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;468;ND;5;;20-08-2003;0;Zona inferior da cuba;25;;;;;;;6.2;1.9;18;3.3;52;18.9;0.71;30;66.9;;;;;;;;;;10.7;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;469;ND;5;;26-02-2004;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;12.7;1.3;13.3;2.4;34.6;25.7;0.68;31.5;72.8;;0.857;7.9;3;;;20.7;73;0.067;7.4;144;0.02;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;470;ND;5;;22-07-2004;0;Zona inferior da cuba;29;;;;;;;5.3;1.2;9.7;2.4;28.6;27.5;0.58;30.7;69.8;;;;;;;;87.7;;24.9;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;471;ND;5;;25-05-2005;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;14.6;2.5;7.6;1.6;37.7;20.6;0.65;33.7;73.6;;0.8575;8.2;3;;;20.6;69.9;0.053;14.1;146;0.02;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;472;ND;5;;23-08-2006;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;10;1.7;4.4;1.2;19.6;23.1;0.68;34.8;75.7;;0.8575;7.9;2.5;0.023;0.019;20.3;75.9;0.04;14.4;144;0.022;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;473;ND;5;;18-12-2006;0;Zona inferior da cuba;20;;;;;;;4.8;1.9;4.2;1.9;18.4;36;0.74;35.4;84.4;;;;;;;;33.8;;28.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;474;ND;5;;04-10-2007;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;16.4;3;6.9;1.3;32.4;36.1;0.92;31.1;72;;0.8577;7.9;2.5;0.02;0.013;20.2;81.7;0.041;13.9;152;0.022;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;475;ND;5;;14-12-2007;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;2.3;0.6;0.3;1.4;0.4;5.7;0.07;7.4;20.4;;0.873;9.9;0.5;0.029;0.002;35.7;74.1;0.007;6.4;149.5;0.001;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;476;ND;5;;12-02-2008;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;4.8;0.4;;;2.8;8.6;0.16;16.4;37.1;;0.8727;9.8;0.5;0.008;0.002;33.2;89.9;0.006;7.4;150;0.002;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;477;ND;5;;09-12-2008;0;Zona inferior da cuba;11;;;;;;;21;5.1;5.4;4.3;44.2;48.1;0.64;33.6;71.8;;;;;;;;60.8;;10.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;478;ND;5;;15-07-2009;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;11.8;3.8;6.4;4.2;52.1;35.5;0.76;32.7;68.2;;0.8726;9.8099;0.5;0.009;0.003;32.6;91.9;0.005;11.2;150;0.003;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;479;ND;5;;23-03-2010;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;12;3;6;2;52;22.6;0.9;34.7;72.4;;0.8727;9.8117;0.5;0.01;0.004;32.6;71.9;0.002;5.4;150;0.002;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;480;ND;5;;07-09-2010;0;Zona inferior da cuba;30;;;;;;;14.8;3.9;7.2;2.5;69.1;29.9;1.12;33.7;73;;;;;;;;91.8;;6.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;481;ND;5;;21-06-2011;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;8.9;2.4;6.8;0.6;64.7;25.9;0.88;34.1;68.8;;0.8692;9.7387;0.5;0.01;0.004;33.6;60.7;0.002;9.2;150;0.003;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;482;ND;5;;20-10-2011;0;Zona inferior da cuba;26;;;;;;;6.7;2.1;5.9;0.9;61.1;21.6;0.79;31.3;70.2;;;;;;;;76.7;;7.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;483;ND;5;;25-07-2012;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;11.1;2.4;5.3;0.6;69.9;20.8;0.76;28.9;62.4;;0.8692;9.8364;0.5;0.009;0.005;32.4;55.6;0.011;7.4;146;0.003;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;484;ND;5;;13-12-2012;0;Zona inferior da cuba;16;;;;;;;13.2;3.1;6.8;0.7;57.9;22.8;0.84;29.1;62.2;;;;;;;;65.3;;5.8;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;485;ND;5;;05-06-2013;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;8.8;2.6;6.7;1.6;57.2;23.2;0.96;27.9;61.2;;0.8692;9.8214;0.5;0.012;0.004;33.4;68.3;0.011;6.2;148;0.003;;;;;;;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;486;ND;5;;05-12-2013;0;Zona inferior da cuba;15;;;;;;;10;2.9;7.1;0.8;61.7;23.7;0.94;31.7;69.6;;;;;;;;60.4;;6.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;19392 C;5;Trifásico;FALSE;FALSE;FALSE;Serviços Gerais;EFACEC;30000;6.5;63;;63;01-01-1982;NYNAS NYTRO TAURUS;12;Auxiliar;Operacional;487;ND;5;;04-07-2014;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;21.6;4.9;12.6;1.9;91.1;22.3;0.99;29.8;62.6;;0.8692;9.9027;0.5;0.011;0.003;32.9;63.6;0.011;8.1;150;0.026;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;488;1;12;;16-04-1998;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;22;11;152;5;25;449;4.6;24;84;;0.843;7.2;5;;;27.2;83.2;0.142;11.4;140;0.052;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;489;1;12;;05-08-1998;0;Zona inferior da cuba;39;0.05;0.05;0.1;0.05;0.05;;18;7.7;141;4.4;6.1;505;5.1;18;74;;;;;;;;16.5;;40;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;490;1;12;;08-09-1998;0;Zona inferior da cuba;30;;;;;;;;;;;;;;;;;;;;;;;38.3;;25.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;491;1;12;;28-05-1999;0;Zona inferior da cuba;25;0.05;0.05;0.08;0.05;0.05;;3;4.6;129;3.3;15;289;4.21;21;67;;0.844;7.3;5.5;;;28.2;28.7;0.035;22.4;;0.059;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;492;1;12;;07-12-1999;0;Zona inferior da cuba;24;;;;;;;;;;;;;;;;;;;;;;;73.8;;17;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;493;1;12;;21-03-2001;0;Zona inferior da cuba;22;0.05;0.05;0.08;0.05;0.05;;6.3;5.2;99.2;2.2;29.2;202.4;3;20.1;57.2;;0.842;7.2;6;;;28.4;67.3;0.176;20.6;142;0.051;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;494;1;12;;23-04-2002;0;Zona inferior da cuba;27;0.05;0.05;0.07;0.05;0.05;;2.4;5.6;95.3;2.9;28.2;164.9;2.9;24.7;78.4;;0.84;7.2;5.5;;;25.9;24.6;0.137;28.4;142;0.054;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;495;1;12;;10-05-2002;0;Zona inferior da cuba;;0.05;0.05;0.07;0.05;0.05;;6;6.8;106.4;2.6;38.7;241.5;3.53;26.2;74.8;;0.84;;6;;;27.2;51.3;0.102;21.9;;0.049;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;496;1;12;;11-06-2002;0;Zona inferior da cuba;23;0.05;0.05;0.08;0.05;0.05;;0.4;4.4;63.8;1.4;26.3;170.3;2.19;20.5;62.4;;0.842;7.3;5.5;;;25.8;79.1;0.125;12.7;140;0.048;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;497;1;24;;11-06-2002;0;Ruptor;23;;;;;;;809.4;37.3;16.8;0.6;79.1;19.1;0.4;34.4;98.2;;0.879;10.4;0.5;;;47.4;48.3;0.002;11.7;142;0.004;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;498;1;12;;16-07-2002;0;Zona inferior da cuba;34;0.05;0.05;0.09;0.05;0.05;;3.2;5.3;84.4;2;30;193.2;2.75;20.8;57.8;;0.84;7.2;5.5;;;25.3;31.3;0.171;28.2;140;0.056;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;499;1;24;;16-07-2002;0;Ruptor;39;;;;;;;825.6;76.6;72.6;3.8;421.8;27.1;0.58;23.2;57.5;;;;;;;;43.2;;26.7;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;500;1;12;;25-03-2003;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;4.4;4.6;123.6;8.6;23.4;206.7;3.21;25.9;68.5;;0.841;7.2;6;;;24.6;29.4;0.102;22;142;0.051;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;501;1;12;;20-08-2003;0;Zona inferior da cuba;36;;;;;;;12;6;133.1;2.2;23.3;337.7;3.13;22.7;68.4;;;;;;;;;;47.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;502;1;12;;26-02-2004;0;Zona inferior da cuba;22;0.05;0.05;0.14;0.05;0.05;;9.8;5.3;109;2.7;19.5;252.9;3.81;26.5;72.5;;0.845;7.3;6;;;23.3;62.5;0.114;25.1;142;0.043;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;503;1;12;;22-07-2004;0;Zona inferior da cuba;34;;;;;;;9.2;5.7;100.6;4.2;21.7;263.4;3.28;24.3;67.4;;;;;;;;32.6;;36.9;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;504;1;12;;25-05-2005;0;Zona inferior da cuba;24;0.05;0.05;0.14;0.05;0.05;;10.4;6.3;90;5.8;25.1;212.9;3.22;30.9;78;;0.8472;7.3;6;;;22;41.9;0.187;27.3;140;0.048;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;505;1;12;;22-12-2005;0;Zona inferior da cuba;21;;;;;;;9.3;7.7;84.1;7.3;24.8;344.4;4.51;30.1;86.8;;;;;;;;55.6;;5.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;506;1;12;;23-08-2006;0;Zona inferior da cuba;24;0.05;0.05;0.16;0.05;0.05;;10.4;5.2;57.9;6.5;26.2;152;2.66;32.2;76.4;;0.8473;7.2;5.5;0.017;0.002;22.6;58.8;0.257;27.3;142;0.044;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;507;1;12;;18-12-2006;0;Zona inferior da cuba;20;;;;;;;11.8;7;65.3;8.4;31.3;224.2;3.02;32.8;85.7;;;;;;;;46.6;;22.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;508;1;12;;16-03-2007;0;Zona inferior da cuba;23;0.05;0.05;0.15;0.05;0.05;;11.8;6.1;57.7;7.7;30.9;209.2;2.9;25.8;66.3;;0.8472;7.3;5.5;0.018;0.003;21;39.8;0.282;25.2;142;0.039;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;509;1;12;;25-06-2007;0;Zona inferior da cuba;23;0.05;0.05;0.09;0.05;0.05;;2.3;0.4;0.8;;;11.6;0.21;15.4;46.5;;0.8707;9.8;0.5;0.02;0.003;39.1;62.6;0.005;3.7;154;0.009;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;510;1;24;;25-06-2007;0;Ruptor;24;;;;;;;;;;;;;;;;;;;;;;;52.7;;11.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
