CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;511;1;12;;04-10-2007;0;Zona inferior da cuba;27;0.05;0.05;0.07;0.05;0.05;;15.4;11.6;6.6;10.4;;109.6;1.22;5.2;51.4;;0.8708;9.9;1;0.017;0.006;36.4;72.4;0.006;6;152;0.018;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;512;1;12;;14-12-2007;0;Zona inferior da cuba;21;;;;;;;11.9;16;7.4;24.1;;100.6;1.01;4.2;54;;;;;;;;85.2;;4.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;513;1;12;;16-06-2008;0;Zona inferior da cuba;26;0.05;0.05;0.06;0.05;0.05;;19.5;30.9;13.8;99.6;;132.2;1.43;6.2;72.7;;0.8712;9.8;0.5;0.012;0.004;33.9;93.9;0.003;7.4;146;0.023;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;514;1;12;;09-12-2008;0;Zona inferior da cuba;22;;;;;;;41.6;52.3;20.9;198.7;;207.2;1.73;5.6;70;;;;;;;;61.3;;9.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;515;1;12;;18-11-2009;0;Zona inferior da cuba;22;;;;;;;121.2;58.5;28.4;292.7;;355.9;2.72;7.6;78;;;;;;;;87.4;;7.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;516;1;12;;23-03-2010;0;Zona inferior da cuba;21;0.05;0.05;0.06;0.05;0.05;;36;32.1;26.2;264.7;1.4;191.8;2.46;17.8;80;;0.8711;9.8754;1;0.015;0.008;26.1;76.1;0.024;6.4;148;0.022;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;517;1;24;;23-03-2010;0;Ruptor;24;;;;;;;7246;2116.9;8845.8;865.5;6369.1;141;1.58;9.3;64.7;;;;;;;;51.7;0.007;15.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;518;1;12;;07-09-2010;0;Zona inferior da cuba;29;;;;;;;174.5;47.4;24.4;248.9;1.5;386.9;2.84;8.2;71.8;;;;;;;;66.4;;15.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;519;1;12;;21-06-2011;0;Zona inferior da cuba;29;0.05;0.05;0.07;0.05;0.05;;176.8;33.9;31.6;209.1;2.3;367.2;3.46;5.2;74.4;;0.8678;9.7896;1.5;0.016;0.006;22.4;50;0.038;15.6;148;0.014;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;520;1;24;;21-06-2011;0;Ruptor;32;;;;;;;5147.2;3089;16806.1;1709.4;2885.6;108.7;1.68;11.7;61.8;;;;;;;;49.8;0.005;23.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;521;1;12;;20-10-2011;0;Zona inferior da cuba;30;;;;;;;240.4;53.3;20.2;194;;459.6;3.08;3.7;67.2;;;;;;;;49;;14;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;522;1;12;;26-04-2012;0;Zona inferior da cuba;13;;;;;;;12.5;1.7;1.3;14.4;;26.3;0.38;12.4;38.7;;0.8685;9.9406;1.5;0.015;0.005;21.6;69.8;0.05;6;150;0.008;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;523;1;12;;25-07-2012;0;Zona inferior da cuba;26;0.05;0.05;0.07;0.05;0.05;;133.9;5.7;5.4;13.2;;194.2;1.29;3;41.6;;0.8684;9.8986;1.5;0.013;0.006;20.2;42.9;0.057;9.8;148;0.008;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;524;1;24;;25-07-2012;0;Ruptor;33;;;;;;;1904.9;176;261.8;19.8;1086.9;81.4;0.65;16.7;55.3;;;;;;;;32.3;0.006;25.8;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;525;1;24;;18-10-2012;0;Ruptor;25;;;;;;;;;;;;;;;;;;;;;;;37.1;0.007;17.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;526;1;12;;13-12-2012;0;Zona inferior da cuba;24;;;;;;;123.7;11.6;7.3;15.5;6.7;248.6;2.1;8.1;58.8;;;;;;;;69;;4.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;527;1;24;;13-12-2012;0;Ruptor;27;;;;;;;3583.2;369;441.8;27.8;1775.5;159.4;1.21;10;56.3;;;;;;;;40.8;0.015;18.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;528;1;12;;06-02-2013;0;Zona inferior da cuba;23;;;;;;;;;;;;;;;;;;;;;;;75.4;;15;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;529;1;24;;25-03-2013;0;Ruptor;20;;;;;;;;;;;;;;;;;;;;;;;67.3;;14.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;530;1;12;;05-06-2013;0;Zona inferior da cuba;25;0.05;0.05;0.07;0.05;0.05;;140.9;9.4;12.2;14.7;17.6;304.6;2.72;6.6;65.6;;0.8685;9.9283;1.5;0.017;0.004;20.3;47.4;0.073;8.4;148;0.008;;;;;;;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;531;1;24;;05-06-2013;0;Ruptor;30;;;;;;;;;;;;;;;;;;;;;;;32.5;;26.7;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;532;1;24;;31-07-2013;0;Ruptor;45;;;;;;;;;;;;;;;;;;;;;;;38.7;;29.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;533;1;24;;17-10-2013;0;Ruptor;40;;;;;;;;;;;;;;;;;;;;;;;31.4;;26.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;534;1;12;;05-12-2013;0;Zona inferior da cuba;23;;;;;;;151.1;17.5;24.8;17.4;21.7;340.6;3.13;10.5;67.7;;;;;;;;64.1;;10.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;535;1;24;;05-12-2013;0;Ruptor;30;;;;;;;4601.4;682.4;1456.4;199.2;1848.3;159.4;1.74;8.8;67.2;;;;;;;;31.1;0.004;20.9;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Ruptor;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;536;1;24;;09-04-2014;0;Ruptor;25;;;;;;;;;;;;;;;;;;;;;;;52.8;;11.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;537;1;12;;20-05-2014;0;Zona inferior da cuba;28;;;;;;;;;;;;;;;;;;;;;;;40.9;;22.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19420 C;10;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1984;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;538;1;12;;04-07-2014;0;Zona inferior da cuba;32;0.05;0.05;0.08;0.05;0.05;;202.3;13.8;29.1;17.4;23.4;357.3;3.87;5;63.2;;0.8686;9.982;1.5;0.013;0.004;18.7;46.9;0.087;14.1;150;0.006;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;539;2;13;;05-08-1998;0;Zona inferior da cuba;39;0.05;0.05;0.06;0.05;0.05;;20;15;236;27;26;439;3.7;20;81;;;;;;;;26;;32.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;540;2;13;;08-09-1998;0;Zona inferior da cuba;32;;;;;;;17.8;15.8;259.1;31.2;21.1;467.7;3.9;21.3;77.3;;;;;;;;44;;22.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;541;2;13;;09-04-1999;0;Zona inferior da cuba;33;;;;;;;8.3;12.9;231.3;27.2;19.2;341;3.58;24.1;76;;;;;;;;;;;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;542;2;13;;07-12-1999;0;Zona inferior da cuba;25;0.05;0.05;0.07;0.05;0.05;;16;14;244;30;18;349;3.74;23;75;;0.845;7.3;6;;;25;60.1;0.086;16.8;;0.054;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;543;2;13;;21-03-2001;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;11.3;10.6;202.9;25.5;16.4;308.7;3.12;17.3;58.7;;0.842;7.3;6;;;28.2;79.6;0.094;18.9;140;0.064;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;544;2;13;;20-09-2001;0;Zona inferior da cuba;33;0.05;0.05;0.05;0.05;0.05;;12.8;14.3;251.8;30.1;26.8;416.2;4.28;27.5;101.6;;;;6.5;;;;62.1;0.113;23.7;;0.062;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;545;2;13;;29-10-2001;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;18;14;250;31;;420;4.19;22;78;;0.843;7.3;6;;;23.6;76.5;0.206;12.3;146;0.066;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;546;2;13;;12-12-2001;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;6.1;10.7;229.3;27.7;15.9;364.6;3.87;26.6;85.5;;0.843;7.3;6;;;23.3;44.7;0.103;21.2;146;0.058;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;547;2;13;;23-04-2002;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;;3.7;98.1;11.6;11.5;120.2;1.79;23.7;87.6;;0.84;7.2;6;;;25.6;31.7;0.1;23.2;146;0.061;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;548;2;13;;03-10-2002;0;Zona inferior da cuba;33;;;;;;;4.8;4.4;100.7;10.7;6;237.6;2.32;18.6;65.1;;;;;;;;;;;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;549;2;13;;25-03-2003;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;8.8;7;259.3;15.7;19;285.7;3.19;23.6;71.6;;0.842;7.3;6.5;;;24.7;42.3;0.113;21.3;142;0.06;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;550;2;13;;20-08-2003;0;Zona inferior da cuba;30;;;;;;;15.7;9.1;195.4;14.1;23.8;399.1;3.04;19.1;68.7;;;;;;;;;;36.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;551;2;13;;26-02-2004;0;Zona inferior da cuba;22;0.05;0.05;0.09;0.05;0.05;;14.4;8.1;170;8.6;22.8;277.8;3.86;25;71.6;;0.846;7.4;6.5;;;23.7;70.7;0.131;25.7;146;0.053;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;552;2;13;;22-07-2004;0;Zona inferior da cuba;33;;;;;;;13.5;10.4;155.2;11.4;27.7;358.2;3.59;21.7;71.4;;;;;;;;24.2;;40.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;553;2;13;;06-12-2004;0;Zona inferior da cuba;22;;;;;;;15.6;12;132.7;9;25.7;464.3;4.84;22.6;75.7;;;;;;;;30.4;;35.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;554;2;13;;25-05-2005;0;Zona inferior da cuba;24;0.05;0.05;0.11;0.05;0.05;;17.3;11.7;135.1;8.9;21.9;398.6;4.36;22.7;74.7;;0.8478;7.4;6.5;;;22.1;41.5;0.188;25.2;144;0.059;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;555;2;13;;05-08-2005;0;Zona inferior da cuba;32;0.05;0.05;0.1;0.05;0.05;;14.1;12.9;127.2;9.3;20.9;389.4;3.68;20.2;69.4;;0.848;7.3;6.5;;;22.4;40.5;0.174;41.7;140;0.068;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;556;2;13;;05-09-2005;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;3.1;1.4;;1.1;;7.6;0.24;12.8;34.3;;0.8684;10.3;0.5;;;37;69.2;0.022;3.4;144;0.004;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;557;2;13;;23-09-2005;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;1.6;1.4;0.3;0.8;;29.1;0.55;14.7;39.5;;0.8682;10.2;0.5;;;39.4;74.1;0.013;4.3;148;0.006;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;558;2;13;;22-12-2005;0;Zona inferior da cuba;21;;;;;;;;;;;;;;;;;;;;;;;59.4;;8.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;559;2;13;;08-02-2006;0;Zona inferior da cuba;22;;;;;;;10;4.4;4.9;2.6;0.9;169.9;1.81;10.8;62.6;;;;;;;;72.7;;6.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;560;2;13;;23-08-2006;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;35.8;48.6;20.4;125.8;2.9;218.2;1.83;4.7;66.4;;0.8685;10.2;0.5;0.029;0.004;33.8;69.2;0.007;10;146;0.022;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;561;2;13;;18-12-2006;0;Zona inferior da cuba;19;;;;;;;35.1;66.7;33.2;196.2;2.4;230.3;1.89;4.8;81.4;;;;;;;;81.7;;7.7;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;562;2;13;;04-10-2007;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;4;8.9;5.4;57.9;;47.1;0.61;26.3;64.4;;0.869;10.3;0.5;0.023;0.007;30.6;46.9;0.014;16.5;154;0.033;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;563;2;13;;31-12-2007;0;Zona inferior da cuba;21;;;;;;;57.8;34.1;15.9;146.8;1.3;203.5;1.53;6.8;67.2;;;;;;;;95.8;;12.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;564;2;13;;16-06-2008;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;100.3;32.9;21.9;164.6;4.4;245.8;1.97;8.3;73;;0.869;10.3;1;0.018;0.004;27.6;85.5;0.014;10.1;146;0.023;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;565;2;25;;25-07-2008;0;Ruptor;31;;;;;;;7454.9;324.7;432.9;116.1;1438.4;191.3;1.43;8.3;52.1;;;;;;;;48.7;;22.9;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;566;2;13;;05-12-2008;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;145.6;39.3;70;138.5;4.9;310.2;2.46;10.8;72.6;;0.869;10.29;1;0.026;0.021;25.4;82.3;0.027;9.1;150;0.013;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;567;2;13;;09-12-2008;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;139.8;29.4;27.1;136.4;4.4;313.4;2.4;11.2;75.7;;0.869;10.2926;1;0.014;0.005;26.3;55.4;0.024;8.7;152;0.012;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;568;2;13;;06-01-2009;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;115.9;27;30.1;151.8;7;271.9;2.72;12;68.8;;0.869;10.2898;1;0.011;0.002;25;74.6;0.03;9;146;0.012;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;569;2;25;;06-01-2009;0;Ruptor;26;;;;;;;4615.9;576;903.3;264.4;2085;221.7;1.93;5.4;60.7;;;;;;;;39.3;0.012;18.7;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;570;2;13;;07-04-2009;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;10.1;0.4;0.6;2.6;0.3;64.7;0.17;9;27.8;;0.8692;10.318;1;0.016;0.006;24.7;67.8;0.046;9.5;148;0.007;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;571;2;25;;07-04-2009;0;Ruptor;20;;;;;;;67.6;5.8;8;0.9;47.6;11.1;0.12;10;27;;;;;;;;69.2;0.009;6.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;572;2;13;;15-07-2009;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;148.4;6.6;4.9;11.3;2.4;1025.6;1.87;8.4;50.7;;0.8692;10.2574;1.5;0.017;0.007;22.1;84.1;0.055;18.4;148;0.005;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;573;2;13;;18-11-2009;0;Zona inferior da cuba;26;;;;;;;99.4;7.7;5.6;15.6;3.9;823.2;2.87;14.8;66.4;;;;;;;;79.4;;9.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;574;2;13;;07-09-2010;0;Zona inferior da cuba;27;;;;;;;74.6;7.9;13;14.5;37.7;710.2;3.73;21;71.4;;;;;;;;70.6;;11.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;575;2;25;;07-09-2010;0;Ruptor;27;;;;;;;5089.7;489;828.5;99.2;2737.3;166.9;1.55;16.7;60.7;;;;;;;;48;0.005;21.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;576;2;25;;21-06-2011;0;Ruptor;35;;;;;;;10352.7;1307.6;2823.9;432.2;4966.7;335.3;3.25;0.8;62.7;;;;;;;;47.4;0.007;23;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;577;2;13;;20-10-2011;0;Zona inferior da cuba;30;;;;;;;47.8;8.4;37.6;14.2;65.7;412.2;3.64;20.9;66.9;;;;;;;;50.3;;9.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;578;2;13;;26-04-2012;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;25;6.9;42.4;12.6;62.2;263.8;3.49;24.5;71.9;;0.866;10.2839;1.5;0.019;0.006;20.1;82.5;0.062;10.1;148;0.007;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;579;2;25;;26-04-2012;0;Ruptor;26;;;;;;;6170.2;909.7;2483.9;488.2;1980.1;342.9;3.21;3.6;65.8;;;;;;;;39.9;0.006;21.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;580;2;25;;25-07-2012;0;Ruptor;35;;;;;;;5401.4;822.6;2408.8;436.5;1779.4;307.2;3.12;2;56.9;;;;;;;;28;0.011;28;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;581;2;13;;18-10-2012;0;Zona inferior da cuba;14;;;;;;;4.1;1.2;2;0.9;1.4;13.6;0.14;3.8;8.1;;;;;;;;86;;2.7;;;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;582;2;25;;18-10-2012;0;Ruptor;14;;;;;;;;;;;;;;;;;;;;;;;61.6;0.016;5.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;583;2;25;;13-12-2012;0;Ruptor;28;;;;;;;695.4;57.6;67.5;3.7;340.4;30.6;0.18;9.5;39.7;;;;;;;;31.8;0.014;15.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;584;2;25;;06-02-2013;0;Ruptor;27;;;;;;;;;;;;;;;;;;;;;;;59.8;;13.9;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;585;2;25;;25-03-2013;0;Ruptor;25;;;;;;;;;;;;;;;;;;;;;;;52.6;;16.8;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;586;2;13;;05-06-2013;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;29.7;3.4;5.4;1.6;17.7;300.7;1.57;20.5;57.8;;0.8663;10.2367;1.5;0.013;0.005;20.6;63.5;0.087;9.7;146;0.007;;;;;;;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;587;2;25;;05-06-2013;0;Ruptor;39;;;;;;;;;;;;;;;;;;;;;;;55.4;;23;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;588;2;25;;31-07-2013;0;Ruptor;47;;;;;;;;;;;;;;;;;;;;;;;29.1;;26.8;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;589;2;25;;17-10-2013;0;Ruptor;44;;;;;;;;;;;;;;;;;;;;;;;36.5;;26.8;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;590;2;13;;05-12-2013;0;Zona inferior da cuba;20;;;;;;;40.2;6.9;12.3;3.8;28.1;435.4;3.05;18.2;64.4;;;;;;;;52.1;;7.5;;;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;591;2;25;;05-12-2013;0;Ruptor;25;;;;;;;3189.9;485.4;514.6;30.6;1636.3;269.4;1.89;12.2;61.9;;;;;;;;53.7;0.014;17.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;592;2;25;;09-04-2014;0;Ruptor;25;;;;;;;;;;;;;;;;;;;;;;;70.9;;11.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;593;2;13;;20-05-2014;0;Zona inferior da cuba;24;;;;;;;47.2;3.8;5.3;2;11.7;388.2;1.55;13.4;42;;0.8663;10.2733;1.5;0.014;0.004;20.6;70.4;0.136;10.7;146;0.008;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Ruptor;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;594;2;25;;20-05-2014;0;Ruptor;27;;;;;;;;;;;;;;;;;;;;;;;47.8;;27.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19421 C;11;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;50000;18;6.5;6.5;18;01-01-1985;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;595;2;13;;04-07-2014;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;40.7;3.9;5.2;2.3;17.2;404.2;2.06;17.9;50.6;;0.8663;10.2723;1.5;0.012;0.004;21;59.2;0.091;12.6;146;0.008;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;596;4;15;;16-04-1998;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;10;8;96;3;36;305;2.5;29;82;;0.84;7.4;2;;;28.1;51.9;0.036;13.4;144;0.024;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;597;4;15;;08-09-1998;0;Zona inferior da cuba;33;0.05;0.05;0.05;0.05;0.05;;12.3;7.7;108.9;3.3;23.6;367;2.7;26;75.2;;;;;;;;59.9;;16.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;598;4;15;;28-05-1999;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;2.7;5.4;88;2.6;18;290;2.06;27;74;;0.839;7.4;2.5;;;31.2;56.6;0.034;15.8;144;0.026;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;599;4;15;;09-05-2000;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;5.4;4.1;84;2.2;17;246;2.27;27;76;;0.839;7.6;2.5;;;30.1;54.5;0.039;7.6;141;0.033;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;600;4;15;;16-06-2000;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;5.3;3.7;78;4.3;7.9;203;2.25;25;67;;0.84;7.4;2.5;;;33.2;26.1;0.033;23.6;139;0.034;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;601;4;15;;27-06-2000;0;Zona inferior da cuba;27;;;;;;;;;;;;;;;;;;;;;;;57.6;;16.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;602;4;15;;06-07-2001;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;5.1;3.7;93.5;1.6;4.3;384;3.13;26.1;77.3;;0.838;7.5;3;;;26.2;59.7;0.054;17.3;;0.054;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;603;4;15;;23-04-2002;0;Zona inferior da cuba;27;;;;;;;2;3.6;77.6;1.4;8.9;225.6;2.39;26.9;86.3;;;;;;;;;;;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;604;4;15;;03-10-2002;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;6.8;4.7;69.4;1.2;14;306.5;2.44;23.3;71.8;;0.839;7.5;3;;;27.4;42.5;0.094;18.2;142;0.054;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;605;4;15;;26-02-2003;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;9.2;7.4;120.2;1.6;42.6;340.4;2.57;24.2;68.9;;0.84;7.4;3;;;28.3;30.6;0.11;16;142;0.053;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;606;4;15;;20-08-2003;0;Zona inferior da cuba;33;;;;;;;15.2;9.2;149.6;2;31.2;369.5;2.59;25.7;68;;;;;;;;;;23.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;607;4;15;;26-02-2004;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;15.2;7.7;139.6;1.9;27.9;319.7;3.16;28.6;76.8;;0.844;7.3;3;;;27;65.6;0.132;14.7;142;0.05;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;608;4;15;;22-07-2004;0;Zona inferior da cuba;33;;;;;;;11;7.8;119;2.2;19.8;319.3;2.35;26.3;69.9;;;;;;;;34.1;;28;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;609;4;15;;07-09-2004;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;0.2;0.3;0.3;;;4.8;0.08;17.8;52.4;;0.87;9.8;0.5;;;43;66.9;0.018;5.7;144;0.004;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;610;4;27;;07-09-2004;0;Ruptor;22;;;;;;;;;;;;;;;;;;;;;;;72.6;;14.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;611;4;15;;08-10-2004;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;7.8;0.8;1.2;;0.7;41.2;0.41;16.4;50;;0.87;9.8;0.5;;;44.2;28.6;0.032;21.5;142;0.007;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;612;4;15;;06-12-2004;0;Zona inferior da cuba;22;;;;;;;;;;;;;;;;;;;;;;;42.1;;19.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;613;4;15;;25-05-2005;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;14.4;3.4;4.7;0.4;0.8;146.1;1.99;24.9;66.1;;0.8703;10;1;;;40.2;34.2;0.018;27.1;146;0.007;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;614;4;15;;22-12-2005;0;Zona inferior da cuba;17;;;;;;;34.6;25.1;15.4;23.1;;218.2;3.58;6.3;74.2;;;;;;;;49.3;;9.9;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;615;4;15;;23-08-2006;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;62.6;37.1;16.6;73.9;1.6;178.1;2.62;4.6;67;;0.8704;10;1;0.013;0.009;29.8;43.4;0.022;10.4;146;0.017;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;616;4;15;;18-12-2006;0;Zona inferior da cuba;21;;;;;;;60.4;43.8;22;108.9;2.4;178.2;2.61;3.9;80.8;;;;;;;;51.7;;16;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;617;4;15;;28-09-2007;0;Zona inferior da cuba;21;;;;;;;156.6;37.3;18.7;108;2.1;211.3;2.04;2.3;62.4;;;;;;;;42.7;0.019;19.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;618;4;15;;14-12-2007;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;70.9;27.6;16.9;94.9;2.3;145.4;1.82;4.3;56.7;;0.8706;10;0.5;0.009;0.002;28.6;39.4;0.019;17.4;148;0.017;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;619;4;15;;16-06-2008;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;5.4;1.1;0.8;4.2;;91.7;0.43;29.4;68.3;;0.8709;10.1;0.5;0.018;0.005;27.2;68.4;0.037;10.7;148;0.005;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;620;4;27;;16-06-2008;0;Ruptor;22;;;;;;;;;;;;;;;;;;;;;;;42.1;;20.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;621;4;15;;25-07-2008;0;Zona inferior da cuba;32;;;;;;;224;16.9;4.6;29.2;0.6;613.1;0.94;7.9;42.4;;;;;;;;39.3;;26.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;622;4;15;;09-12-2008;0;Zona inferior da cuba;25;;;;;;;195.9;60.1;15.4;116.8;1.6;1039.7;2.32;9;69.4;;;;;;;;40.3;;22.8;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;623;4;15;;15-07-2009;0;Zona inferior da cuba;38;0.05;0.05;0.07;0.05;0.05;;201.8;59.4;22.2;155.2;4.7;861.5;3.77;4.3;65;;0.8707;10.0277;1;0.013;0.005;23.3;27.7;0.038;34;150;0.004;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;624;4;27;;15-07-2009;0;Ruptor;43;;;;;;;2916.7;371.5;437.7;72.6;2175.8;216.5;1.84;14.8;56.9;;;;;;;;36.7;0.005;42.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;625;4;15;;18-11-2009;0;Zona inferior da cuba;28;;;;;;;226.1;75.4;24.6;194.4;2;713.4;4.42;6.5;74;;;;;;;;51.4;;19.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;626;4;15;;24-03-2010;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;124.8;54.6;26;188.4;8.8;520.8;4.47;12.3;76.4;;0.8707;10.0615;1;0.016;0.007;22.1;61.7;0.033;12.1;148;0.007;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;627;4;27;;24-03-2010;0;Ruptor;24;;;;;;;7028.1;705.5;904.2;209.9;3974.8;325.4;2.76;5.6;68.4;;;;;;;;38.4;0.001;22.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;628;4;15;;07-09-2010;0;Zona inferior da cuba;30;;;;;;;155.4;45.1;28.2;152.6;6.4;357.8;4.42;9.8;69.7;;;;;;;;40;;31.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;629;4;15;;21-06-2011;0;Zona inferior da cuba;34;0.05;0.05;0.08;0.05;0.05;;245.3;34.9;59.2;147.1;28.2;1246.5;6.52;8.8;70.1;;0.8677;9.9726;1;0.014;0.004;21.6;36.7;0.06;35.4;146;0.007;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;630;4;27;;21-06-2011;0;Ruptor;39;;;;;;;8278.7;778.1;1273.4;214;4514.8;332.8;2.48;3.9;40;;;;;;;;20.2;0.036;36.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;631;4;15;;21-10-2011;0;Zona inferior da cuba;30;;;;;;;193.1;38.8;56.4;139.2;9.1;925.4;6.07;8.4;67.3;;;;;;;;27.9;;30.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;632;4;15;;19-12-2011;0;Zona inferior da cuba;20;;;;;;;;;;;;;;;;;;;;;;;41.8;;23.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;633;4;27;;19-12-2011;0;Ruptor;23;;;;;;;;;;;;;;;;;;;;;;;22.7;;31.8;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;634;4;15;;15-02-2012;0;Zona inferior da cuba;16;;;;;;;;;;;;;;;;;;;;;;;33.4;;21.5;;;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;635;4;27;;15-02-2012;0;Ruptor;22;;;;;;;5678.7;843.9;1595.1;367;4144.5;371.8;4.09;8.1;61.9;;;;;;;;21.8;0.044;28.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;636;4;27;;20-04-2012;0;Ruptor;31;;;;;;;;;;;;;;;;;;;;;;;30;;35.8;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;637;4;15;;26-07-2012;0;Zona inferior da cuba;29;0.05;0.05;0.12;0.05;0.05;;178.7;26.9;79.4;118.3;56.2;598.4;6.98;5.9;59.8;;0.8677;10.0087;1.5;0.013;0.007;17.4;28.8;0.068;26.4;146;0.008;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;638;4;27;;26-07-2012;0;Ruptor;35;;;;;;;6474.6;809.4;1903.9;403.4;4416.7;362.4;4.35;3.9;51.6;;;;;;;;24.6;0.042;44;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;639;4;27;;24-08-2012;0;Ruptor;35;;;;;;;105.5;6;9.1;2.2;40.8;19.9;0.33;27.1;61.8;;;;;;;;38.2;0.008;10.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;640;4;15;;18-10-2012;0;Zona inferior da cuba;29;;;;;;;;;;;;;;;;;;;;;;;37.2;0.005;27.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
