CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;641;4;15;;14-12-2012;0;Zona inferior da cuba;26;;;;;;;126.2;21.7;56.3;105.8;30.9;433.6;7.73;10.1;61.3;;;;;;;;28;;26.2;;;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;642;4;27;;06-02-2013;0;Ruptor;27;;;;;;;3036;321.2;388.9;47.1;1973.8;136.9;2.52;20.5;63.1;;;;;;;;28.3;0.013;28.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;643;4;15;;05-06-2013;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;75.9;15.9;51.6;95.2;40.9;306.8;7.16;16.1;64.2;;0.8676;10.0555;1.5;0.014;0.006;21.2;31.9;0.089;19.1;148;0.008;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;644;4;27;;05-06-2013;0;Ruptor;35;;;;;;;3822;468.4;556.1;68.3;2621.1;244.6;3.29;11.1;64.6;;;;;;;;24;0.015;28.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;645;4;15;;17-10-2013;0;Zona inferior da cuba;24;0.05;0.05;0.16;0.05;0.05;;68.1;7.4;22.4;41.3;21;253.7;3.36;11.4;48;;0.8677;10.0486;1.5;0.014;0.004;19.7;83.3;0.117;11;148;0.009;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;646;4;27;;17-10-2013;0;Ruptor;25;;;;;;;31.1;1.7;1.7;0.7;10;2.5;0.13;13.7;34.4;;;;;;;;76.9;;14.4;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;647;4;15;;05-12-2013;0;Zona inferior da cuba;22;;;;;;;119.4;8.3;24.6;42.2;20.9;749.8;3.95;16.6;54.8;;;;;;;;46.4;;19.5;;;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;648;4;27;;09-04-2014;0;Ruptor;41;;;;;;;777.8;204.5;330;26.1;1690;46.3;0.99;23.6;62.4;;;;;0.016;0.005;;30.8;0.001;30.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fases;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;649;4;15;;04-07-2014;0;Zona inferior da cuba;28;0.05;0.05;0.13;0.05;0.05;;85.7;9.1;25.9;38.3;45.4;728.7;5.16;21;62.8;;0.8677;10.068;1.5;0.014;0.005;19;30.7;0.103;27.7;148;0.01;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Ruptor;11828 C;13;Trifásico;FALSE;FALSE;FALSE;4TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1988;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;650;4;27;;04-07-2014;0;Ruptor;31;;;;;;;3974.7;513.1;603.7;47.4;3300.4;176.7;2.08;19.7;62.3;;;;;0.015;0.007;;57;0.011;31.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;651;3;14;;05-08-1998;0;Zona inferior da cuba;40;0.05;0.05;0.07;0.05;0.05;;18;10;169;3.5;180;418;3.9;13;63;;;;;;;;26.2;;32.9;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;652;3;14;;08-09-1998;0;Zona inferior da cuba;35;;;;;;;16.7;10.4;173.2;3.9;178.8;443.6;4;16.4;72.7;;;;;;;;66;;24.7;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;653;3;14;;28-05-1999;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;4.3;6.7;159;3.5;156;287;3.41;20;69;;0.845;7.8;6.5;;;27.8;38.3;0.021;21.6;;0.041;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;654;3;14;;07-12-1999;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;9.8;4.5;142;2.8;75;316;3.58;19;72;;;;;;;;52.7;;21.7;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;655;3;14;;21-03-2001;0;Zona inferior da cuba;21;0.05;0.05;0.07;0.05;0.05;;4.8;3.6;84.1;1.7;24.8;201.5;2.42;11.1;39.4;;0.844;7.8;7;;;26.8;36.4;0.078;21.7;142;0.034;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;656;3;14;;29-10-2001;0;Zona inferior da cuba;50;;;;;;;7.7;10;1;3.2;;104;3.5;6.2;24;;;;;;;;;;;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;657;3;14;;23-04-2002;0;Zona inferior da cuba;29;;;;;;;5.2;7.4;122.7;4.3;30.1;262.5;5.33;25.7;97.2;;;;;;;;;;;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;658;3;14;;03-10-2002;0;Zona inferior da cuba;33;0.05;0.05;0.15;0.05;0.05;;13;6.8;85.3;3.3;65;357;4.15;18.7;76.3;;0.849;7.8;7;;;22;25.3;0.14;28.7;144;0.032;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;659;3;14;;03-12-2002;0;Zona inferior da cuba;23;;;;;;;;;;;;;;;;;0.844;7.8;7.5;;;21.6;59.4;0.161;20.7;142;0.03;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;660;3;14;;26-02-2003;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;12.2;8;130.2;4.7;41.3;307.8;3.69;21;66.9;;0.846;7.7;7;;;24.3;43;0.123;17.6;144;0.028;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;661;3;26;;26-02-2003;0;Ruptor;22;0.05;0.05;0.05;0.05;0.05;;;;;;;;;;;;;;;;;;30.2;;23;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;662;3;14;;25-03-2003;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;0.8;0.2;1.5;0.3;0.7;5;0.13;5.6;16.8;;0.863;9.9;1.5;;;40.3;64.9;0.002;8.3;146;0.004;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;663;3;26;;25-03-2003;0;Ruptor;16;0.05;0.05;0.05;0.05;0.05;;;;;;;;;;;;;;;;;;56;;9.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;664;3;14;;20-08-2003;0;Zona inferior da cuba;35;;;;;;;16.1;2.2;4.9;0.6;7.7;79.2;1.02;22.3;51.4;;;;;;;;;;25;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;665;3;14;;26-02-2004;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;17.9;3.4;7.4;0.7;14.3;119;2.06;25.6;63.9;;0.869;9.8;2;;;36.6;43;0.034;18.8;146;0.007;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;666;3;14;;22-07-2004;0;Zona inferior da cuba;39;;;;;;;37.1;5.8;12.4;2;18.6;181.4;2.51;15.2;60.9;;;;;;;;23.7;;45.9;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;667;3;14;;06-12-2004;0;Zona inferior da cuba;23;;;;;;;;;;;;;;;;;;;;;;;41.4;;19.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;668;3;14;;25-05-2005;0;Zona inferior da cuba;24;0.05;0.05;0.11;0.05;0.05;;49;8.8;27.1;6.4;21.9;137.8;3.57;17.3;70.6;;0.8689;10.1;2;;;30.7;41;0.023;21.6;144;0.008;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;669;3;14;;22-12-2005;0;Zona inferior da cuba;21;;;;;;;76;9;40.1;9.4;29.7;155.8;4.83;22.4;74.9;;;;;;;;39.4;;16.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;670;3;14;;25-05-2006;0;Zona inferior da cuba;46;0.05;0.05;0.08;0.05;0.05;;66.3;7.8;39.7;9.4;28;133.2;4.3;23.2;65.1;;0.869;10;2;0.041;0.003;29.1;36.2;0.028;24.3;146;0.013;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;671;3;14;;18-12-2006;0;Zona inferior da cuba;22;;;;;;;65.6;7.4;41.7;12.9;27.3;156.8;4.14;28.9;79.5;;;;;;;;57.3;;20.8;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;672;3;14;;04-10-2007;0;Zona inferior da cuba;27;0.05;0.05;0.19;0.05;0.05;;80;7.2;49.5;12.8;38.3;257.7;5.93;20.7;63.1;;0.8691;10;2;0.019;0.009;28.6;36.2;0.028;30.2;158;0.01;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;673;3;14;;16-06-2008;0;Zona inferior da cuba;21;0.05;0.05;0.11;0.05;0.05;;9.5;1.6;1.1;4.5;0.3;97.3;0.4;14.4;41.3;;0.8697;9.94;1.5;0.022;0.004;26.7;84.8;0.041;3.8;;0.006;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;674;3;26;;16-06-2008;0;Ruptor;22;;;;;;;;;;;;;;;;;;;;;;;67.2;;10.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;675;3;14;;25-07-2008;0;Zona inferior da cuba;31;;;;;;;37.7;3.1;2.3;2.3;1.9;352;1.05;15.1;54;;;;;;;;79.5;;6.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;676;3;14;;09-12-2008;0;Zona inferior da cuba;25;;;;;;;65;7.4;4.7;7.7;3.7;644.7;2.06;12.2;60;;;;;;;;76.7;;7.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;677;3;14;;15-07-2009;0;Zona inferior da cuba;31;0.05;0.05;0.11;0.05;0.05;;109.9;10.2;7.7;7.8;12.9;911.9;3.52;6.3;68.1;;0.8696;9.9307;2;0.019;0.008;23.6;88.6;0.05;12.7;150;0.004;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;678;3;26;;15-07-2009;0;Ruptor;34;;;;;;;2907.9;458.4;676.6;157;1431.4;283.3;1.84;4.7;61.8;;;;;;;;39.4;0.005;24.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;679;3;14;;18-11-2009;0;Zona inferior da cuba;28;;;;;;;130.3;22.9;10.9;19.9;8.7;836.7;3.95;6.2;73.9;;;;;;;;80;;6.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;680;3;14;;24-03-2010;0;Zona inferior da cuba;28;0.05;0.05;0.09;0.05;0.05;;53.9;18;15.5;26.1;16.4;470.3;3.79;18.2;81;;0.8696;9.8697;2;0.021;0.009;22.6;76.7;0.033;7.8;150;0.005;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;681;3;26;;24-03-2010;0;Ruptor;38;;;;;;;7689.7;1012.9;1758.9;297.4;4388.9;337;2.79;2.8;68.6;;;;;;;;51;0.001;18.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;682;3;26;;21-06-2011;0;Ruptor;37;;;;;;;7442.8;1402.4;4650.6;746.6;3080.1;311.7;3.31;5.5;60.5;;;;;;;;30.1;0.008;27.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;683;3;14;;20-10-2011;0;Zona inferior da cuba;29;;;;;;;152.8;19.2;69.9;41.9;45.7;930.2;4.79;7.8;71;;;;;;;;55.1;;13.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;684;3;26;;20-10-2011;0;Ruptor;38;;;;;;;6099.1;1187.5;4233.8;778.8;1027.8;325.9;3.43;5.4;67.7;;;;;;;;32.1;0.011;29.8;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;685;3;26;;19-12-2011;0;Ruptor;25;;;;;;;;;;;;;;;;;;;;;;;38.1;;20.7;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;686;3;26;;15-02-2012;0;Ruptor;23;;;;;;;7324.8;1253.6;4388.2;800.4;1446.7;373.1;3.93;5;72.4;;;;;;;;37.6;0.007;23.2;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;687;3;14;;26-04-2012;0;Zona inferior da cuba;25;0.05;0.05;0.08;0.05;0.05;;80.5;17;93.1;46.8;50.2;550.7;5.02;17.1;71.4;;0.8666;9.9771;2;0.016;0.006;19.2;89.1;0.06;10.6;146;0.007;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;688;3;26;;25-07-2012;0;Ruptor;35;;;;;;;7166.8;1116.7;4275.5;757.6;1192.2;362.6;3.93;0.9;60.3;;;;;;;;27.3;0.01;32.9;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;689;3;26;;18-10-2012;0;Ruptor;31;;;;;;;8000.1;1204.8;4434.3;865;852.3;412.6;4.5;2.4;65;;;;;;;;32.6;0.007;23.5;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;690;3;14;;14-12-2012;0;Zona inferior da cuba;27;;;;;;;90.6;18.6;107.4;51;41.8;448.8;5.37;12;60.7;;;;;;;;43.9;;7.4;;;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;691;3;14;;07-05-2013;0;Zona inferior da cuba;23;0.05;0.05;0.08;0.05;0.05;;9.6;0.9;9.8;5.8;3.1;44.3;0.38;6.5;19.3;;0.8667;9.9866;2;0.015;0.006;20.5;86.2;0.086;2.9;148;0.008;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;692;3;26;;07-05-2013;0;Ruptor;26;;;;;;;17.1;0.6;1.2;0.4;1.6;8.4;0.1;15.2;37;;;;;;;;65;0.004;9.6;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;693;3;26;;17-10-2013;0;Ruptor;46;;;;;;;1891.7;216.4;255.3;17;894.2;187.4;1.35;12.1;66.8;;;;;0.016;0.001;;31.5;0.009;33.1;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;694;3;14;;05-12-2013;0;Zona inferior da cuba;22;;;;;;;67.4;9.2;18.9;14.1;13.8;736.7;3.14;15.2;60.3;;;;;;;;85.2;;7.8;;;;;;;NC;NC;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Ruptor;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;695;3;26;;09-04-2014;0;Ruptor;37;;;;;;;1461.6;262.9;375.7;24.8;1788.2;122.4;1.35;19.3;64.9;;;;;0.018;0.008;;33.3;0.004;24.3;;;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11724 C;12;Trifásico;FALSE;FALSE;FALSE;3TS;EFACEC;50000;6.5;6.5;18;6.5;01-01-1986;NYNAS NYTRO TAURUS;22.5;Auxiliar;Operacional;696;3;14;;04-07-2014;0;Zona inferior da cuba;28;0.05;0.05;0.07;0.05;0.05;;40.6;8.9;21.3;16;39;422.8;3.88;20.1;63.6;;0.8667;10.0008;2;0.015;0.005;20.9;64;0.08;12.6;148;0.009;;;;;--;--;;;;21-04-2017 12:08;_historico_central_sines_11092014.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;1090777 19;17;;FALSE;FALSE;FALSE;R1E;;;;;;;;;;ND;NOperacional;697;ND;42;;20-09-2001;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;0.3;4.2;10.7;0.8;0.8;398.4;3.16;33.5;101.5;;;;1.5;;;;35.2;0.011;29.7;;0.022;;;;;--;--;;;;21-04-2017 12:17;_historico_central_sines_26112013.xlsx
Sines;Sines;89;ND;Gold;;PRO;Em Exploração;Fases;11835 S;20;Trifásico;TRUE;FALSE;FALSE;4TP [2007];EFACEC;340000;18;400;;400;01-01-1988;NYNAS NYTRO 11 EN;65;Principal;NOperacional;698;ND;28;;20-02-2003;0;Zona inferior da cuba;44;;;;;;;21.1;12;3;3.7;;119;3.26;2.4;13.6;;;;;;;;58.1;;11.4;;;;;;;--;--;;;;21-04-2017 12:17;_historico_central_sines_26112013.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;699;1;6;;18-01-1994;0;F;22;;;;;;;7;5;22;3;2;267;4.8;11.8;71.9;;;;;;;;;;;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;700;1;6;;20-10-1994;0;F;41;;;;;;;11;11;57;4;;708;12.5;13.3;67.6;;;;;;;;;;;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;701;1;6;;28-08-1996;0;F;;;;;;;;8;12;43;5;;760;12.3;8.4;57.6;;;;;;;;;;25.4;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;702;1;6;;13-08-1997;0;F;;;;;;;;9;18;39;6;;707;12.7;8.7;62.1;;0.843;7.4;7;;;26.2;32.9;0.155;30.9;140;0.046;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;703;1;6;;04-02-1998;0;F;;;;0.56;;;;10;20;36;8;;890;14.3;9;79;;0.844;7.4;7.5;;;25.8;47.5;0.248;23.2;138;0.045;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;704;1;6;;08-10-2008;0;F;33.1;;;;;;;171.2;36.2;3.1;11;0.7;253.1;6.64;8.7;44.3;;;;;;;;41.3;;15.4;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;705;1;6;;19-01-2009;0;F;23.5;;;0.13;;;;7.6;2.2;0.1;1.1;;19.7;0.59;10.7;29.6;;0.8775;10.0808;2.5;0.03;0.004;34.6;85;0.034;3.2;146;0.009;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;706;1;6;;25-03-2009;0;F;47.5;;;;;;;9.8;6;0.4;2.6;;79.3;2.64;4.7;20.5;;;;;;;;;;;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;707;1;6;;30-09-2009;0;F;45.6;;;;;;;9.4;8;1;4.4;0.4;99.8;3.86;21.2;60.4;;;;;;;;51;;10.6;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;1;Gold;;PRO;Em Exploração;Fases;19121 S;6;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;340000;18;157.5;;157.5;01-01-1984;NYNAS NYTRO 11 EN;29;Principal;Operacional;708;1;6;;14-05-2010;0;F;16.3;;;0.2;;;;9.6;7.3;0.7;3.3;0.4;65.2;2.67;7.4;25.2;;;;;;;;79.5;;2.9;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;709;2;7;;29-03-1993;0;F;39;;;;;;;9;12;56;7;2;712;12;9.7;64.3;;;;;;;;;;;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;710;2;7;;20-10-1994;0;F;43;;;;;;;12;35;109;23;3;694;15;9.8;60.6;;;;;;;;;;;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;711;2;7;;07-02-1996;0;F;;;;;;;;3;13;70;8;;665;14.1;11.7;65.3;;0.842;7.6;7;;;27.8;89.4;0.087;11;142;0.024;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;712;2;7;;28-08-1996;0;F;;;;;;;;4;14;65;8;;756;15.2;8.9;59.8;;;;;;;;;;17.2;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;713;2;7;;13-02-1997;0;F;;;;0.06;;;;3;11;63;7;;648;11.9;7.7;54.9;;0.842;7.6;7;;;26.8;67.2;0.11;16.6;;0.027;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;714;2;7;;13-08-1997;0;F;;;;;;;;4;7;62;4;;585;9.5;10.8;57.3;;;;;;;;;;25.6;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;715;2;7;;04-02-1998;0;F;;;;0.07;;;;7;10;63;5;;783;11;9;67;;0.844;7.6;7.5;;;26.4;65.6;0.135;14.6;144;0.028;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;716;2;7;;07-09-2010;0;F;35.5;;;;;;;4.4;17.4;14.3;7.7;;129.7;5.56;23.1;76.8;;;;;;;;85.3;;6.6;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;717;2;7;;20-06-2011;0;F;42.3;;;0.09;;;;4;16.9;11.4;7.1;0.2;139.3;5.73;6;22.7;;0.877;9.916;3;0.022;0.007;28;93.5;0.029;14.2;146;0.016;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;2;Gold;;PRO;Em Exploração;Fases;19125 S;7;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;340000;18;400;;400;01-01-1985;NYNAS NYTRO 11 EN;65;Principal;Operacional;718;2;7;;19-12-2011;0;F;34.7;;;;;;;;;;;;;;;;;;;;;;;62.3;;6;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;719;3;8;;29-03-1993;0;F;49;;;;;;;11;18;48;10;7;485;15.9;11.9;64.9;;;;;;;;;;;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;720;3;8;;20-10-1994;0;F;36;;;;;;;9;18;54;10;;598;17.6;12.3;73;;;;;;;;;;;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;721;3;8;;07-02-1996;0;F;;0.01;;0.06;;;;3;14;55;8;;494;14.3;11.3;57.9;;0.844;7.2;7;;;29.5;78;0.094;9.4;138;0.025;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;722;3;8;;28-08-1996;0;F;;;;;;;;6;18;63;9;;689;18.2;7.4;59.8;;;;;;;;;;19.7;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;723;3;8;;13-02-1997;0;F;;;;;;;;4;15;63;8;;552;15.5;8.2;55;;0.844;7.1;7;;;28.5;62.7;0.073;18.8;;0.032;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;724;3;8;;13-08-1997;0;F;;;;;;;;6;18;71;9;;621;16.8;10.4;64.5;;;;;;;;;;29.9;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;725;3;8;;04-02-1998;0;F;;;;;;;;9;19;75;10;;725;20;10;73;;0.845;7.1;7.5;;;27.9;38.8;0.095;19.6;142;0.031;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;726;3;8;;19-01-2009;0;F;;;;;;;;;;;;;;;;;;0.8775;10.0808;2.5;;;34.6;85;0.034;;146;0.009;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;727;3;8;;13-04-2011;0;F;49.4;;;0.07;;;;12.8;9;4.8;4.2;0.4;373.9;8.4;14.6;69.9;;0.8771;10.1448;2.5;0.011;0.004;30;57.8;0.03;10.3;146;0.009;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;728;3;8;;17-08-2011;0;F;46.4;;;;;;;8;18;5.4;6;;836.1;11.14;2;53.3;;;;;;;;73;;8.3;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;3;Gold;;PRO;Em Exploração;Fases;11754 S;8;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;340000;18;400;;400;01-01-1986;NYNAS NYTRO 11 EN;65;Principal;Operacional;729;3;8;;19-12-2011;0;F;35.1;;;;;;;4.2;21.3;5.4;6.8;0.8;747;11.49;4;56.3;;;;;;;;;;;;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;730;4;10;;19-12-2011;0;F;37.4;;;;;;;;;;;;;;;;;;;;;;;;53.9;;8.8;;;;;;;;;;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;731;4;10;;15-02-2012;0;F;32.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;10;NC;;226.35;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;732;4;10;;09-10-2012;0;F;38.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;NC;;183.88;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;733;4;10;;25-03-2013;0;F;24.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;NC;;149.1;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Sines;Sines;89;4;Gold;;PRO;Em Exploração;Fase 2;S 10028;9;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;340000;18;400;;400;01-01-2002;NYNAS NYTRO 11 EN;75;Principal;Operacional;734;4;10;;12-09-2013;0;F;56.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;NC;;143.17;;21-04-2017 12:25;_historico_central_sines_30102013.xlsx
Cávado-Lima;Vilarinho das Furnas;50;1;Silver;Ponta;PRO;Em Exploração;Fases;10402 S;30;Trifásico;FALSE;FALSE;TRUE;1TP;EFACEC;80000;10;160;;160;01-01-1969;SONAP STO/10;23;Principal;Operacional;735;1;43;1607738;23-11-2016;0;Cuba Ponto Inferior (F);11.6;0.05;0.05;0.14;0.05;0.05;Sintomas de degradação significativa do papel antes da regeneração do óleo;12;68;140;38;0.5;333;2.44;28.7;69.4;Defeito térmico de elevada temperatura;0.8753;10.06;0.5;0.02;0.01;33;84;0.02;3;152;0.007;OK;266;110;28;Não Corrosivo;Não Corrosivo;OK;0.45;Nova colheita dentro de cerca de 3 meses;26-04-2017 11:29;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vilarinho das Furnas;50;2;Silver;Ponta;PRO;Em Exploração;Fases;S 11684;31;Trifásico;FALSE;FALSE;TRUE;2TP;EFACEC;84000;10;160;;160;01-01-1985;ESSO UNIVOLT N 52;16;Principal;Operacional;736;2;47;1607739;23-11-2016;0;Cuba Ponto Inferior (F);11.2;0.05;0.05;0.05;0.05;0.05;Papel normal;9;11;39;5;0.5;613;3.57;23.8;71.5;Subida significativa do etileno,;0.8566;8.263;3;0.02;0.01;25;96;0.02;3;152;0.005;OK;738;188;21;Não Corrosivo;Não Corrosivo;OK;0.46;Nova colheita dentro de cerca de 3 meses;26-04-2017 11:29;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;ND;Standard;Ponta;PRO;Em Exploração;Fase;T 53716;32;Monofásico;TRUE;FALSE;FALSE;4TP VN (Fase 2) [1997] / Reserva TP;SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;10.9;Reserva;NOperacional;737;ND;48;1607734;22-11-2016;100;Cuba Ponto Inferior (F);10.2;0.05;0.05;0.05;0.05;0.05;Papel normal;9;4;1;8;0.5;268;2.05;17.6;80.6;Estado normal;0.8758;;1.5;;;22;84;0.05;4;;0.085;OK;179;42;4;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:30;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;1;Standard;Ponta;PRO;Em Exploração;Fase;T 432876;33;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;738;1;44;1607722;22-11-2016;0;Cuba Ponto Inferior (F);4.7;0.05;0.05;0.43;0.05;0.05;Sintomas de degradação ligeira do papel isolante.;5;2;0.5;1;0.5;167;1.9;31.1;75.5;Estado normal;0.8679;;2.5;;;23;77;0.03;6;;0.012;OK;578;185;24;;;OK;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;1;Standard;Ponta;PRO;Em Exploração;Fase;T 433479;34;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;739;1;45;1607723;22-11-2016;0;Cuba Ponto Inferior (F);4.7;0.05;0.05;0.42;0.05;0.05;Papel normal;5;2;0.5;1;0.5;143;1.88;31.4;73.7;Estado normal;0.8679;;2.5;;;23;70;0.03;9;;0.013;OK;255;78;8;;;OK;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;1;Standard;Ponta;PRO;Em Exploração;Fase;T 433480;35;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;740;1;46;1607724;22-11-2016;0;Cuba Ponto Inferior (F);5.3;0.05;0.05;0.42;0.05;0.05;Sintomas de degradação significativa do papel;4;2;0.5;1;0.5;147;1.9;31.3;74.5;Estado normal;0.8679;;2.5;;;24;69;0.03;7;;0.011;OK;398;158;30;;;OK;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;2;Standard;Ponta;PRO;Em Exploração;Fase;T 432877;36;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;741;2;49;1607725;22-11-2016;0;Cuba Ponto Inferior (F);6.4;0.05;0.05;0.52;0.05;0.05;Sintomas de degradação significativa do papel antes da substituição do óleo;4;2;1;1;0.5;115;1.45;32;74.1;Estado normal;0.8676;;2.5;;;23;85;0.03;4;;0.011;OK;200;72;13;;;OK;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;2;Standard;Ponta;PRO;Em Exploração;Fase;T 433477;37;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;742;2;50;1607726;22-11-2016;0;Cuba Ponto Inferior (F);6.4;0.05;0.05;0.53;0.05;0.05;Sintomas de degradação ligeira do papel antes da subsituição do óleo;3;2;0.5;1;0.5;102;1.44;32.8;75.3;Estado normal;0.8677;;2.5;;;23;75;0.03;6;;0.01;OK;791;233;22;;;OK;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;2;Standard;Ponta;PRO;Em Exploração;Fase;T 433478;38;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;743;2;51;1607727;22-11-2016;0;Cuba Ponto Inferior (F);7.3;0.05;0.05;0.53;0.05;0.05;Sintomas de degradação ligeira do papel isolante.;4;2;1;1;0.5;110;1.46;31.8;75.4;Estado normal;0.8676;;2.5;;;23;68;0.03;7;;0.011;OK;1487;449;50;;;OK;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;3;Standard;Ponta;PRO;Em Exploração;Fase;LEL 65634;40;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;12000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;7;Principal;Operacional;744;3;53;1607729;22-11-2016;0;Cuba Ponto Inferior (F);9.7;0.05;0.05;0.05;0.05;0.05;Papel normal;4;43;2;76;0.5;235;1.39;8;58.4;Estado normal;0.8539;;1.5;;;38;78;0.02;3;;0.005;OK;243;67;5;;;OK;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;3;Standard;Ponta;PRO;Em Exploração;Fase;T 433482;41;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;745;3;54;1607730;22-11-2016;0;Cuba Ponto Inferior (F);9.9;0.05;0.05;0.49;0.05;0.05;Papel normal;3;1;0.5;1;0.5;31;0.54;22.2;54;Estado normal;0.8677;;2.5;;;24;63;0.03;6;;0.01;OK;1160;362;46;;;OK;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Fase;T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;746;4;55;1607731;22-11-2016;0;Cuba Ponto Inferior (F);11.3;0.05;0.05;0.31;0.05;0.06;Papel normal;4;3;33;2;0.5;494;3.72;28.3;78.3;Estado normal;0.8693;;2.5;;;23;57;0.06;10;;0.248;OK;353;136;28;;;OK;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Fase;LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;747;4;56;1607732;22-11-2016;0;Cuba Ponto Inferior (F);10.9;0.05;0.05;0.05;0.05;0.05;Papel normal;3;65;2;63;0.5;398;4.78;7.2;72;Estado normal;0.8551;;2;;;36;76;0.02;5;;0.005;OK;200;49;3;;;OK;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Fase;T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;748;4;57;1607733;22-11-2016;0;Cuba Ponto Inferior (F);11.6;0.05;0.05;0.11;0.05;0.05;Papel normal;34;8;4;9;0.5;338;3.95;26;73.9;Estado normal;0.8707;9.733;1.5;0.02;0.01;33;58;0.02;7;154;0.031;OK;613;196;23;;;OK;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;3;Standard;Ponta;PRO;Em Exploração;Fase;T 432878;39;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;749;3;52;1607728;22-11-2016;0;Cuba Ponto Inferior (F);9.4;0.05;0.05;0.48;0.05;0.05;Sintomas de degradação ligeira do papel isolante.;3;1;0.5;0.5;0.5;34;0.54;20.4;49.7;Estado normal;0.8677;;2.5;;;22;67;0.03;7;;0.01;OK;1470;350;32;;;OK;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Vila Nova;25;ND;Standard;Ponta;PRO;Em Exploração;Fase;T 433481;45;Monofásico;FALSE;FALSE;FALSE;;METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Reserva;NOperacional;750;ND;58;1607735;22-11-2016;100;Cuba Ponto Inferior (F);10.1;0.05;0.05;0.32;0.05;0.05;Sintomas de degradação significativa do papel antes da substituição do óleo;7;1;0.5;1;0.5;117;1.32;25.9;67;Estado normal;0.8676;;2.5;;;25;79;0.02;5;;0.012;OK;84;25;3;;;OK;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Salamonde II;46;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0113 A;46;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;256000;;414;;;01-01-2014;NYNAS NYTRO TAURUS;51.1;Principal;Operacional;751;1;59;1607719;23-11-2016;0;Cuba Ponto Inferior Fase 0;16.4;;;;;;;14;8;0.5;9;0.5;159;1.37;5.1;35.6;Estado normal;;;;;;;100;;7;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Salamonde II;46;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0113 A;46;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;256000;;414;;;01-01-2014;NYNAS NYTRO TAURUS;51.1;Principal;Operacional;752;1;60;1607720;23-11-2016;0;Cuba Ponto Inferior Fase 4;34;;;;;;;17;8;0.5;8;0.5;158;1.38;5.5;36.3;Estado normal;;;;;;;90;;5;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Salamonde II;46;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0113 A;46;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;256000;;414;;;01-01-2014;NYNAS NYTRO TAURUS;51.1;Principal;Operacional;753;1;61;1607721;23-11-2016;0;Cuba Ponto Inferior Fase 8;34;;;;;;;13;8;0.5;8;0.5;149;1.35;5.6;35.4;Estado normal;;;;;;;94;;5;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Ponte de Esperança;18;1;;;PRE;Em Exploração;Fases;10704;118;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;4000;2;15;;15;01-01-1996;;1.3;Principal;Operacional;754;1;135;1607736;24-11-2016;0;Cuba Ponto Inferior (F);4.7;0.05;0.05;0.05;0.05;0.05;Papel normal;8;1;0.5;1;0.5;59;1.13;27.8;73.3;Estado normal;0.8724;;1;;;22;62;0.03;9;;0.013;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;755;1/2;130;1607737;24-11-2016;0;Cuba Ponto Inferior (F);5.1;;;;;;;16;68;337;82;5;60;0.99;33.6;76.2;Defeito térmico de elevada temperatura;;;;;;;73;;7;;;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;756;1;119;1606624;19-10-2016;0;;;;;;;;;;;;;;;;;;;;;;;;;;;6.28;;;;;;;;;;;;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Frades II;49;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0102 A;92;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;1TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;757;1;104;1607711;22-11-2016;0;Cuba Ponto Inferior Fase 0;15.3;;;;;;;24;11;2;32;0.5;134;0.69;8.3;38.8;Estado normal;;;;;;;76;;3;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Frades II;49;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0102 A;92;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;1TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;758;1;105;1607712;22-11-2016;0;Cuba Ponto Inferior Fase 4;15.4;;;;;;;30;10;1;33;0.5;155;0.69;6.1;36.2;Estado normal;;;;;;;87;;3;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Frades II;49;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0102 A;92;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;1TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;759;1;106;1607713;22-11-2016;0;Cuba Ponto Inferior Fase 8;15.3;;;;;;;29;10;1;34;0.5;156;0.73;5.9;35.3;Estado normal;;;;;;;90;;3;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Frades II;49;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0102 B;93;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;2TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;760;2;107;1607714;22-11-2016;0;Cuba Ponto Inferior Fase 0;18.4;;;;;;;26;3;0.5;6;0.5;282;0.96;5.5;42.7;Estado normal;;;;;;;92;;4;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Frades II;49;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0102 B;93;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;2TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;761;2;108;1607715;22-11-2016;0;Cuba Ponto Inferior Fase 4;19.1;;;;;;;26;3;0.5;5;0.5;290;0.96;4.9;41.2;Estado normal;;;;;;;85;;4;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Frades II;49;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0102 B;93;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;2TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;762;2;109;1607716;22-11-2016;0;Cuba Ponto Inferior Fase 8;19.4;;;;;;;24;3;0.5;5;0.5;281;0.95;5.8;42.9;Estado normal;;;;;;;84;;5;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Frades II;49;ND;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;s/r;94;Trifásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;155000;;138;;;;;;Reserva;NOperacional;763;ND;110;1607717;22-11-2016;100;Cuba Ponto Inferior (F);12.4;;;;;;;47;11;0.5;30;0.5;198;0.8;6.3;48.7;Estado normal;;;;;;;81;;2;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;764;1;98;1607709;23-11-2016;0;Cuba Ponto Inferior (F);25.4;;;;;;;21;120;142;54;8;145;4.57;5.7;29.9;Defeito térmico de elevada temperatura;;;;;;;93;;9;;;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
