CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;765;2;99;1607710;23-11-2016;0;Cuba Ponto Inferior (F);26.7;;;;;;;36;130;159;53;10;188;3.66;4.4;28.5;Defeito térmico de elevada temperatura;;;;;;;85;;7;;;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Caniços;9;1/2;;;PRE;Em Exploração;Fases;13538;125;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;1500;;15;;;01-01-2002;;0.8;Principal;Operacional;766;1/2;142;1606123;22-09-2016;0;Cuba Ponto Inferior (F);22.4;0.05;0.05;0.05;0.05;0.05;Papel normal;16;4;0.5;5;0.5;105;2.03;30.5;70.8;Estado normal;0.8821;;1;;;25;80;0.02;7;;0.013;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;767;1;111;1607707;23-11-2016;0;Cuba Ponto Inferior (F);21.2;;;;;;;4;137;3;334;0.5;152;4.2;7.2;79.9;Defeito térmico de baixa temperatura;;;;;;;87;;10;;;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;768;2;112;1607708;23-11-2016;0;Cuba Ponto Inferior (F);20.4;;;;;;;2;85;2;182;0.5;161;4.35;5;55.7;Defeito térmico de baixa temperatura;;;;;;;87;;7;;;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Fases;89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;769;1;91;1607570;16-11-2016;0;Cuba Ponto Inferior (F);25.4;0.05;0.05;0.05;0.05;0.05;Papel normal;9;42;10;113;0.5;183;1.3;4.4;75.4;Defeito térmico de baixa temperatura;0.8671;;0.5;;;26;75;0.02;3;;0.005;OK;78;28;3;;;OK;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Fases;99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;770;2;265;1607571;16-11-2016;0;Cuba Ponto Inferior (F);12.3;0.05;0.05;0.28;0.05;0.05;Papel normal;57;10;3;8;0.5;667;3.11;16.9;66.6;Estado normal;0.8678;;2;;;20;72;0.06;4;;0.01;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Fases;18242;85;Trifásico;FALSE;FALSE;FALSE;TS PT2;EFACEC;100;0.4;15;;15;01-01-1977;;;Auxiliar;Operacional;771;ND;97;1607573;16-11-2016;0;Cuba Ponto Inferior (F);22.8;0.05;0.05;0.06;0.05;0.05;Papel normal;1;1;0.5;0.5;0.5;21;0.85;28.8;63.4;Estado normal;0.8649;;4;;;16;36;0.07;24;;0.048;Valor tensão interfacial não adequado;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Fases;99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;772;ND;92;1607572;16-11-2016;100;Cuba Ponto Inferior (F);14.7;0.05;0.05;0.05;0.05;0.05;Sintomas de degradação significativa do papel antes da substituição do óleo;13;3;0.5;3;0.5;308;1.5;24.9;65.1;Estado normal;0.8674;;1.5;;;38;83;0.02;2;;0.007;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Fases;13088.19;83;Trifásico;FALSE;FALSE;FALSE;TS3;EFACEC;630;0.4;15;;15;01-01-1991;;0.53;Auxiliar;Operacional;773;ND;95;1607574;16-11-2016;0;Cuba Ponto Inferior (F);13.2;0.05;0.05;0.05;0.05;0.05;Papel normal;9;2;0.5;1;0.5;95;0.98;25.2;68.7;Estado normal;0.8725;;2;;;30;93;0.02;3;;0.018;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;774;1;72;1607563;17-11-2016;0;Cuba Ponto Inferior (F);12.1;;;;;;;76;5;1;9;0.5;303;2.53;16.4;68.9;Estado normal;;;;;;;69;;2;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;775;1;73;1607564;17-11-2016;0;Cuba Ponto Inferior (F);11.9;;;;;;;41;4;0.5;5;0.5;272;2.67;19.3;68.6;Estado normal;;;;;;;84;;2;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;776;1;74;1607565;17-11-2016;0;Cuba Ponto Inferior (F);12.7;;;;;;;103;13;1;23;0.5;386;3.12;12.5;67.7;Descargas parciais;;;;;;;79;;2;;;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;777;2;75;1607566;17-11-2016;0;Cuba Ponto Inferior (F);11.9;;;;;;;128;8;1;12;0.5;352;2.44;12.3;70;Descargas parciais;;;;;;;75;;2;;;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;778;2;76;1607567;17-11-2016;0;Cuba Ponto Inferior (F);11.7;;;;;;;115;14;2;27;0.5;436;2.64;11.6;66.5;Estado normal;;;;;;;74;;2;;;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;779;2;77;1607568;17-11-2016;0;Cuba Ponto Inferior (F);11.8;;;;;;;114;17;2;31;0.5;505;3.18;11.1;67.2;Descargas parciais;;;;;;;97;;2;;;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;780;ND;134;1607569;17-11-2016;100;Cuba Ponto Inferior (F);11.6;;;;;;;79;2;0.5;2;0.5;121;1.62;22.9;72.2;Estado normal;;;;;;;79;;2;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:31;skypper_DCL_16set_31dez.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;781;1;72;01610/16-TE/MI;08-03-2016;0;Cuba Ponto Inferior (F);14.7;0.05;0.05;0.05;0.05;0.05;;92;8;0.5;11;0.5;361;3.69;9.9;65.9;;0.8713;9.921;1.5;0.02;0.01;23;88;0.02;2;154;0.007;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;782;1;73;01611/16-TE/MI;08-03-2016;0;Cuba Ponto Inferior (F);14.7;0.05;0.05;0.05;0.05;0.05;;38;5;0.5;6;0.5;348;3.86;13.5;64.9;;0.8712;10.04;1;0.02;0.01;24;93;0.02;2;154;0.006;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;783;1;74;01612/16-TE/MI;08-03-2016;0;Cuba Ponto Inferior (F);17.6;0.05;0.05;0.05;0.05;0.05;;151;22;2;30;0.5;458;4.37;5.4;56.8;;0.8713;9.931;1.5;0.02;0.01;23;88;0.03;2;154;0.008;;;;;;;;;Nova colheita dentro de cerca de 3 meses;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;784;2;75;01613/16-TE/MI;08-03-2016;0;Cuba Ponto Inferior (F);17.1;0.05;0.05;0.05;0.05;0.05;;124;8;0.5;12;0.5;343;3.31;6.6;57;;0.8716;10.17;1.5;0.02;0.01;23;82;0.03;2;154;0.005;;;;;;;;;Nova colheita dentro de cerca de 3 meses;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;785;2;76;01614/16-TE/MI;08-03-2016;0;Cuba Ponto Inferior (F);16.6;0.05;0.05;0.05;0.05;0.05;;199;23;2;33;0.5;506;3.88;6;62.4;;0.8713;9.978;1.5;0.02;0.01;22;85;0.04;2;154;0.007;;;;;;;;;Nova colheita dentro de cerca de 3 meses;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;786;2;77;01615/16-TE/MI;08-03-2016;0;Cuba Ponto Inferior (F);19.4;0.05;0.05;0.05;0.05;0.05;;193;28;3;38;0.5;572;4.45;6.5;64.3;;0.8715;9.976;1.5;0.02;0.01;21;80;0.05;2;154;0.008;;;;;;;;;Nova colheita dentro de cerca de 3 meses;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;787;ND;134;01616/16-TE/MI;08-03-2016;100;Cuba Ponto Inferior (F);8.9;0.05;0.05;0.05;0.05;0.05;;56;2;0.5;3;0.5;102;1.57;21.5;67;;0.8758;8.323;1.5;0.02;0.01;23;87;0.02;2;146;0.007;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fases;12812;67;Trifásico;FALSE;FALSE;FALSE;TS D1;EFACEC;2000;15;18;;18;01-01-1991;SHELL DIALA D;1;Auxiliar;Operacional;788;ND;80;01617/16-TE/MI;08-03-2016;0;Cuba Ponto Inferior (F);9.7;0.05;0.05;0.05;0.05;0.05;;6;1;0.5;0.5;0.5;78;0.97;30.1;70.4;;0.8536;;1;;;30;94;0.02;4;;0.019;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;789;1;72;03631/16-TE/MI;02-06-2016;0;Cuba Ponto Inferior (F);23.2;;;;;;;76;9;0.5;12;0.5;327;3.26;10.4;59.9;;;;;;;;81;;2;;;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;790;1;74;03632/16-TE/MI;02-06-2016;0;Cuba Ponto Inferior (F);23.3;;;;;;;111;23;1;31;0.5;418;4.16;8.5;60.7;;;;;;;;89;;2;;;;;;;;;;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;791;2;75;03633/16-TE/MI;02-06-2016;0;Cuba Ponto Inferior (F);25.8;;;;;;;133;12;1;16;0.5;356;3.38;8;61.1;;;;;;;;75;;2;;;;;;;;;;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;792;2;76;03634/16-TE/MI;02-06-2016;0;Cuba Ponto Inferior (F);26.3;;;;;;;126;27;2;39;0.5;458;3.83;8.4;60.9;;;;;;;;78;;2;;;;;;;;;;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;793;2;77;03635/16-TE/MI;02-06-2016;0;Cuba Ponto Inferior (F);25.9;;;;;;;134;35;3;46;0.5;553;4.66;6.5;60.9;;;;;;;;84;;2;;;;;;;;;;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;794;1;111;01618/16-TE/MI;09-03-2016;0;Cuba Ponto Inferior (F);40.9;0.05;0.05;0.05;0.05;0.05;;7;106;4;294;0.5;121;4.32;7.1;70.3;;0.8823;;1;;;31;68;0.02;8;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;795;2;112;01619/16-TE/MI;09-03-2016;0;Cuba Ponto Inferior (F);42;0.05;0.05;0.05;0.05;0.05;;3;58;0.5;151;0.5;108;4.45;5.3;43.8;;0.8807;;1;;;33;62;0.02;9;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118926;97;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;796;ND;113;01620/16-TE/MI;09-03-2016;0;Cuba Ponto Inferior (F);10.6;0.05;0.05;0.05;0.05;0.05;;44;5;0.5;10;0.5;64;1.28;7.9;69.4;;0.863;;1;;;23;91;0.03;2;;0.149;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;797;1;98;01621/16-TE/MI;10-03-2016;0;Cuba Ponto Inferior (F);30.9;0.05;0.05;0.05;0.05;0.05;;18;93;110;45;7;126;4.52;5.1;25.2;;0.867;;0.5;;;35;84;0.02;9;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;798;2;99;01622/16-TE/MI;10-03-2016;0;Cuba Ponto Inferior (F);34.5;0.05;0.05;0.05;0.05;0.05;;22;97;128;45;9;144;3.75;4.7;23.6;;0.8667;;0.5;;;40;81;0.02;7;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita dentro de cerca de 6 meses;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Frades II;49;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0102 A;92;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;1TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;799;1;106;01623/16-TE/MI;10-03-2016;0;Cuba Ponto Inferior Fase 8;20;0.05;0.05;0.05;0.05;0.05;;31;8;2;24;0.5;151;0.88;3.4;27.3;;0.8699;9.798;0.5;0.02;0.01;33;90;0.02;2;152;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Frades II;49;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0102 A;92;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;1TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;800;1;104;01624/16-TE/MI;10-03-2016;0;Cuba Ponto Inferior Fase 0;20;0.05;0.05;0.05;0.05;0.05;;30;7;0.5;24;0.5;156;0.84;3.6;28.2;;0.8699;9.87;0.5;0.02;0.01;33;77;0.02;2;154;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Frades II;49;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0102 A;92;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;1TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;801;1;105;01625/16-TE/MI;10-03-2016;0;Cuba Ponto Inferior Fase 4;20;0.05;0.05;0.05;0.05;0.05;;32;7;0.5;24;0.5;155;0.81;2.4;24.2;;0.8699;9.833;0.5;0.02;0.01;33;81;0.02;2;154;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Frades II;49;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0102 B;93;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;2TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;802;2;109;01626/16-TE/MI;10-03-2016;0;Cuba Ponto Inferior Fase 8;16.7;0.05;0.05;0.05;0.05;0.05;;18;2;0.5;5;0.5;226;0.97;6.8;38.1;;0.87;9.873;0.5;0.02;0.01;34;81;0.02;2;154;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Frades II;49;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0102 B;93;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;2TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;803;2;107;01627/16-TE/MI;10-03-2016;0;Cuba Ponto Inferior Fase 0;16.6;0.05;0.05;0.05;0.05;0.05;;20;2;0.5;4;0.5;226;0.96;6.7;39.5;;0.87;9.805;0.5;0.02;0.01;33;92;0.02;2;154.5;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Frades II;49;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0102 B;93;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;2TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;804;2;108;01628/16-TE/MI;10-03-2016;0;Cuba Ponto Inferior Fase 4;16.8;0.05;0.05;0.05;0.05;0.05;;16;2;0.5;4;0.5;210;0.96;8.8;43.3;;0.8701;9.879;0.5;0.02;0.01;33;95;0.02;2;154;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Frades II;49;ND;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;s/r;94;Trifásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;155000;;138;;;;;;Reserva;NOperacional;805;ND;110;01629/16-TE/MI;10-03-2016;100;Cuba Ponto Inferior (F);20.3;0.05;0.05;0.05;0.05;0.05;;54;7;0.5;22;0.5;199;0.8;3.3;40.6;;0.8698;9.824;0.5;0.02;0.01;30;89;0.02;2;154.5;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;806;1;119;00425/16-TE/MI;20-01-2016;0;Cuba Ponto Inferior (F);36.6;;;;;;;;;;;;;;;;;0.8653;;;0.02;0.01;36;;0.02;;;0.005;;;;;Não Corrosivo;;;0.46;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;807;1;119;01630/16-TE/MI;11-03-2016;0;Cuba Ponto Inferior (F);38.2;0.05;0.05;1.02;0.05;0.05;;2;2;0.5;0.5;0.5;239;3.4;23.1;57.2;;0.8655;9.95;0.5;0.02;0.01;46;91;0.02;7;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.46;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;France;13;ND;;;PRE;Em Exploração;Fases;7802;105;Trifásico;FALSE;FALSE;FALSE;TS PT Barragem;EFACEC;500;0.4;15;;15;;;;Auxiliar;Operacional;808;ND;121;01631/16-TE/MI;11-03-2016;0;Cuba Ponto Inferior (F);13.7;0.05;0.05;0.15;0.05;0.05;;4;1;0.5;0.5;0.5;41;1.09;30.4;70.1;;0.8652;9.405;3;0.02;0.01;20;52;0.12;19;154;0.039;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;France;13;ND;;;PRE;Em Exploração;Fases;LEL 8310;104;Trifásico;FALSE;FALSE;FALSE;TS1;MOTRA;400;0.4;30;;30;01-01-1973;;0.25;Auxiliar;Operacional;809;ND;120;01632/16-TE/MI;11-03-2016;0;Cuba Ponto Inferior (F);12;0.05;0.05;0.05;0.05;0.05;;5;2;0.5;1;0.5;109;1.7;25.9;64.2;;0.8663;11.57;4;0.02;0.01;16;87;0.11;6;162;0.052;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;810;1;63;00426/16-TE/MI;20-01-2016;0;Cuba Ponto Inferior (F);7.6;;;;;;;;;;;;;;;;;0.8789;;;0.02;0.01;39;;0.02;;;0.005;;;;;Não Corrosivo;;;0.47;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;811;2;64;00427/16-TE/MI;20-01-2016;0;Cuba Ponto Inferior (F);10.5;;;;;;;;;;;;;;;;;0.8662;;;0.02;0.01;37;;0.02;;;0.005;;;;;Não Corrosivo;;;0.43;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;812;1;63;01633/16-TE/MI;09-03-2016;0;Cuba Ponto Inferior (F);9.8;0.05;0.05;0.05;0.05;0.05;;7;2;0.5;2;0.5;75;0.91;21.3;55.8;;0.8775;9.946;0.5;0.02;0.01;43;89;0.02;7;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.48;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;813;2;64;01634/16-TE/MI;09-03-2016;0;Cuba Ponto Inferior (F);10.8;0.05;0.05;0.05;0.05;0.05;;4;2;0.5;1;0.5;71;0.87;23;60;;0.8662;10.21;0.5;0.02;0.01;41;83;0.02;6;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.44;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;814;ND;62;01635/16-TE/MI;09-03-2016;100;Cuba Ponto Inferior (F);10;0.05;0.05;0.05;0.05;0.05;;80;1;0.5;0.5;0.5;287;0.73;5.2;26.6;;0.8808;;0.5;;;35;85;0.12;3;;0.009;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98797;50;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;500;0.4;10;;10;01-01-1953;SHELL DIALA D;0.6;Auxiliar;Operacional;815;ND;65;01636/16-TE/MI;09-03-2016;0;Cuba Ponto Inferior (F);10.2;0.05;0.05;0.12;0.05;0.05;;17;8;16;3;23;156;1.84;26.3;62.2;;0.8721;;1.5;;;23;84;0.07;6;;0.011;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98798;51;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;500;0.4;10;;10;01-01-1953;NYNAS NYTRO 11 EN;0.6;Auxiliar;Operacional;816;ND;66;01637/16-TE/MI;09-03-2016;0;Cuba Ponto Inferior (F);14.9;0.05;0.05;0.2;0.05;0.05;;8;5;0.5;2;0.5;198;4.3;27.6;66.2;;0.88;;0.5;;;32;60;0.04;13;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Salamonde II;46;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0113 A;46;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;256000;;414;;;01-01-2014;NYNAS NYTRO TAURUS;51.1;Principal;Operacional;817;1;59;01638/16-TE/MI;09-03-2016;0;Cuba Ponto Inferior Fase 0;27.4;0.05;0.05;0.05;0.05;0.05;;11;4;0.5;3;0.5;146;1.44;4.3;27.5;;0.8692;9.991;0.5;0.02;0.01;36;96;0.02;3;154.5;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Salamonde II;46;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0113 A;46;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;256000;;414;;;01-01-2014;NYNAS NYTRO TAURUS;51.1;Principal;Operacional;818;1;60;01639/16-TE/MI;09-03-2016;0;Cuba Ponto Inferior Fase 4;27.7;0.05;0.05;0.05;0.05;0.05;;9;4;0.5;3;0.5;136;1.41;5.5;30.5;;0.8692;9.917;0.5;0.02;0.01;37;96;0.02;2;154.5;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Salamonde II;46;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0113 A;46;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;256000;;414;;;01-01-2014;NYNAS NYTRO TAURUS;51.1;Principal;Operacional;819;1;61;01640/16-TE/MI;09-03-2016;0;Cuba Ponto Inferior Fase 8;28.4;0.05;0.05;0.05;0.05;0.05;;9;4;0.5;3;0.5;133;1.4;5.9;31.1;;0.8692;10.01;0.5;0.02;0.01;35;90;0.02;2;154.5;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Touvedo;70;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 41573;77;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;27000;6;63;;63;01-01-1992;NYNAS NYTRO 11 EN;8.3;Principal;Operacional;820;ND;90;01653/16-TE/MI;08-03-2016;0;Cuba Ponto Inferior (F);16.3;0.05;0.05;2.33;0.05;0.05;;4;1;0.5;0.5;0.5;49;1.15;30.4;69.7;;0.8676;;1;;;30;79;0.02;8;;0.016;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;26-04-2017 11:58;skypper_DCL_15set.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;821;1;72;1501418;18-03-2015;0;Cuba Ponto Inferior (F);19.2;0.05;0.05;0.05;0.05;0.05;;26;4;3;5;0.5;241;2.96;19.1;60.4;;0.8713;9.911;1;0.02;0.01;25;55;0.04;2;148.5;0.005;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;822;1;72;1507214;04-11-2015;0;Cuba Ponto Inferior (F);18.4;;;;;;;43;3;0.5;4;0.5;204;2.68;19;68.9;;;;;;;;73;;2;;;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;823;1;73;1501419;18-03-2015;0;Cuba Ponto Inferior (F);19.6;0.05;0.05;0.05;0.05;0.05;;12;4;3;4;0.5;237;3.37;21.6;60;;0.8712;9.902;1;0.02;0.01;26;94;0.03;2;148.5;0.005;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;824;1;73;1507215;04-11-2015;0;Cuba Ponto Inferior (F);18;;;;;;;22;3;0.5;3;0.5;201;3;21.5;66.5;;;;;;;;94;;4;;;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;825;1;74;1501420;18-03-2015;0;Cuba Ponto Inferior (F);21.1;0.05;0.05;0.05;0.05;0.05;;46;6;5;12;0.5;298;3.46;14.8;59.5;;0.8713;9.878;1.5;0.02;0.01;23;93;0.04;2;146.5;0.008;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;826;1;74;1507216;04-11-2015;0;Cuba Ponto Inferior (F);18.3;;;;;;;76;4;0.5;8;0.5;254;3.12;14.3;66.8;;;;;;;;80;;2;;;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;827;2;75;1501421;18-03-2015;0;Cuba Ponto Inferior (F);13.3;0.05;0.05;0.05;0.05;0.05;;53;5;3;7;0.5;259;2.65;15.9;62.7;;0.8715;9.958;1;0.02;0.01;25;98;0.03;2;150;0.005;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;828;2;75;1507217;04-11-2015;0;Cuba Ponto Inferior (F);18.2;;;;;;;70;3;0.5;5;0.5;204;2.66;16.7;67.7;;;;;;;;94;;2;;;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;829;2;76;1501422;18-03-2015;0;Cuba Ponto Inferior (F);14;0.05;0.05;0.05;0.05;0.05;;70;6;2;15;0.5;306;2.79;13.1;56.7;;0.8713;9.939;1.5;0.02;0.01;24;73;0.05;2;150;0.006;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;830;2;76;1507218;04-11-2015;0;Cuba Ponto Inferior (F);18.5;;;;;;;83;4;0.5;9;0.5;238;2.8;15.4;67.4;;;;;;;;79;;2;;;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;831;2;77;1501423;18-03-2015;0;Cuba Ponto Inferior (F);15.2;0.05;0.05;0.05;0.05;0.05;;70;7;4;18;0.5;351;3.42;13.5;60.8;;0.8714;9.91;1.5;0.02;0.01;23;89;0.05;2;150;0.008;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;832;2;77;1507219;04-11-2015;0;Cuba Ponto Inferior (F);20.2;;;;;;;91;4;1;11;0.5;291;3.23;13.9;65.9;;;;;;;;96;;2;;;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;833;ND;134;1501424;18-03-2015;100;Cuba Ponto Inferior (F);10.6;0.05;0.05;0.05;0.05;0.05;;54;3;2;3;0.5;122;1.42;20.3;63.4;;0.8758;8.245;1.5;0.02;0.01;25;95;0.03;2;140;0.01;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;834;ND;134;1507220;04-11-2015;100;Cuba Ponto Inferior (F);15.4;;;;;;;63;2;0.5;2;0.5;108;1.85;21.2;66.8;;;;;;;;83;;2;;;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fases;12744 2;66;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;835;ND;79;1501425;18-03-2015;0;Cuba Ponto Inferior (F);12.6;0.05;0.05;0.05;0.05;0.05;;74;3;0.5;3;0.5;116;0.97;20.9;64.1;;0.8544;;1;;;22;75;0.04;2;;0.01;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Fases;4422;81;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;1000;0.4;10;;10;01-01-1964;;;Auxiliar;Operacional;836;ND;93;1507022;29-10-2015;0;Cuba Ponto Inferior (F);13.4;0.05;0.05;0.23;0.05;0.05;;55;2;1;0.5;0.5;208;2.24;18.2;59.9;;0.8777;;2;;;23;40;0.06;14;;0.013;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Fases;4421;82;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;1000;0.4;10;;10;01-01-1964;;;Auxiliar;Operacional;837;ND;94;1507023;29-10-2015;0;Cuba Ponto Inferior (F);16.8;0.05;0.05;0.24;0.05;0.05;;15;2;1;1;0.5;102;2.42;24.3;60.9;;0.8776;;2;;;24;60;0.06;16;;0.011;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Fases;89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;838;1;91;1507024;29-10-2015;0;Cuba Ponto Inferior (F);11.7;0.05;0.05;0.05;0.05;0.05;;6;31;5;89;0.5;167;1.19;5.7;75.7;;0.8671;;0.5;;;31;88;0.02;7;;0.005;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Fases;99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;839;2;265;1507025;29-10-2015;0;Cuba Ponto Inferior (F);17.9;0.05;0.05;0.23;0.05;0.05;;47;9;4;9;0.5;437;2.81;19.2;61;;0.8678;;2;;;21;95;0.06;5;;0.01;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Fases;99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;840;ND;92;1507026;29-10-2015;100;Cuba Ponto Inferior (F);13.3;0.05;0.05;0.05;0.05;0.05;;12;3;0.5;3;0.5;264;1.68;25.1;64.1;;0.8674;;1.5;;;37;93;0.02;5;;0.008;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;841;1;111;1501426;17-03-2015;0;Cuba Ponto Inferior (F);26;0.05;0.05;0.05;0.05;0.05;;18;113;6;276;0.5;193;4.04;3.7;70.2;;0.8822;;1;;;30;74;0.02;7;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;842;2;112;1501427;17-03-2015;0;Cuba Ponto Inferior (F);29.2;0.05;0.05;0.05;0.05;0.05;;5;58;5;133;0.5;156;3.65;3.1;41.9;;0.8807;;1;;;31;65;0.03;5;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118925;98;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;843;ND;114;1500083;09-01-2015;0;Cuba Ponto Inferior (F);13.3;;;;;;;3;3;0.5;0.5;0.5;11;0.11;10;29.7;;;;0.5;;;;66;0.04;4;;0.012;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118925;98;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;844;ND;114;1501428;17-03-2015;0;;17.3;0.05;0.05;0.05;0.05;0.05;;12;4;0.5;4;0.5;112;1.18;17.4;49.6;;0.871;9.761;1;0.02;0.01;23;87;0.05;5;150;0.028;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13574 12;99;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;630;0.4;15;;15;01-01-1992;ESSO UNIVOLT N 52;;Auxiliar;Operacional;845;ND;115;1501429;17-03-2015;0;Cuba Ponto Inferior (F);11.6;0.05;0.05;0.05;0.05;0.05;;88;3;2;10;0.5;123;1.44;14;67.2;;0.8516;;1;;;21;81;0.04;6;;0.015;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13088 9;100;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;630;0.4;15;;15;01-01-1991;ESSO UNIVOLT N 52;;Auxiliar;Operacional;846;ND;116;1501430;17-03-2015;0;Cuba Ponto Inferior (F);12;0.05;0.05;0.05;0.05;0.05;;29;3;1;7;0.5;64;1.18;25.3;67;;0.8545;;1;;;20;36;0.05;5;;0.013;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Caniços;9;1/2;;;PRE;Em Exploração;Fases;13538;125;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;1500;;15;;;01-01-2002;;0.8;Principal;Operacional;847;1/2;142;1508056;02-12-2015;0;Cuba Ponto Inferior (F);21.2;0.05;0.05;0.05;0.05;0.05;;9;2;0.5;2;0.5;80;2.07;27.5;63.4;;0.8821;;1;;;21;85;0.03;6;;0.013;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;848;1/2;140;1502255;29-04-2015;0;Cuba Ponto Inferior (F);22;0.05;0.05;0.05;0.05;0.05;;5;2;1;0.5;0.5;59;1.88;29.8;66;;0.8579;;0.5;;;23;74;0.04;9;;0.005;;;;;;;;;;26-04-2017 12:02;skypper_DCL_2015.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;F001038;246;Trifásico;FALSE;FALSE;FALSE;1TP;;;;;;;;;;Principal;Operacional;849;1;266;1502256;29-04-2015;0;Cuba Ponto Inferior (F);12;0.05;0.05;0.05;0.05;0.05;;3;32;3;62;0.5;247;0.65;5.8;53.7;;0.871;;0.5;;;31;100;0.02;2;;0.007;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;850;2;132;1502257;29-04-2015;0;Cuba Ponto Inferior (F);11;0.05;0.05;0.09;0.05;0.05;;19;2;1;0.5;0.5;128;1.86;24.9;68.9;;0.8675;;2.5;;;21;83;0.06;5;;0.02;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;851;1;98;1501431;17-03-2015;0;Cuba Ponto Inferior (F);30.6;0.05;0.05;0.05;0.05;0.05;;20;88;100;36;4;153;3.41;3.5;19.7;;0.8669;;0.5;;;39;88;0.02;7;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;852;2;99;1501432;17-03-2015;0;Cuba Ponto Inferior (F);30.4;0.05;0.05;0.05;0.05;0.05;;21;87;117;35;6;168;2.72;4.8;22;;0.8666;;0.5;;;40;83;0.02;7;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Frades II;49;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0102 A;92;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;1TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;853;1;104;1503811;07-04-2015;0;Cuba Ponto Inferior Fase 0;19;0.05;0.05;0.05;0.05;0.05;;;;;;;;;;;;0.87;9.75;0.5;0.02;0.01;36;76;0.02;5;150;0.005;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Frades II;49;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0102 A;92;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;1TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;854;1;105;1503812;07-04-2015;0;Cuba Ponto Inferior Fase 4;19;0.05;0.05;0.05;0.05;0.05;;;;;;;;;;;;0.87;9.757;0.5;0.02;0.01;35;80;0.02;4;152;0.005;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Frades II;49;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0102 A;92;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;1TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;855;1;106;1503813;07-04-2015;0;Cuba Ponto Inferior Fase 8;19;0.05;0.05;0.05;0.05;0.05;;;;;;;;;;;;0.87;9.778;0.5;0.02;0.01;35;61;0.02;2;150;0.005;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Frades II;49;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0102 B;93;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;2TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;856;2;107;1503814;07-04-2015;0;Cuba Ponto Inferior Fase 0;19;0.05;0.05;0.05;0.05;0.05;;;;;;;;;;;;0.8699;9.763;0.5;0.02;0.01;35;78;0.02;4;152;0.005;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Frades II;49;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0102 B;93;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;2TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;857;2;108;1503815;07-04-2015;0;Cuba Ponto Inferior Fase 4;19;0.05;0.05;0.05;0.05;0.05;;;;;;;;;;;;0.8699;9.791;0.5;0.02;0.01;35;71;0.02;4;152;0.005;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Frades II;49;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0102 B;93;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;2TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;858;2;109;1503816;07-04-2015;0;Cuba Ponto Inferior Fase 8;19;0.05;0.05;0.05;0.05;0.05;;;;;;;;;;;;0.8698;9.756;0.5;0.02;0.01;35;62;0.02;6;152.5;0.005;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;859;1;119;1501436;19-03-2015;0;Cuba Ponto Inferior (F);26.7;0.05;0.05;5.53;0.05;0.05;;14;3;2;1;0.5;271;5.63;23.9;58.3;;0.8659;;1.5;;;26;47;0.04;15;;0.01;;;;;Potencialmente Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;860;1;119;1502460;07-05-2015;0;Cuba Ponto Inferior (F);31;;;;;;;;;;;;;;;;;;9.94;;0.02;0.01;;;;;152;;;;;;;;;0.01;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;861;1;119;1507222;05-11-2015;0;Cuba Ponto Inferior (F);40.8;0.05;0.05;0.18;0.05;0.05;;1;1;0.5;0.5;0.5;13;0.32;18.1;47.4;;0.8653;9.921;0.5;0.02;0.01;45;57;0.02;9;152;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.45;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;862;1/2;130;1502258;29-04-2015;0;Cuba Ponto Inferior (F);20;0.05;0.05;0.05;0.05;0.05;;10;16;75;21;2;48;1.39;29.1;67.5;;0.8723;;1.5;;;22;94;0.06;5;;0.025;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;863;1;128;1502259;29-04-2015;0;Cuba Ponto Inferior (F);21;0.05;0.05;0.1;0.05;0.05;;1;1;0.5;0.5;0.5;40;0.95;28.9;69.5;;0.8522;;2;;;22;85;0.03;11;;0.014;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;864;2;129;1502260;29-04-2015;0;Cuba Ponto Inferior (F);22;0.05;0.05;0.08;0.05;0.05;;4;3;2;2;1;47;1.55;30.4;67.8;;0.8689;;1;;;28;86;0.02;6;;0.008;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Ponte de Esperança;18;1;;;PRE;Em Exploração;Fases;10704;118;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;4000;2;15;;15;01-01-1996;;1.3;Principal;Operacional;865;1;135;1508057;02-12-2015;0;Cuba Ponto Inferior (F);15.6;0.05;0.05;0.05;0.05;0.05;;4;1;0.5;1;0.5;48;1.11;25.2;64.3;;0.8724;;1;;;22;78;0.03;9;;0.014;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;866;1;63;1501433;17-03-2015;0;Cuba Ponto Inferior (F);15.1;0.05;0.05;0.39;0.05;0.05;;108;22;6;33;0.5;621;6;11.5;62.5;;0.8793;;1.5;;;21;48;0.06;16;;0.014;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;867;1;63;1502461;08-05-2015;0;Cuba Ponto Inferior (F);18;;;;;;;;;;;;;;;;;;10.18;;0.02;0.01;;;;;150;;;;;;Não Corrosivo;Não Corrosivo;;0.01;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;868;1;63;1506250;05-10-2015;0;Cuba Ponto Inferior (F);21.1;0.05;0.05;0.05;0.05;0.05;;21;3;1;3;0.5;73;0.98;16.1;52.8;;0.8789;10.01;0.5;0.02;0.01;41;92;0.02;8;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.46;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;869;2;64;1501434;17-03-2015;0;Cuba Ponto Inferior (F);15.2;0.05;0.05;0.31;0.05;0.05;;44;14;6;20;0.5;620;5.95;19.3;61;;0.8661;;1;;;23;86;0.04;16;;0.007;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;870;2;64;1502462;08-05-2015;0;Cuba Ponto Inferior (F);15;;;;;;;;;;;;;;;;;;10.18;;0.02;0.01;;;;;150;;;;;;Não Corrosivo;Não Corrosivo;;0.01;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;871;2;64;1507027;29-10-2015;0;Cuba Ponto Inferior (F);17.6;0.05;0.05;0.05;0.05;0.05;;1;1;0.5;0.5;0.5;11;0.15;18;58.8;;0.8662;10.1;0.5;0.02;0.01;47;77;0.02;4;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.42;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;872;ND;62;1501435;17-03-2015;100;Cuba Ponto Inferior (F);15.6;0.05;0.05;0.05;0.05;0.05;;70;2;0.5;1;0.5;243;0.59;4.8;23.1;;0.8808;;0.5;;;35;75;0.07;8;;0.01;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;873;1;136;1502463;07-05-2015;0;Cuba Ponto Inferior (F);23;0.05;0.05;0.09;0.05;0.05;;65;20;2;42;0.5;160;4.32;14;65.7;;0.8713;10.28;1;0.02;0.01;23;64;0.04;6;152;0.027;;;;;Potencialmente Corrosivo;Não Corrosivo;;0.01;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;874;1;136;1503776;06-07-2015;0;Cuba Ponto Inferior (F);26.6;0.05;0.05;0.05;0.05;0.05;;14;1;0.5;0.5;0.5;6;0.26;17.5;46.6;;0.8705;10.19;1;0.02;0.01;47;66;0.02;7;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.35;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;875;1;136;1506252;05-10-2015;0;Cuba Ponto Inferior (F);21.6;;;;;;;;;;;;;;;;;0.8705;;;0.02;0.01;44;;0.02;;;0.005;;;;;Não Corrosivo;;;0.33;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;876;2;137;1500042;06-01-2015;0;Cuba Ponto Inferior (F);15.9;;;;;;;;;;;;;;;;;0.8619;;;0.02;0.01;38;;0.02;;;0.005;;;;;Não Corrosivo;;;0.32;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;877;2;137;1502464;07-05-2015;0;Cuba Ponto Inferior (F);26;0.05;0.05;0.05;0.05;0.05;;52;3;1;4;0.5;51;1.45;18.3;48;;0.8619;11.28;1.5;0.02;0.01;35;62;0.02;14;156;0.006;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
