CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Cávado-Lima;Touvedo;70;1;Standard;Ponta;PRO;Em Exploração;Fases;LEL 41573;77;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;27000;6;63;;63;01-01-1992;NYNAS NYTRO 11 EN;8.3;Principal;Operacional;878;1;90;1507221;04-11-2015;0;Cuba Ponto Inferior (F);24.9;0.05;0.05;2.19;0.05;0.05;;3;1;0.5;0.5;0.5;38;0.91;31.4;70;;0.8676;;1.5;;;29;66;0.02;9;;0.018;;;;;Potencialmente Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;ND;Standard;Ponta;PRO;Em Exploração;Fase;T 53716;32;Monofásico;TRUE;FALSE;FALSE;4TP VN (Fase 2) [1997] / Reserva TP;SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;10.9;Reserva;NOperacional;879;ND;48;1508054;01-12-2015;100;Cuba Ponto Inferior (F);10.9;0.05;0.05;0.05;0.05;0.05;;11;5;1;8;0.5;295;2.19;12.4;73.3;;0.8757;;1.5;;;20;68;0.05;3;;0.084;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;1;Standard;Ponta;PRO;Em Exploração;Fase;T 432876;33;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;880;1;44;1508042;01-12-2015;0;Cuba Ponto Inferior (F);9.4;0.05;0.05;0.34;0.05;0.05;;3;2;0.5;0.5;0.5;87;1.51;27.7;64;;0.868;;2.5;;;22;75;0.03;4;;0.013;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;1;Standard;Ponta;PRO;Em Exploração;Fase;T 433479;34;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;881;1;45;1508043;01-12-2015;0;Cuba Ponto Inferior (F);8.7;0.05;0.05;0.34;0.05;0.05;;3;1;0.5;0.5;0.5;80;1.5;29.6;69.8;;0.868;;2.5;;;22;65;0.02;4;;0.013;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;1;Standard;Ponta;PRO;Em Exploração;Fase;T 433480;35;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;882;1;46;1508044;01-12-2015;0;Cuba Ponto Inferior (F);9.1;0.05;0.05;0.35;0.05;0.05;;2;1;0.5;0.5;0.5;81;1.49;29.7;70;;0.868;;2.5;;;22;81;0.03;4;;0.012;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;2;Standard;Ponta;PRO;Em Exploração;Fase;T 432877;36;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;883;2;49;1508045;01-12-2015;0;Cuba Ponto Inferior (F);8.8;0.05;0.05;0.46;0.05;0.05;;3;1;0.5;1;0.5;67;1.35;29.6;69.7;;0.8677;;2.5;;;22;91;0.03;4;;0.011;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;2;Standard;Ponta;PRO;Em Exploração;Fase;T 433477;37;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;884;2;50;1508046;01-12-2015;0;Cuba Ponto Inferior (F);8.3;0.05;0.05;0.47;0.05;0.05;;2;1;0.5;0.5;0.5;69;1.33;29.2;70.7;;0.8677;;2.5;;;23;87;0.03;4;;0.011;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;2;Standard;Ponta;PRO;Em Exploração;Fase;T 433478;38;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;885;2;51;1508047;01-12-2015;0;Cuba Ponto Inferior (F);8.4;0.05;0.05;0.47;0.05;0.05;;2;1;0.5;0.5;0.5;67;1.31;29.6;70.2;;0.8677;;2.5;;;22;73;0.03;5;;0.011;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;3;Standard;Ponta;PRO;Em Exploração;Fase;LEL 65634;40;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;12000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;7;Principal;Operacional;886;3;53;1508049;01-12-2015;0;Cuba Ponto Inferior (F);7.4;0.05;0.05;0.05;0.05;0.05;;5;38;1;69;0.5;218;1.32;2.8;47.8;;0.8539;;1.5;;;36;83;0.02;3;;0.005;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;3;Standard;Ponta;PRO;Em Exploração;Fase;T 433482;41;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;887;3;54;1508050;01-12-2015;0;Cuba Ponto Inferior (F);7.5;0.05;0.05;0.47;0.05;0.05;;2;2;0.5;1;0.5;59;1.26;28.2;65.5;;0.8676;;2.5;;;23;87;0.03;6;;0.01;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Fase;T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;888;4;55;1508051;01-12-2015;0;Cuba Ponto Inferior (F);30.1;0.05;0.05;0.29;0.05;0.06;;2;3;34;2;0.5;310;3.94;26.6;67.2;;0.8692;;2.5;;;22;60;0.09;11;;0.262;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Fase;LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;889;4;56;1508052;01-12-2015;0;Cuba Ponto Inferior (F);29.8;0.05;0.05;0.05;0.05;0.05;;3;58;1;57;0.5;323;4.89;1.3;46.7;;0.8546;;1.5;;;36;87;0.02;7;;0.005;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Fase;T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;890;4;57;1508053;01-12-2015;0;Cuba Ponto Inferior (F);36;0.05;0.05;0.06;0.05;0.05;;66;5;3;3;0.5;186;3.02;21.2;56.3;;0.8704;9.659;1.5;0.02;0.01;33;59;0.02;19;154;0.022;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;3;Standard;Ponta;PRO;Em Exploração;Fase;T 432878;39;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;891;3;52;1508048;01-12-2015;0;Cuba Ponto Inferior (F);7.8;0.05;0.05;0.49;0.05;0.05;;2;1;0.5;0.5;0.5;56;1.3;29.9;70.5;;0.8676;;2.5;;;22;80;0.03;5;;0.011;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vila Nova;25;ND;Standard;Ponta;PRO;Em Exploração;Fase;T 433481;45;Monofásico;FALSE;FALSE;FALSE;;METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Reserva;NOperacional;892;ND;58;1508055;01-12-2015;100;Cuba Ponto Inferior (F);12;0.05;0.05;0.31;0.05;0.05;;6;1;0.5;1;0.5;99;1.37;21.7;58.4;;0.8676;;2.5;;;22;83;2.41;5;;0.011;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vilarinho das Furnas;50;1;Silver;Ponta;PRO;Em Exploração;Fases;10402 S;30;Trifásico;FALSE;FALSE;TRUE;1TP;EFACEC;80000;10;160;;160;01-01-1969;SONAP STO/10;23;Principal;Operacional;893;1;43;1500041;06-01-2015;0;Cuba Ponto Inferior (F);22;;;;;;;30;36;87;20;4;614;3.46;16;57.7;;;;;;;;60;;6;;;;;;;;;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vilarinho das Furnas;50;1;Silver;Ponta;PRO;Em Exploração;Fases;10402 S;30;Trifásico;FALSE;FALSE;TRUE;1TP;EFACEC;80000;10;160;;160;01-01-1969;SONAP STO/10;23;Principal;Operacional;894;1;43;1502465;07-05-2015;0;Cuba Ponto Inferior (F);29;0.05;0.05;0.4;0.05;0.05;;15;23;55;16;0.5;544;3.93;17.6;64.3;;0.8781;10.22;2.5;0.02;0.01;19;91;0.15;5;148;0.038;;;;;Potencialmente Corrosivo;Não Corrosivo;;0.01;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vilarinho das Furnas;50;1;Silver;Ponta;PRO;Em Exploração;Fases;10402 S;30;Trifásico;FALSE;FALSE;TRUE;1TP;EFACEC;80000;10;160;;160;01-01-1969;SONAP STO/10;23;Principal;Operacional;895;1;43;1503414;21-06-2015;0;Cuba Ponto Inferior (F);25.3;0.05;0.05;0.05;0.05;0.05;;2;1;0.5;0.5;0.5;20;0.3;6.2;15.9;;0.8752;9.945;0.5;0.02;0.01;44;95;0.02;5;146;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.47;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vilarinho das Furnas;50;1;Silver;Ponta;PRO;Em Exploração;Fases;10402 S;30;Trifásico;FALSE;FALSE;TRUE;1TP;EFACEC;80000;10;160;;160;01-01-1969;SONAP STO/10;23;Principal;Operacional;896;1;43;1506253;06-10-2015;0;Cuba Ponto Inferior (F);27.8;;;;;;;;;;;;;;;;;0.8753;;;0.02;0.01;40;;0.02;;;0.006;;;;;Não Corrosivo;;;0.43;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vilarinho das Furnas;50;2;Silver;Ponta;PRO;Em Exploração;Fases;S 11684;31;Trifásico;FALSE;FALSE;TRUE;2TP;EFACEC;84000;10;160;;160;01-01-1985;ESSO UNIVOLT N 52;16;Principal;Operacional;897;2;47;1502466;07-05-2015;0;Cuba Ponto Inferior (F);22;0.05;0.05;0.06;0.05;0.05;;20;6;2;9;0.5;329;3.71;20.9;69.5;;0.8559;8.214;5;0.03;0.01;17;94;0.21;3;152;0.027;;;;;Não Corrosivo;Não Corrosivo;;0.01;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vilarinho das Furnas;50;2;Silver;Ponta;PRO;Em Exploração;Fases;S 11684;31;Trifásico;FALSE;FALSE;TRUE;2TP;EFACEC;84000;10;160;;160;01-01-1985;ESSO UNIVOLT N 52;16;Principal;Operacional;898;2;47;1503522;25-06-2015;0;Cuba Ponto Inferior (F);38;0.05;0.05;0.05;0.05;0.05;;2;1;1;1;0.5;19;0.57;6.5;21.7;;0.8566;8.252;2.5;0.02;0.01;36;73;0.02;5;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.51;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vilarinho das Furnas;50;2;Silver;Ponta;PRO;Em Exploração;Fases;S 11684;31;Trifásico;FALSE;FALSE;TRUE;2TP;EFACEC;84000;10;160;;160;01-01-1985;ESSO UNIVOLT N 52;16;Principal;Operacional;899;2;47;1506254;06-10-2015;0;Cuba Ponto Inferior (F);20;;;;;;;;;;;;;;;;;0.8567;;;0.02;0.01;33;;0.02;;;0.005;;;;;Não Corrosivo;;;0.46;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vilarinho das Furnas;50;ND;Silver;Ponta;PRO;Em Exploração;Fases;11733;54;Trifásico;FALSE;FALSE;FALSE;TS3;EFACEC;800;0.4;10;;10;01-01-1974;NYNAS NYTRO TAURUS;;Auxiliar;Operacional;900;ND;68;1506255;06-10-2015;0;Cuba Ponto Inferior (F);22.2;0.05;0.05;0.05;0.05;0.05;;13;2;0.5;2;0.5;51;1.72;28.7;65.6;;0.8724;;0.5;;;35;77;0.02;11;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vilarinho das Furnas;50;ND;Silver;Ponta;PRO;Em Exploração;Fases;10251;55;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;800;0.4;10;;10;01-01-1974;;;Auxiliar;Operacional;901;ND;69;1506256;06-10-2015;0;Cuba Ponto Inferior (F);21.9;0.05;0.05;0.05;0.05;0.05;;47;4;0.5;3;0.5;192;2.15;22.9;70.4;;0.8575;;1.5;;;23;91;0.04;9;;0.015;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vilarinho das Furnas;50;ND;Silver;Ponta;PRO;Em Exploração;Fases;15685;56;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;800;0.4;15;;15;01-01-1974;ESSO UNIVOLT N 52;;Auxiliar;Operacional;902;ND;70;1506257;06-10-2015;0;Cuba Ponto Inferior (F);23.8;0.05;0.05;0.08;0.05;0.05;;11;2;0.5;0.5;0.5;58;1.48;28.1;65.5;;0.8615;10.57;2.5;0.02;0.01;18;51;0.06;25;155.5;0.025;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Vilarinho das Furnas;50;ND;Silver;Ponta;PRO;Em Exploração;Fases;15686;57;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;800;0.4;15;;15;01-01-1974;ESSO UNIVOLT N 52;;Auxiliar;Operacional;903;ND;71;1506258;06-10-2015;0;Cuba Ponto Inferior (F);19.6;0.05;0.05;0.05;0.05;0.05;;38;2;0.5;0.5;0.5;86;1.43;26.6;66.3;;0.8616;10.13;2;0.02;0.01;19;59;0.04;14;157;0.02;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:30;skypper_DCL_2015.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;904;1;72;1410420;29-10-2014;0;FUNDO;20;;;;;;;30;5;4;7;0.5;242;2.84;15.9;61.4;;;;;;;;91;;3;;;;;;;;;;;;26-04-2017 13:50;CENTRAL ALTO LINDOSO 22032015.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;905;1;73;1410421;29-10-2014;0;FUNDO;20;;;;;;;15;5;4;6;0.5;265;3.31;18.2;60.6;;;;;;;;86;;3;;;;;;;;;;;;26-04-2017 13:50;CENTRAL ALTO LINDOSO 22032015.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;906;1;74;1410422;29-10-2014;0;FUNDO;20;;;;;;;54;8;5;14;0.5;290;3.22;11.6;61.1;;;;;;;;86;;3;;;;;;;;;;;;26-04-2017 13:50;CENTRAL ALTO LINDOSO 22032015.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;907;2;75;1410423;29-10-2014;0;FUNDO;28;;;;;;;49;5;4;8;0.5;205;2.77;14.9;59.9;;;;;;;;77;;3;;;;;;;;;;;;26-04-2017 13:50;CENTRAL ALTO LINDOSO 22032015.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;908;2;76;1410424;29-10-2014;0;FUNDO;28;;;;;;;64;7;5;16;0.5;249;2.96;12.1;58.2;;;;;;;;81;;3;;;;;;;;;;;;26-04-2017 13:50;CENTRAL ALTO LINDOSO 22032015.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;909;2;77;1410425;29-10-2014;0;FUNDO;28;;;;;;;65;8;6;19;0.5;295;3.53;11.9;58.8;;;;;;;;72;;3;;;;;;;;;;;;26-04-2017 13:50;CENTRAL ALTO LINDOSO 22032015.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;910;ND;134;1410426;29-10-2014;100;FUNDO;20;;;;;;;56;3;2;4;0.5;102;1.7;20;63.7;;;;;;;;82;;3;;;;;;;;;;;;26-04-2017 13:50;CENTRAL ALTO LINDOSO 22032015.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Fases;4422;81;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;1000;0.4;10;;10;01-01-1964;;;Auxiliar;Operacional;911;ND;93;1410431;29-10-2014;0;FUNDO;20;0.05;0.05;0.22;0.05;0.05;;47;3;4;1;0.5;196;1.97;13.4;53.8;;0.8777;11.09;2;0.02;0.01;21;40;0.06;15;146;0.015;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:52;CENTRAL ALTO RABAGAO 22032015.xlsx
Cávado-Lima;Alto Rabagão;28;1;Silver;Ponta;PRO;Em Exploração;Fases;89559;78;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 1TP AR;ABB;45000;10;165;;165;01-01-2007;NYNAS NYTRO TAURUS;17.95;Principal;Operacional;912;1;91;1410428;29-10-2014;0;FUNDO;28;0.05;0.05;0.05;0.05;0.05;;19;28;8;73;0.5;155;1.08;3.8;65.1;;0.8671;;0.5;;;29;87;0.02;11;;0.005;;;;;;;;;;26-04-2017 13:52;CENTRAL ALTO RABAGAO 22032015.xlsx
Cávado-Lima;Alto Rabagão;28;2;Silver;Ponta;PRO;Em Exploração;Fases;99502;79;Trifásico;FALSE;FALSE;TRUE;2TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Principal;Operacional;913;2;265;1410429;29-10-2014;0;FUNDO;28;0.05;0.05;0.21;0.05;0.05;;57;10;8;11;0.5;508;2.8;12.6;56.1;;0.8678;;2;;;22;76;0.07;5;;0.011;;;;;;;;;;26-04-2017 13:52;CENTRAL ALTO RABAGAO 22032015.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Fases;18242;85;Trifásico;FALSE;FALSE;FALSE;TS PT2;EFACEC;100;0.4;15;;15;01-01-1977;;;Auxiliar;Operacional;914;ND;97;1410430;29-10-2014;0;FUNDO;20;0.05;0.05;0.06;0.05;0.05;;2;2;1;1;0.5;25;0.87;22.9;56.2;;0.8649;;4;;;17;35;0.07;27;;0.045;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 13:52;CENTRAL ALTO RABAGAO 22032015.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Fases;99503;80;Trifásico;TRUE;FALSE;TRUE;1TP (AR) / Reserva TP;SIEMENS;45000;10;165;;165;01-01-1963;NYNAS NYTRO 11 EN;15.7;Reserva;NOperacional;915;ND;92;1410432;29-10-2014;100;FUNDO;20;0.05;0.05;0.05;0.05;0.05;;8;3;2;3;0.5;219;1.34;22.8;57.4;;0.8674;;1;;;37;76;0.02;4;;0.008;;;;;;;;;;26-04-2017 13:52;CENTRAL ALTO RABAGAO 22032015.xlsx
Cávado-Lima;Alto Rabagão;28;ND;Silver;Ponta;PRO;Em Exploração;Fases;13088.19;83;Trifásico;FALSE;FALSE;FALSE;TS3;EFACEC;630;0.4;15;;15;01-01-1991;;0.53;Auxiliar;Operacional;916;ND;95;1410427;29-10-2014;0;FUNDO;18;0.05;0.05;0.05;0.05;0.05;;6;2;2;1;0.5;69;0.94;23;60.5;;0.8724;;1.5;;;27;88;0.02;7;;0.025;;;;;;;;;;26-04-2017 13:52;CENTRAL ALTO RABAGAO 22032015.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;917;1/2;251;1500555;05-02-2015;0;FUNDO;20;0.05;0.05;0.62;0.05;0.05;;29;3;2;2;0.5;185;2.2;25.1;67;;0.8814;;2;;;22;70;0.09;11;;0.037;;;;;Potencialmente Corrosivo;Não Corrosivo;;;;26-04-2017 13:53;CENTRAL AREGOS 22032015.xlsx
Cávado-Lima;Ponte de Esperança;18;1;;;PRE;Em Exploração;Fases;10704;118;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;4000;2;15;;15;01-01-1996;;1.3;Principal;Operacional;918;1;135;1410557;13-11-2014;0;FUNDO;28;0.05;0.05;0.05;0.05;0.05;;25;2;2;2;1;58;0.98;21;57.4;;0.8724;;1;;;21;41;0.04;21;;0.013;;;;;Não Corrosivo;Não Corrosivo;;;;26-04-2017 14:58;CENTRAL PTE ESPERANCA 22032015.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;919;2;137;1410180;03-10-2014;0;FUNDO;18;0.05;0.05;0.23;0.05;0.05;;;;;;;;;;;;0.8632;11.55;2;0.02;0.01;17;35;0.13;10;150;0.095;;;;;Não Corrosivo;Não Corrosivo;;0.01;;26-04-2017 15:03;CENTRAL SRA PORTO 22032015.xlsx
Cávado-Lima;Touvedo;70;1;Standard;Ponta;PRO;Em Exploração;Fases;LEL 41573;77;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;27000;6;63;;63;01-01-1992;NYNAS NYTRO 11 EN;8.3;Principal;Operacional;920;1;90;1410437;28-10-2014;0;FUNDO;30;0.05;0.05;2.55;0.05;0.05;;1;2;1;1;0.5;38;0.98;27.7;60.1;;0.8676;;1;;;29;41;0.02;11;;0.018;;;;;;;;;;26-04-2017 15:06;CENTRAL TOUVEDO 22032015.xlsx
Cávado-Lima;Vila Nova;25;ND;Standard;Ponta;PRO;Em Exploração;Fase;T 53716;32;Monofásico;TRUE;FALSE;FALSE;4TP VN (Fase 2) [1997] / Reserva TP;SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;10.9;Reserva;NOperacional;921;ND;48;1410561;12-11-2014;100;FUNDO;13;0.05;0.05;0.05;0.05;0.05;;15;4;4;8;0.5;317;1.9;11.2;74.4;;0.8757;;1;;;21;83;0.06;6;;0.079;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;1;Standard;Ponta;PRO;Em Exploração;Fase;T 432876;33;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;922;1;44;1410562;12-11-2014;0;FUNDO;13;0.05;0.05;0.4;0.05;0.05;;4;2;1;1;0.5;150;1.66;24.8;66;;0.8679;;2.5;;;21;67;0.04;6;;0.011;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;1;Standard;Ponta;PRO;Em Exploração;Fase;T 433479;34;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;923;1;45;1410563;12-11-2014;0;FUNDO;13;0.05;0.05;0.41;0.05;0.05;;3;2;2;1;0.5;145;1.64;24.6;63.1;;0.8679;;2.5;;;24;56;0.04;7;;0.011;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;1;Standard;Ponta;PRO;Em Exploração;Fase;T 433480;35;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;924;1;46;1410564;12-11-2014;0;FUNDO;13;0.05;0.05;0.41;0.05;0.05;;2;2;1;1;0.5;147;1.63;25.3;66.2;;0.8679;;2.5;;;23;66;0.03;7;;0.011;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;2;Standard;Ponta;PRO;Em Exploração;Fase;T 432877;36;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;925;2;49;1410565;12-11-2014;0;FUNDO;13;0.05;0.05;0.56;0.05;0.05;;2;2;2;1;0.5;114;1.32;26.9;68.3;;0.8677;;2.5;;;24;65;0.04;6;;0.011;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;2;Standard;Ponta;PRO;Em Exploração;Fase;T 433477;37;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;926;2;50;1410566;12-11-2014;0;FUNDO;13;0.05;0.05;0.54;0.05;0.05;;1;2;2;1;0.5;108;1.32;26.8;66.7;;0.8677;;2.5;;;23;64;0.04;5;;0.01;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;2;Standard;Ponta;PRO;Em Exploração;Fase;T 433478;38;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;927;2;51;1410567;12-11-2014;0;FUNDO;13;0.05;0.05;0.53;0.05;0.05;;1;2;2;1;0.5;112;1.32;26.5;66.6;;0.8677;;2.5;;;23;61;0.04;5;;0.011;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;3;Standard;Ponta;PRO;Em Exploração;Fase;LEL 65634;40;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;12000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;7;Principal;Operacional;928;3;53;1410569;12-11-2014;0;FUNDO;13;0.05;0.05;0.05;0.05;0.05;;3;26;4;62;0.5;228;1.4;3;40.9;;0.8539;;1;;;38;63;0.02;4;;0.005;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;3;Standard;Ponta;PRO;Em Exploração;Fase;T 433482;41;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;929;3;54;1410570;12-11-2014;0;FUNDO;13;0.05;0.05;0.51;0.05;0.05;;1;2;1;1;0.5;78;1.19;26.6;64.5;;0.8676;;2.5;;;24;68;0.03;9;;0.012;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Fase;T 53714;42;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 1);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;930;4;55;1410571;12-11-2014;0;FUNDO;36;0.05;0.05;0.28;0.05;0.06;;1;3;44;3;0.5;490;4.08;22.2;62.4;;0.8692;;2.5;;;22;57;0.08;15;;0.263;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Fase;LEL 65635;43;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 2);SIEMENS;22000;10.25;165;;165;01-01-1997;ADDINOL TRF-H;8.8;Principal;Operacional;931;4;56;1410572;12-11-2014;0;FUNDO;32;0.05;0.05;0.05;0.05;0.05;;1;30;5;46;0.5;265;3.94;6.8;46.1;;0.8546;;1.5;;;35;70;0.02;11;;0.005;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Fase;T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;932;4;57;1410573;12-11-2014;0;FUNDO;36;0.05;0.05;0.05;0.05;0.05;;173;3;5;2;0.5;76;1.61;14.9;40.5;;0.8704;9.672;1.5;0.02;0.01;36;24;0.02;27;149;0.015;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;4;Standard;Ponta;PRO;Em Exploração;Fase;T 53715;44;Monofásico;FALSE;FALSE;TRUE;4TP (Fase 3);SIEMENS;20000;10.25;165;;165;01-01-1955;SHELL DIALA D;8.7;Principal;Operacional;933;4;57;1410856;18-12-2014;0;FUNDO;35;;;;;;;164;5;7;2;0.5;184;2.55;14.9;40.3;;;;;;;;32;;23;;;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;3;Standard;Ponta;PRO;Em Exploração;Fase;T 432878;39;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Principal;Operacional;934;3;52;1410568;12-11-2014;0;FUNDO;13;0.05;0.05;0.5;0.05;0.05;;1;2;1;1;0.5;99;1.29;26.7;67.1;;0.8676;;2.5;;;22;49;0.03;9;;0.01;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vila Nova;25;ND;Standard;Ponta;PRO;Em Exploração;Fase;T 433481;45;Monofásico;FALSE;FALSE;FALSE;;METROPOLITAN VICKERS;10000;10.25;165;;165;01-01-1936;SHELL DIALA D;10.9;Reserva;NOperacional;935;ND;58;1410574;12-11-2014;100;FUNDO;13;0.05;0.05;0.31;0.05;0.05;;4;1;2;1;0.5;78;1.09;20.6;53.3;;0.8676;;2.5;;;24;62;0.04;9;;0.012;;;;;;;;;;26-04-2017 15:07;CENTRAL VILA NOVA 22032015.xlsx
Cávado-Lima;Vilarinho das Furnas;50;1;Silver;Ponta;PRO;Em Exploração;Fases;10402 S;30;Trifásico;FALSE;FALSE;TRUE;1TP;EFACEC;80000;10;160;;160;01-01-1969;SONAP STO/10;23;Principal;Operacional;936;1;43;1410438;30-10-2014;0;FUNDO;29;0.05;0.05;0.39;0.05;0.05;;32;33;85;20;1;726;4.3;13;60;;0.8781;;2.5;;;19;71;0.12;8;;0.035;;;;;;;;;;26-04-2017 15:09;CENTRAL VILARINHO FURNAS 22032015.xlsx
Cávado-Lima;Vilarinho das Furnas;50;2;Silver;Ponta;PRO;Em Exploração;Fases;S 11684;31;Trifásico;FALSE;FALSE;TRUE;2TP;EFACEC;84000;10;160;;160;01-01-1985;ESSO UNIVOLT N 52;16;Principal;Operacional;937;2;47;1410439;30-10-2014;0;FUNDO;27;0.05;0.05;0.08;0.05;0.05;;25;8;12;13;0.5;359;3.89;17.4;61.7;;0.8559;8.21;2.5;0.03;0.01;16;94;0.17;9;150;0.02;;;;;;;;;;26-04-2017 15:09;CENTRAL VILARINHO FURNAS 22032015.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fases;12812;67;Trifásico;FALSE;FALSE;FALSE;TS D1;EFACEC;2000;15;18;;18;01-01-1991;SHELL DIALA D;1;Auxiliar;Operacional;938;ND;80;;15-07-1999;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;2.7;1.2;;0.5;;60;0.94;29;75;;0.853;7.7;0.5;;;38.8;70.3;0.005;8.3;141;0.017;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fases;12812;67;Trifásico;FALSE;FALSE;FALSE;TS D1;EFACEC;2000;15;18;;18;01-01-1991;SHELL DIALA D;1;Auxiliar;Operacional;939;ND;80;;31-01-2001;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;1.6;1.3;;0.5;;64.6;0.84;25.1;67.7;;0.853;7.7;1;;;37.8;82;0.008;4.3;140;0.015;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fases;12812;67;Trifásico;FALSE;FALSE;FALSE;TS D1;EFACEC;2000;15;18;;18;01-01-1991;SHELL DIALA D;1;Auxiliar;Operacional;940;ND;80;;03-09-2002;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;3.6;0.6;;0.4;;48.4;0.69;27.7;80.9;;0.852;;1;;;32.4;67.1;0.002;4.2;;0.02;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fases;12812;67;Trifásico;FALSE;FALSE;FALSE;TS D1;EFACEC;2000;15;18;;18;01-01-1991;SHELL DIALA D;1;Auxiliar;Operacional;941;ND;80;;06-01-2004;0;Zona inferior da cuba;7;0.05;0.05;0.05;0.05;0.05;;;1.4;;0.6;;83.6;0.94;29.1;72.5;;0.856;;1;;;31.3;50.6;0.007;4.1;;0.02;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fases;12812;67;Trifásico;FALSE;FALSE;FALSE;TS D1;EFACEC;2000;15;18;;18;01-01-1991;SHELL DIALA D;1;Auxiliar;Operacional;942;ND;80;;15-03-2006;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;2.7;1.4;;0.5;;61.5;1.11;35;75.7;;0.8569;;1;;;24.9;76.9;0.017;10;;0.021;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fases;12812;67;Trifásico;FALSE;FALSE;FALSE;TS D1;EFACEC;2000;15;18;;18;01-01-1991;SHELL DIALA D;1;Auxiliar;Operacional;943;ND;80;;01-04-2008;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;1.7;1.1;;;;47.3;1.03;31.9;69.1;;0.857;;1;;;28.8;71.9;0.01;3.9;;0.019;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fases;12812;67;Trifásico;FALSE;FALSE;FALSE;TS D1;EFACEC;2000;15;18;;18;01-01-1991;SHELL DIALA D;1;Auxiliar;Operacional;944;ND;80;;16-11-2010;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;3.4;1.5;;0.4;;91;1.22;36.6;84.2;;0.8568;;1;;;29.1;62.9;0.041;8.7;;0.018;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fases;12812;67;Trifásico;FALSE;FALSE;FALSE;TS D1;EFACEC;2000;15;18;;18;01-01-1991;SHELL DIALA D;1;Auxiliar;Operacional;945;ND;80;;17-01-2012;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;3.4;1.4;;0.1;;96.3;0.95;32.7;70.5;;0.8536;;1;;;27.2;65.3;0.017;5.6;;0.019;;;;;NC;NC;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fases;12812;67;Trifásico;FALSE;FALSE;FALSE;TS D1;EFACEC;2000;15;18;;18;01-01-1991;SHELL DIALA D;1;Auxiliar;Operacional;946;ND;80;;07-05-2014;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;7.4;3.3;0.4;0.6;;92.1;0.99;31.9;70.8;;0.8535;;1;;;30.2;69.4;0.017;6.6;;0.02;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;82912;68;Monofásico;FALSE;FALSE;FALSE;1 (Fase 1);;;;;;;;;;Medida&Controlo;Operacional;947;1;81;;09-08-2005;0;Ps;22;0.05;0.05;0.05;0.05;0.05;;10.2;3.2;;0.1;;328.2;0.68;18.7;46.9;;;;;;;;;;12.3;;0.002;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;82911;69;Monofásico;FALSE;FALSE;FALSE;1 (Fase 2);;;;;;;;;;Medida&Controlo;Operacional;948;1;82;;09-08-2005;0;Ps;23;0.05;0.05;0.05;0.05;0.05;;8.7;3.1;;0.2;;341.1;0.71;17.6;44.9;;;;;;;;;;12;;0.002;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;82910;70;Monofásico;FALSE;FALSE;FALSE;1 (Fase 3);;;;;;;;;;Medida&Controlo;Operacional;949;1;83;;09-08-2005;0;Ps;25;0.05;0.05;0.05;0.05;0.05;;7.7;3.1;;0.3;;321.5;0.72;18.7;47.9;;;;;;;;;;12.9;;0.001;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;82915;71;Monofásico;FALSE;FALSE;FALSE;2 (Fase 1);;;;;;;;;;Medida&Controlo;Operacional;950;2;84;;25-08-2005;0;Ps;20;0.05;0.05;0.05;0.05;0.05;;15.6;2.9;;0.1;;332.1;0.65;19;44.1;;;;;;;;;;13.6;;0.004;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;82915;71;Monofásico;FALSE;FALSE;FALSE;2 (Fase 1);;;;;;;;;;Medida&Controlo;Operacional;951;2;84;;12-09-2012;0;Ps;30;0.05;0.05;0.05;0.05;0.05;;24;3.8;;0.5;;618.8;1.03;16.7;41.4;;;;;;;;;;12.4;;0.002;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;82914;72;Monofásico;FALSE;FALSE;FALSE;2 (Fase 2);;;;;;;;;;Medida&Controlo;Operacional;952;2;85;;25-08-2005;0;Ps;21;0.05;0.05;0.05;0.05;0.05;;4.6;2.1;;0.1;;157.8;0.68;32.5;72.6;;;;;;;;;;16.2;;0.009;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;82914;72;Monofásico;FALSE;FALSE;FALSE;2 (Fase 2);;;;;;;;;;Medida&Controlo;Operacional;953;2;85;;12-09-2012;0;Ps;30;0.05;0.05;0.05;0.05;0.05;;20.4;3.4;0.2;;;609.6;1.1;18.9;49.1;;;;;;;;;;12.7;;0.004;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;82913;73;Monofásico;FALSE;FALSE;FALSE;2 (Fase 3);;;;;;;;;;Medida&Controlo;Operacional;954;2;86;;25-08-2005;0;Ps;21;0.05;0.05;0.05;0.05;0.05;;10.8;3;;0.2;;354.6;0.76;19.5;46.4;;;;;;;;;;12.5;;0.007;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;82913;73;Monofásico;FALSE;FALSE;FALSE;2 (Fase 3);;;;;;;;;;Medida&Controlo;Operacional;955;2;86;;12-09-2012;0;Ps;30;0.05;0.05;0.05;0.05;0.05;;13.3;3.1;;0.4;;534.8;0.92;17.1;44;;;;;;;;;;13.1;;0.004;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fases;12744 1;65;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;956;1;78;;31-01-2001;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;14.9;1.4;;6.8;;38;1.09;25.1;70.4;;0.854;7.9;1.5;;;26;58.8;0.029;8.5;142;0.01;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fases;12744 1;65;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;957;1;78;;07-01-2003;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;23.2;1.9;;4.9;;57.9;1.24;26.6;67;;0.853;;1.5;;;21.4;91.3;0.022;6.9;;0.011;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fases;12744 1;65;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;958;1;78;;02-02-2005;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;25.6;1.7;;4.3;;60.4;1.38;27.7;71.5;;0.858;;1.5;;;20.4;87.2;0.054;8.4;;0.014;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fases;12744 1;65;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;959;1;78;;26-09-2007;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;45.4;1.6;0.7;3;;79;1.6;26.4;71.9;;0.8583;;1.5;;;19.3;37.9;0.069;18.2;;0.018;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fases;12744 1;65;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;960;1;78;;17-02-2009;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;26.4;1.4;0.4;2.6;;53.9;1.43;30.5;71.7;;0.8583;8.0077;1.5;0.007;0.002;18.7;74.2;0.081;9.5;142;0.02;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fases;12744 1;65;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;961;1;78;;17-01-2012;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;25.7;1.9;1.1;2;;53.3;1.36;29.6;66.1;;0.855;7.9389;1.5;0.009;0.002;17.5;55.8;0.091;7.3;142;0.017;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fases;12744 1;65;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;962;1;78;;04-09-2013;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;41;2.6;2;2.2;;97.6;1.72;24.2;65.3;;0.855;8.0077;1.5;0.014;0.01;17.7;41.8;0.094;7.7;146;0.021;;;;;NC;NC;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;963;1;72;;16-10-1998;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;46.6;11.7;4.4;31.4;;287.6;2.3;17.7;81.7;;;;;;;;71.9;;6.9;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;964;1;72;;16-07-1999;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;51;6.9;3.7;25;;281;3.38;21;79;;0.876;8.4;2.5;;;22.1;95.2;0.048;6.8;;0.014;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;965;1;72;;10-02-2000;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;66;5.6;2.6;14;0.3;289;2.82;15;67;;;;;;;;87.4;;4.3;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;966;1;72;;09-08-2000;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;48;4.2;2.3;9;;226;2.2;11;48;;0.875;8.1;2.5;;;21.4;67.4;0.06;5.4;140;0.015;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;967;1;72;;31-01-2001;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;89.9;21.4;3.4;16.6;;315.3;3.82;6.8;44.9;;;;;;;;82.7;;13.9;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;968;1;72;;17-07-2001;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;57.1;21.6;7;30.2;;427.5;4.87;21.2;86.2;;0.876;8.1;3;;;17.8;94.2;0.095;3.9;;0.015;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;969;1;72;;30-01-2002;0;Zona inferior da cuba;6;0.05;0.05;0.05;0.05;0.05;;11.4;11.6;4.3;22.4;;248.3;2.77;32.9;112.7;;;;;;;;86;;3.8;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;970;1;72;;03-09-2002;0;Zona inferior da cuba;17;;;;;;;40.2;6.9;3.2;13.7;;298.2;3.43;29.5;100.6;;;;;;;;;;;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;971;1;72;;07-01-2003;0;Zona inferior da cuba;40;0.05;0.05;0.05;0.05;0.05;;70.9;7.4;2.1;13.6;;434.6;4.71;14.4;57.4;;0.875;8.2;3.5;;;18.3;66;0.101;11.9;138;0.018;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;972;1;72;;01-07-2003;0;Zona inferior da cuba;27;;;;;;;52.2;5.9;1;10.3;;334.4;2.82;19.6;62.1;;;;;;;;68.6;;13.9;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;973;1;72;;06-01-2004;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;35.8;4.4;;6.9;;264;2.96;24.3;68;;0.878;8.2;3;;;17.8;80.4;0.102;6.1;138;0.013;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;974;1;72;;29-07-2004;0;Zona inferior da cuba;23;;;;;;;51;3.4;3.8;11.6;0.2;245.7;3.29;27.4;84.1;;;;;;;;74.8;;7.4;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Travessias;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;975;1;271;;14-10-2004;0;Travessia Fase U;;0.05;0.05;0.05;0.05;0.05;;66.8;4;0.2;5.6;1.7;45.1;0.08;10.9;110.1;;0.886;8.6;1;;;41.6;54.1;0.025;7.7;136;0.004;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;976;1;72;;02-02-2005;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;39.6;5.2;;6.2;;317.2;3.63;23.6;69.1;;0.879;7.9;3;;;17.6;85.4;0.119;4.8;138;0.015;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;977;1;72;;15-07-2005;0;Zona inferior da cuba;39;;;;;;;21.1;3.3;;4.2;;219.6;2.98;22.6;74.7;;;;;;;;62.6;;12.4;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;978;1;72;;14-03-2006;0;Zona inferior da cuba;35;0.05;0.05;0.05;0.05;0.05;;23;3.2;1.3;4.1;;192.9;3.12;29.5;69.1;;0.8791;8;3;0.001;0.001;16.1;78.7;0.135;12.3;140;0.013;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;979;1;72;;23-11-2006;0;Zona inferior da cuba;32;;;;;;;45.7;4.2;1.4;3.4;0.5;320.1;4.35;20;56.2;;;;;;;;67.6;;13.9;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;980;1;72;;17-04-2007;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;30.9;4.5;1.6;3.9;;304.5;3.63;16.4;59.6;;0.8792;8.2;3;0.002;0.003;17;78.2;0.137;9.1;138;0.02;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;981;1;72;;27-09-2007;0;Zona inferior da cuba;24;;;;;;;36.7;4.4;1.4;3.6;;327.7;3.81;21.2;67.3;;;;;;;;83.3;;9;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;982;1;72;;01-04-2008;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;21.7;3.1;1;3.4;0.3;233;3.59;26.1;65.1;;0.8792;8.1;3;0.008;0.005;17.9;67.1;0.104;8;142;0.014;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;983;1;72;;24-09-2008;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;3.1;1.2;0.2;0.3;;61.6;0.95;19.8;61.8;;0.8743;9.9292;0.5;0.017;0.005;31.4;53.3;0.009;9;150;0.006;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;984;1;72;;17-02-2009;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;3.8;1.9;0.3;;;170.1;1.51;19;50.6;;0.8744;9.8976;1;0.013;0.004;31.6;71.2;0.016;5.4;150;0.007;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;985;1;72;;22-09-2009;0;Zona inferior da cuba;20;;;;;;;4.6;2;0.3;0.7;;184;1.69;25.3;61.9;;;;;;;;60.5;;2.6;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;986;1;72;;19-05-2010;0;Zona inferior da cuba;41;0.05;0.05;0.05;0.05;0.05;;5.5;5.2;1.1;2.7;;346.4;4.77;20.9;64.3;;0.8745;9.8152;1;0.014;0.005;28.8;50.6;0.021;5.6;152;0.004;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;987;1;72;;26-10-2010;0;Zona inferior da cuba;18;;;;;;;5.4;4.2;1.1;2.7;;273.6;3.24;30.2;80.8;;;;;;;;65.4;;4.1;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;988;1;72;;30-03-2011;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;6.4;2.9;0.6;1.6;;227.3;2.28;22.1;58.6;;0.8711;9.1398;1;0.011;0.004;26.6;73;0.019;4;152;0.009;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;989;1;72;;11-10-2011;0;Zona inferior da cuba;40;;;;;;;12.2;3.3;1.4;2.4;;224.9;3.19;21.3;64.8;;;;;;;;77.4;;7.7;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;990;1;72;;17-01-2012;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;9.7;3.3;1.3;2;;214.2;2.19;26;64.5;;0.8712;9.7124;1;0.012;0.005;29.1;74.9;0.018;3.7;152;0.02;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;991;1;72;;08-11-2012;0;Zona inferior da cuba;16;;;;;;;6.6;3.1;1.3;1.8;;164.6;2.57;24;58;;;;;;;;91.2;;2.3;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;992;1;72;;03-04-2013;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;16.2;4.6;2.2;2.4;;374.2;3.97;14.7;58.1;;0.8712;9.8267;1;0.015;0.005;27.5;79.7;0.019;4.6;150;0.009;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;993;1;72;;04-09-2013;0;Zona inferior da cuba;24;;;;;;;20.1;6;3.2;3.8;;412.7;4.02;14.2;63.6;;;;;;;;91.3;;2;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;994;1;72;;07-05-2014;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;44.4;9.8;5;7.7;;404.8;4.07;14;66.3;;0.8712;9.8768;1;0.016;0.003;26.1;74.7;0.023;2.8;150;0.007;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;995;1;73;;16-10-1998;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;67;14;4.2;33;;272;2.3;16;68;;;;;;;;77.9;;5.5;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;996;1;73;;16-07-1999;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;32;7.1;3.7;27;;257;3.19;21;80;;0.876;8.1;2.5;;;22.2;72.6;0.051;6.3;;0.012;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;997;1;73;;10-02-2000;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;79;7.3;4.3;16;;323;3.16;16;75;;;;;;;;76;;6.4;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;998;1;73;;09-08-2000;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;65;4.9;2.2;9.8;;250;2.47;12;54;;0.875;8.1;2.5;;;20;74.4;0.06;6.8;140;0.012;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
