CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;999;1;73;;31-01-2001;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;135.5;27.7;3.9;21.3;;360.7;4.54;7.2;51.8;;;;;;;;64.9;;14.9;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1000;1;73;;17-07-2001;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;79.4;23.9;6.3;32.7;;452.9;4.82;20;90;;0.876;8;3;;;17.6;83.1;0.087;4.4;;0.013;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1001;1;73;;30-01-2002;0;Zona inferior da cuba;6;0.05;0.05;0.05;0.05;0.05;;30.6;14.1;26.3;;;269.2;3.12;30.7;107.4;;;;;;;;82.4;;3.8;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1002;1;73;;03-09-2002;0;Zona inferior da cuba;17;;;;;;;51.1;8.4;3.4;16.7;;345.9;3.78;24.8;86.6;;;;;;;;;;;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1003;1;73;;07-01-2003;0;Zona inferior da cuba;40;0.05;0.05;0.05;0.05;0.05;;98.2;9.4;2.3;15.2;;501.7;4.95;10.9;57.7;;0.875;8.1;3.5;;;17.8;57.4;0.098;14;138;0.013;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1004;1;73;;01-07-2003;0;Zona inferior da cuba;27;;;;;;;69.6;7.4;1.4;11.9;;366;2.91;17.7;61.8;;;;;;;;61.4;;9;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1005;1;73;;29-07-2004;0;Zona inferior da cuba;24;;;;;;;53.9;3.1;3.5;6.6;;253.6;3.58;29.4;90.5;;;;;;;;83;;8.2;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Travessias;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1006;1;272;;14-10-2004;0;Travessia Fase V;;0.05;0.05;0.05;0.05;0.05;;74.2;;;2.4;;29.8;0.07;13;123.4;;0.886;8.6;1;;;41.8;67.8;0.031;7.1;134;0.006;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1007;1;73;;02-02-2005;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;37.1;4.8;;6.4;;308.1;3.75;23.9;71.4;;0.879;7.9;3;;;18;82.2;0.097;4.7;140;0.012;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1008;1;73;;15-07-2005;0;Zona inferior da cuba;39;;;;;;;24;3.8;;4.6;;239.5;3.22;23.4;81.1;;;;;;;;77.6;;12.8;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1009;1;73;;14-03-2006;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;19.4;3.2;1.3;4.4;;188.9;3.24;29.8;70.6;;0.8793;8;3;0.001;0.001;17;88.3;0.141;8;140;0.012;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1010;1;73;;23-11-2006;0;Zona inferior da cuba;30;;;;;;;49.4;4.8;1.7;4.2;;367;5.26;20.2;60.2;;;;;;;;54.8;;16.2;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1011;1;73;;17-04-2007;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;31.6;4.9;1.8;4.3;;316.6;4.18;15.4;56.4;;0.8794;8;3;0.01;0.001;17.4;88.5;0.119;9.7;140;0.016;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1012;1;73;;27-09-2007;0;Zona inferior da cuba;24;;;;;;;43.9;4.8;1.6;3.9;;373;4.49;21.4;68.4;;;;;;;;76.6;;8.6;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1013;1;73;;01-04-2008;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;23.4;3.2;1.1;3.8;;251.3;4.03;25.9;66;;0.8795;8.1;3;0.009;0.004;17.7;68.2;0.1;7.2;140;0.012;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1014;1;73;;24-09-2008;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;3.9;1.2;;;;82.4;1.24;11.1;35.4;;0.8743;9.9703;0.5;0.018;0.004;34.1;79.4;0.008;11.7;150;0.005;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1015;1;73;;17-02-2009;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;4.5;2;0.2;0.4;;193.4;1.68;19;51.1;;0.8743;9.9513;0.5;0.011;0.005;33.6;91.1;0.013;5.5;150;0.005;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1016;1;73;;22-09-2009;0;Zona inferior da cuba;20;;;;;;;8.6;2.1;0.2;0.6;;217.8;1.92;24.8;62;;;;;;;;60.1;;3.3;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1017;1;73;;19-05-2010;0;Zona inferior da cuba;41;0.05;0.05;0.05;0.05;0.05;;4.8;5.4;1;2.4;;370;5.17;22.9;65.6;;0.8744;9.8851;1;0.015;0.006;31.1;89.4;0.014;5.7;150;0.004;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1018;1;73;;26-10-2010;0;Zona inferior da cuba;18;;;;;;;3.1;3.2;0.7;2;0.2;214.7;2.94;27.3;68.6;;;;;;;;80.3;;3.3;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1019;1;73;;30-03-2011;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;7.8;3.3;0.6;1.8;;276.1;2.8;24.4;63.6;;0.8711;9.8086;1;0.01;0.004;26.8;64.4;0.014;3.6;150;0.003;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1020;1;73;;11-10-2011;0;Zona inferior da cuba;40;;;;;;;5;3.2;1.4;2.1;;210;3.16;23;65.4;;;;;;;;64;;9.6;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1021;1;73;;17-01-2012;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;17.4;3.5;1.3;2.1;;230.7;2.37;24.7;62;;0.8712;9.738;1;0.011;0.004;27.4;93.5;0.017;4.4;150;0.007;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1022;1;73;;08-11-2012;0;Zona inferior da cuba;16;;;;;;;7.2;3.4;1.4;1.9;;179.6;2.86;24.4;57.4;;;;;;;;73;;3.2;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1023;1;73;;03-04-2013;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;11.4;4.6;2;2.3;;380.4;4.34;17.4;58.4;;0.8711;9.8819;1;0.015;0.005;28.4;85.7;0.012;5.3;148;0.004;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1024;1;73;;04-09-2013;0;Zona inferior da cuba;24;;;;;;;12.4;6.2;2.3;3.1;;436.4;4.59;17.6;64.3;;;;;;;;72;;2.8;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1025;1;73;;07-05-2014;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;23.9;8.8;3.4;5.4;;458.4;4.87;16.6;66.7;;0.8711;9.9793;1;0.015;0.006;26.7;96.6;0.022;2.6;150;0.004;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1026;1;74;;16-10-1998;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;59;27.5;6.1;56.7;;340.6;2.6;21.3;88.4;;;;;;;;83.5;;6.6;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1027;1;74;;16-07-1999;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;43;9.7;3.9;34;;231;3.05;19;73;;0.877;8.1;2.5;;;22.6;86.3;0.044;7;;0.014;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1028;1;74;;10-02-2000;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;96;13;3.7;26;;396;3.24;10;64;;;;;;;;93.8;;5.2;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1029;1;74;;09-08-2000;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;85;11;3.2;21;;343;3.04;12;64;;0.875;8.1;2.5;;;20.9;72.3;0.056;4.7;140;0.018;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1030;1;74;;31-01-2001;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;142.8;73.4;6.6;55.1;;532.1;5.68;8.7;65.4;;;;;;;;60.2;;14.9;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1031;1;74;;17-07-2001;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;35.7;31;5;39.2;;283.4;2.84;11.1;50.3;;0.876;8.1;3;;;18.6;86.2;0.078;4.1;;0.017;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1032;1;74;;30-01-2002;0;Zona inferior da cuba;6;0.05;0.05;0.05;0.05;0.05;;26.5;23.4;4.6;36.1;;245.9;2.35;25.2;94.6;;;;;;;;75.8;;3.3;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1033;1;74;;03-09-2002;0;Zona inferior da cuba;17;;;;;;;46;15.1;4.2;30.3;;385;3.53;19.8;77.3;;;;;;;;;;;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1034;1;74;;07-01-2003;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;85.2;13.2;3;29.9;;479.7;4.63;10.3;56.6;;0.875;8.1;3.5;;;18.9;64.6;0.097;11.3;140;0.016;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1035;1;74;;01-07-2003;0;Zona inferior da cuba;28;;;;;;;67.7;8.7;1.9;22.4;;351.7;2.79;16.7;62.4;;;;;;;;70;;8.3;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1036;1;74;;06-01-2004;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;62.6;6.2;;15.9;;320.7;3.31;21.1;69.6;;0.879;8.1;3;;;18.4;81.4;0.085;5.9;138;0.014;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1037;1;74;;29-07-2004;0;Zona inferior da cuba;24;;;;;;;27.6;2.2;2.9;5.3;;184.3;3.05;29.7;84.3;;;;;;;;78.7;;8.9;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Travessias;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1038;1;273;;14-10-2004;0;Travessia Fase W;;0.05;0.05;0.05;0.05;0.05;;73;4;0.3;4.9;0.7;46;0.08;10.4;107.3;;0.886;8.5;1;;;42.9;46.1;0.016;15.1;136;0.005;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1039;1;74;;02-02-2005;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;59;5.1;0.8;11.9;;352;3.74;20.2;68.4;;0.878;7.9;3;;;18.4;82.4;0.107;3.9;138;0.012;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1040;1;74;;15-07-2005;0;Zona inferior da cuba;39;;;;;;;30;3.1;;5.9;;207.6;2.55;12.2;53.9;;;;;;;;50.3;;12.9;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1041;1;74;;14-03-2006;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;29.1;3.3;1.3;8;;189;3.38;28;70.1;;0.8793;8;3;0.001;0.001;17.4;57.4;0.131;12.7;140;0.014;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1042;1;74;;23-11-2006;0;Zona inferior da cuba;30;;;;;;;79.2;5;1.8;6.4;;412.4;5.3;16.8;58.6;;;;;;;;50.9;;15.3;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1043;1;74;;17-04-2007;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;47.2;5;1.9;5.9;;328.9;3.91;10.6;51.2;;0.8794;8.1;3;0.012;0.003;17.8;91.4;0.084;11.2;138;0.014;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1044;1;74;;27-09-2007;0;Zona inferior da cuba;24;;;;;;;58.3;4.8;1.6;5;;360.4;4.14;19.8;67.9;;;;;;;;54.7;;8.6;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1045;1;74;;01-04-2008;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;39.3;3.6;1.2;5.1;;275.3;3.86;23.6;65;;0.8794;8.1;3;0.008;0.003;17.9;77.9;0.09;8.1;140;0.013;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1046;1;74;;24-09-2008;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;3;1.4;0.2;0.4;;87.1;1.31;10.7;35.3;;0.8743;9.9122;1;;;29.9;77.6;0.01;10.6;150;0.009;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1047;1;74;;17-02-2009;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;3.7;2.3;0.3;0.6;;196.3;1.63;16.9;49.2;;0.8743;9.9308;1;0.012;0.004;29.6;73.1;0.014;6.7;150;0.006;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1048;1;74;;22-09-2009;0;Zona inferior da cuba;20;;;;;;;4.3;2.4;0.4;0.9;;231.5;1.97;24.5;63.9;;;;;;;;89.9;;2.6;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1049;1;74;;19-05-2010;0;Zona inferior da cuba;40;0.05;0.05;0.05;0.05;0.05;;9.3;7.8;1.6;4;;451.8;6.04;19.1;77.1;;0.8744;9.8313;1;0.014;0.005;26.7;98.3;0.013;6;152;0.005;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1050;1;74;;26-10-2010;0;Zona inferior da cuba;18;;;;;;;6.1;4.6;1.1;3.2;;279.8;3.46;24.7;73.3;;;;;;;;83;;3.1;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1051;1;74;;30-03-2011;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;10.6;4.1;1;2.8;;305.9;3;21.1;66.1;;0.8711;9.8286;1;0.014;0.007;26.4;68.9;0.022;3.2;150;0.004;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1052;1;74;;11-10-2011;0;Zona inferior da cuba;41;;;;;;;7.5;3.7;1.7;2.9;;256.4;3.59;19.1;63.5;;;;;;;;52.2;;13.8;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1053;1;74;;17-01-2012;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;11.6;3.9;1.6;2.8;;275.2;2.56;23.1;65.4;;0.8711;9.7368;1;0.01;0.004;27.3;67.4;0.018;4.9;150;0.01;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1054;1;74;;08-11-2012;0;Zona inferior da cuba;17;;;;;;;11.2;3.8;1.7;2.7;;209;3.03;21.2;57.7;;;;;;;;88.3;;1.9;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1055;1;74;;03-04-2013;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;28.4;6.3;2.9;4.4;;457.3;5.28;8.3;55.8;;0.8712;9.8392;1;0.013;0.004;26.5;77.1;0.019;6.2;150;0.007;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1056;1;74;;04-09-2013;0;Zona inferior da cuba;24;;;;;;;42.3;9;4.2;7.4;;459.4;4.73;9.9;65.9;;;;;;;;72.4;;2.3;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1057;1;74;;07-05-2014;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;65.6;16.4;4.5;18.1;;431.1;4.63;10;64.1;;0.8712;9.885;1.5;0.014;0.005;24.7;68.1;0.028;2.2;150;0.008;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fases;12744 2;66;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;1058;2;79;;15-07-1999;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;23;1.8;0.3;5;;66;0.87;14;80;;0.852;7.9;1;;;24.1;50.2;0.014;14.2;139;0.018;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fases;12744 2;66;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;1059;2;79;;31-01-2001;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;26.4;1.7;;3.9;;57.9;0.69;21.9;79.4;;0.853;7.9;1;;;27.3;70.1;0.022;7;140;0.016;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fases;12744 2;66;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;1060;2;79;;07-01-2003;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;37.1;2;;4.3;;74.8;0.87;21.9;68.8;;0.853;;1;;;24.3;85;0.009;5;;0.013;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fases;12744 2;66;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;1061;2;79;;01-02-2005;0;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;36.9;2.1;;5.1;;77.5;0.95;24.8;76.5;;0.858;;1.5;;;23.7;82.6;0.039;10.1;;0.012;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fases;12744 2;66;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;1062;2;79;;26-09-2007;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;55.4;1.8;;3.2;;84.2;1.05;21.5;73.8;;0.8577;;1;;;23.2;81.3;0.034;11;;0.013;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fases;12744 2;66;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;1063;2;79;;17-02-2009;0;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;60;1.6;;2.4;;79.3;0.98;25;75;;0.8577;;1;;;22.9;88.6;0.034;7.4;;0.013;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fases;12744 2;66;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;1064;2;79;;11-10-2011;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;83.9;1.8;0.7;3.1;;97.1;1.08;18.1;70.5;;0.8544;;1;;;23.2;85.9;0.034;8.3;;0.013;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fases;12744 2;66;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;1065;2;79;;04-09-2013;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;86.6;2.3;1.2;2.9;;114.8;1.23;16.8;64.9;;0.8544;;1;;;21.9;42.2;0.032;8;;0.01;;;;;NC;NC;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1066;2;75;;16-10-1998;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;92.2;24.2;6.2;51.2;;436.1;4.6;11.6;74.4;;;;;;;;57.9;;15;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1067;2;75;;16-07-1999;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;81.3;8.6;3.6;31;;278;3.53;17;71;;0.876;8.1;2.5;;;22.8;73.7;0.052;6.8;;0.016;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1068;2;75;;10-02-2000;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;61;5.5;2.1;17;;260;3;14;62;;;;;;;;83.1;;10.5;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1069;2;75;;09-08-2000;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;56;5.7;2.5;15;;244;2.39;11;48;;0.875;8.1;2.5;;;20.4;75.5;0.058;4.1;138;0.016;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1070;2;75;;31-01-2001;0;Zona inferior da cuba;33;0.05;0.05;0.05;0.05;0.05;;125.9;74.4;7.2;56.4;;501.4;7.03;8.7;61.1;;;;;;;;60;;19.2;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1071;2;75;;17-07-2001;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;38.7;44.8;7.6;55.2;;354.7;4.54;21.5;87.2;;0.876;8.2;3;;;17.9;89;0.092;4.2;;0.02;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1072;2;75;;30-01-2002;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;14.8;12.8;3.8;26.1;;193.4;2.78;20.1;73.3;;;;;;;;68.7;;6.9;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1073;2;75;;03-09-2002;0;Zona inferior da cuba;17;;;;;;;45.4;10.4;4.3;27.7;;359;4.12;20.8;73.8;;;;;;;;;;;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1074;2;75;;07-01-2003;0;Zona inferior da cuba;42;0.05;0.05;0.07;0.05;0.05;;144.4;26.1;4.1;32.1;;654.8;6.63;3.3;53.3;;0.875;8.1;4;;;18.2;38.3;0.099;24;138;0.017;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1075;2;75;;01-07-2003;0;Zona inferior da cuba;17;;;;;;;72.8;18.1;2.4;25.7;;512.1;4.04;13.2;74.8;;;;;;;;32.9;;27.4;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1076;2;75;;06-01-2004;0;Zona inferior da cuba;5;0.05;0.05;0.06;0.05;0.05;;55;7.2;;12.8;;319.3;3.3;16;58.7;;0.878;8.1;3.5;;;18.6;58;0.1;6.6;138;0.014;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1077;2;75;;29-07-2004;0;Zona inferior da cuba;29;;;;;;;43.3;4.3;4.7;13.1;;299.8;4.96;24.9;84;;;;;;;;73.1;;13.7;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Travessias;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1078;2;274;;14-10-2004;0;Travessia Fase U;;0.05;0.05;0.05;0.05;0.05;;78.2;2.8;;;0.9;39.2;0.07;9.5;114.1;;0.886;8.6;1;;;41.3;41.4;0.009;20.7;134;0.005;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1079;2;75;;01-02-2005;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;50.8;5.9;;11.3;;414.1;4.89;19.7;71.4;;0.879;7.8;3;;;17.9;69.7;0.113;6.7;138;0.015;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1080;2;75;;15-07-2005;0;Zona inferior da cuba;39;;;;;;;31.5;4.4;;8.7;;279.4;4.14;18.9;69.6;;;;;;;;75.6;;15.1;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1081;2;75;;15-03-2006;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;24.6;3.2;2;8.3;;186.6;3.6;29.7;72.3;;0.8788;8.2;3;0.002;0.002;17.6;70.4;0.129;10.6;138;0.014;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1082;2;75;;23-11-2006;0;Zona inferior da cuba;26;;;;;;;35.2;3.2;1.6;5.4;;232.6;4.06;24.2;62.5;;;;;;;;78.1;;13.5;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1083;2;75;;17-04-2007;0;Zona inferior da cuba;28;0.05;0.05;0.07;0.05;0.05;;30.7;3.4;1.2;4.1;;252.8;3.41;15.3;54.5;;0.8788;8.1;3;0.005;0.001;17.4;63.1;0.092;9.4;136;0.015;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1084;2;75;;26-09-2007;0;Zona inferior da cuba;30;;;;;;;34.1;3.5;1.1;4;;248.8;3.8;25.9;69;;;;;;;;65.9;;11.6;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1085;2;75;;01-04-2008;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;18.9;2.6;0.8;3.6;;182;3.04;27.5;69;;0.8788;8.1;3;0.006;0.003;17.8;62.9;0.098;6.7;140;0.015;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1086;2;75;;24-09-2008;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;1.6;1;;0.4;;12.3;0.32;10.1;31;;0.8745;9.9964;0.5;0.014;0.002;38;68.7;0.004;10.3;148;0.004;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1087;2;75;;23-10-2008;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;5.6;1.7;0.3;3.4;;64.7;1;18.4;55.3;;;;;;;;81.3;;4.1;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1088;2;75;;16-02-2009;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;10.7;3.6;1.4;1.4;0.3;271.4;2.13;13.2;44.4;;0.8746;10.027;0.5;0.01;0.003;34.2;75.2;0.018;11.3;152;0.004;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1089;2;75;;22-09-2009;0;Zona inferior da cuba;23;;;;;;;9;4.3;0.7;2.1;;376.7;2.97;21.7;66.9;;;;;;;;95.8;;3.1;;;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1090;2;75;;19-05-2010;0;Zona inferior da cuba;42;0.05;0.05;0.05;0.05;0.05;;13.1;7.7;1.7;7.4;;365.4;6.06;17.9;75.6;;0.8747;9.939;1;0.013;0.005;28.4;72.6;0.014;6.3;152;0.005;;;;;--;--;;;;26-04-2017 15:42;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1091;2;75;;27-10-2010;0;Zona inferior da cuba;16;;;;;;;11.7;4.4;1;5.1;;241.5;2.69;18.4;62.7;;;;;;;;85.7;;3.3;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1092;2;75;;31-03-2011;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;18.4;4.5;1.1;5.2;;288;3.4;18.4;63.7;;0.8714;9.9819;1;0.011;0.005;26.4;60;0.018;4;150;0.006;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1093;2;75;;11-10-2011;0;Zona inferior da cuba;40;;;;;;;23.4;5.8;2.4;7.6;;182.1;2.35;23;66;;;;;;;;95.4;;4.6;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1094;2;75;;17-01-2012;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;17.7;3.9;2.2;8.4;;177.9;2.43;23.5;67.1;;0.8712;9.7944;1;0.011;0.004;29.9;53.8;0.02;5.3;150;0.007;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Travessias;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1095;2;274;;30-08-2012;0;Travessia Fase U;26;0.05;0.05;0.05;0.05;0.05;;9871.9;1107.1;2.8;270;0.9;61.4;0.09;1.5;77;;;;;;;;;;8.6;;0.01;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1096;2;75;;20-09-2012;0;Zona inferior da cuba;27;;;;;;;14.8;2.7;1.4;3.4;;145.2;1.98;21.9;58.1;;;;;;;;77;;4.2;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1097;2;75;;03-04-2013;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;40.3;4.9;2.2;5.6;;312.4;3.52;12.2;61.6;;0.8715;9.9766;1;0.014;0.004;26.3;65.8;0.018;3.8;148;0.007;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1098;2;75;;04-09-2013;0;Zona inferior da cuba;21;;;;;;;27.9;5.2;2.6;6.7;;228;2.59;16.8;63.5;;;;;;;;63;;2.3;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1099;2;75;;07-05-2014;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;57.8;8.3;4.8;8.9;;286.8;3.09;13.7;60.3;;0.8714;10.0738;1;0.015;0.006;27.2;76.4;0.026;2.6;148;0.008;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1100;2;76;;16-10-1998;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;93.7;9;4.1;21.3;;317.5;2.9;12.4;66.9;;;;;;;;84.4;;7.7;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1101;2;76;;16-07-1999;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;55;4.9;3.6;18;;211;2.81;22;80;;0.876;8.1;2;;;23.3;83.4;0.061;7.7;;0.012;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1102;2;76;;10-02-2000;0;Zona inferior da cuba;;0.05;0.05;0.05;0.05;0.05;;57;4.3;2.3;11;;250;2.56;14;56;;;;;;;;87.1;;8.2;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1103;2;76;;09-08-2000;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;54;4.1;2.3;9.7;;222;2.13;15;54;;0.875;8.1;2.5;;;21.8;80.7;0.05;5.3;138;0.012;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1104;2;76;;31-01-2001;0;Zona inferior da cuba;33;0.05;0.05;0.05;0.05;0.05;;150.9;24.3;5.4;24.2;;451.6;5.51;10.4;66.7;;;;;;;;62.4;;14.1;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1105;2;76;;17-07-2001;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;64.2;19.2;8.3;31.7;;360.8;4.37;21.3;82.4;;0.876;8.1;2.5;;;18.2;62.7;0.076;6.7;;0.014;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1106;2;76;;30-01-2002;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;27.7;8.4;6.2;22.4;;271.2;3.98;26.7;96;;;;;;;;73.2;;5;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1107;2;76;;03-09-2002;0;Zona inferior da cuba;18;;;;;;;32.8;4.4;3;10.6;;223.5;2.66;29.2;96.7;;;;;;;;;;;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1108;2;76;;07-01-2003;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;112.3;9.8;5;15;;514.9;5.23;10.4;56.1;;0.874;8.1;3;;;18.7;68.7;0.086;13.7;138;0.012;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1109;2;76;;01-07-2003;0;Zona inferior da cuba;17;;;;;;;80.7;8.3;3.9;12.3;;437.7;3.46;18.7;69.9;;;;;;;;70.1;;9.7;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1110;2;76;;29-07-2004;0;Zona inferior da cuba;29;;;;;;;33;2.8;4.1;5.6;;242.9;3.88;29.5;89.4;;;;;;;;72.4;;11;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Travessias;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1111;2;275;;14-10-2004;0;Travessia Fase V;;0.05;0.05;0.05;0.05;0.05;;85.2;3.1;;;2;37.3;0.06;8.4;112.6;;0.886;8.6;1;;;40.1;52.1;0.008;20.3;136;0.007;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1112;2;76;;01-02-2005;0;Zona inferior da cuba;11;0.05;0.05;0.05;0.05;0.05;;39.3;4.8;1.3;6;;337.9;3.76;22.9;70.4;;0.879;7.7;3;;;17.7;85.7;0.117;5.4;138;0.013;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1113;2;76;;15-07-2005;0;Zona inferior da cuba;40;;;;;;;27.7;4.3;;4.1;;250.3;3.14;22.7;68.3;;;;;;;;74.3;;14.3;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1114;2;76;;15-03-2006;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;20.9;2.9;2;4.8;;172;2.88;29.8;71.2;;0.8789;8.2;2.5;0.001;0.001;18.3;76.9;0.114;14.1;140;0.011;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1115;2;76;;23-11-2006;0;Zona inferior da cuba;28;;;;;;;35;3.6;1.6;3.5;;261.8;3.84;22.8;58.4;;;;;;;;53.5;;11.7;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
