CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1116;2;76;;17-04-2007;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;2.4;2.2;1.4;2.7;;96;2.05;21.1;58.3;;0.8789;8.1;3;0.004;0.001;15.1;90.1;0.118;10.2;140;0.014;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1117;2;76;;26-09-2007;0;Zona inferior da cuba;27;;;;;;;30.7;3.9;1.9;3.4;;265.2;4.1;23.2;61.3;;;;;;;;78.4;;10;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1118;2;76;;01-04-2008;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;19.4;3;1.4;3.4;;214.6;3.51;26.4;64.2;;0.879;8.1;3;0.007;0.004;18.2;86.5;0.083;6.2;140;0.011;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1119;2;76;;24-09-2008;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;0.6;0.4;;;;12.3;0.2;10.1;33.3;;0.8742;9.8991;0.5;0.013;0.007;34.6;88.7;0.006;10.5;150;0.004;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1120;2;76;;23-10-2008;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;3.4;0.9;0.2;;;77.6;0.77;13.1;42.4;;;;;;;;81.9;;3.2;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1121;2;76;;16-02-2009;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;9;3.6;1.1;1.1;;288.4;1.98;11.9;42.7;;0.8743;9.9455;1;0.013;0.006;32.2;66.3;0.018;6.7;150;0.004;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1122;2;76;;22-09-2009;0;Zona inferior da cuba;23;;;;;;;9.4;4.6;1.1;2.1;;419;2.94;20.3;66.3;;;;;;;;93.1;;2.3;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1123;2;76;;19-05-2010;0;Zona inferior da cuba;42;0.05;0.05;0.05;0.05;0.05;;17;14.1;4.7;18.4;;364.4;6.59;12.3;69;;0.8745;9.8696;1;0.011;0.004;27.6;83.1;0.014;6;150;0.006;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1124;2;76;;27-10-2010;0;Zona inferior da cuba;16;;;;;;;15.1;7.3;2.4;12.8;;267.6;3.12;19;71;;;;;;;;84.3;;3.7;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1125;2;76;;31-03-2011;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;22.7;5.6;2.1;11.4;1.9;273.6;3.31;15.4;61.9;;0.8711;9.8593;1;0.01;0.006;26.2;87.7;0.015;3.6;148;0.004;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1126;2;76;;11-10-2011;0;Zona inferior da cuba;40;;;;;;;23.4;5.1;2.8;10.9;;188.4;2.29;20.3;63.4;;;;;;;;64.1;;5.5;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1127;2;76;;17-01-2012;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;15.9;3.8;2.2;8.3;;168.1;2.4;22.7;62.4;;0.8712;9.7523;1;0.011;0.005;27.9;78.1;0.016;5.2;150;0.004;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Travessias;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1128;2;275;;30-08-2012;0;Travessia Fase V;25;0.05;0.05;0.05;0.05;0.05;;11225.7;1637.7;4;438.4;1.4;54.6;0.09;2.4;76.2;;;;;;;;;;7.9;;0.018;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1129;2;76;;20-09-2012;0;Zona inferior da cuba;27;;;;;;;18.6;2.8;1.8;5.9;;143.2;1.94;19;54.9;;;;;;;;83.6;;5;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1130;2;76;;03-04-2013;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;65;7.1;3.3;10.8;;357.5;3.86;7.7;61;;0.8712;9.8943;1;0.014;0.005;25.7;91.9;0.024;2.6;148;0.008;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1131;2;76;;04-09-2013;0;Zona inferior da cuba;21;;;;;;;44.6;7.4;3.6;13;;266.2;2.72;13.4;62.3;;;;;;;;76.4;;2.2;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1132;2;76;;07-05-2014;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;82.2;13;4.4;20.6;;358.6;3.43;10.7;59.8;;0.8712;10.0049;1;0.013;0.007;25.2;55.6;0.031;4.5;148;0.012;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1133;2;77;;16-10-1998;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;80.1;9.2;3.7;22.4;;333.9;3.4;17.6;82;;;;;;;;77.5;;7.7;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1134;2;77;;16-07-1999;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;22;4.3;2.1;15;;208;2.65;22;71;;0.876;8.2;2.5;;;22.1;85;0.05;9.6;;0.012;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1135;2;77;;10-02-2000;0;Zona inferior da cuba;;0.05;0.05;0.05;0.05;0.05;;51;4.3;2;10;;245.4;2.93;18;65;;;;;;;;80.7;;8.2;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1136;2;77;;09-08-2000;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;46;3.5;1.6;7.2;;203;2.03;15;55;;0.875;8.1;2.5;;;21.6;77.7;0.053;4.9;138;0.014;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1137;2;77;;31-01-2001;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;141.2;22.9;4.1;22;;498.8;6.42;11.5;72.7;;;;;;;;60.8;;16.1;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1138;2;77;;17-07-2001;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;54.8;16.4;5.8;26.4;;348.5;4.67;19.8;74.6;;0.876;8.1;2.5;;;18.1;88.7;0.083;3.9;;0.014;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1139;2;77;;30-01-2002;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;27.2;7.7;4.4;19.2;;291.3;4.34;26.4;94.4;;;;;;;;74.2;;4.8;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1140;2;77;;03-09-2002;0;Zona inferior da cuba;18;;;;;;;37.9;4.6;2.6;17.3;;259.7;3.27;28.7;94.1;;;;;;;;;;;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1141;2;77;;07-01-2003;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;103.6;8.2;2.1;12.7;;538.2;5.51;10.4;56.7;;0.874;8.2;3;;;18.4;79.4;0.08;14.7;140;0.013;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1142;2;77;;01-07-2003;0;Zona inferior da cuba;17;;;;;;;65.2;6.8;;9.8;;412;3.42;17.9;64.1;;;;;;;;75.8;;6;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1143;2;77;;06-01-2004;0;Zona inferior da cuba;5;0.05;0.05;0.05;0.05;0.05;;33.1;4.3;;6.4;;270.7;3.63;24.3;69.5;;0.879;8.1;3;;;18;75.1;0.084;5.7;140;0.012;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Travessias;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1144;2;276;;29-07-2004;0;Travessia Fase W;29;;;;;;;26.1;2.6;2.4;4;1.8;218.7;3.58;26.6;76.1;;;;;;;;75;;11;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Travessias;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1145;2;276;;14-10-2004;0;Travessia Fase W;;0.05;0.05;0.05;0.05;0.05;;70.1;3.4;;;0.8;57.6;0.08;11;118.7;;0.886;8.7;1;;;45;39.9;0.024;14.3;136;0.005;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1146;2;77;;01-02-2005;0;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;32.6;4.6;;5.2;;327.1;3.91;24;73.1;;0.879;7.7;3;;;18.4;80.1;0.1;5.2;140;0.014;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1147;2;77;;15-07-2005;0;Zona inferior da cuba;40;;;;;;;24.7;4.1;;4;;248.5;3.17;21.3;71.7;;;;;;;;60.6;;11.8;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1148;2;77;;15-03-2006;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;16.4;2.8;1.2;4.1;;161.8;2.84;31.2;73.1;;0.8789;8.1;2.5;0.002;0.003;17.4;67;0.128;10.8;140;0.01;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1149;2;77;;23-11-2006;0;Zona inferior da cuba;29;;;;;;;26.4;3.3;1.1;3.1;;223.2;3.72;24.7;59.9;;;;;;;;52.9;;13.7;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1150;2;77;;17-04-2007;0;Zona inferior da cuba;28;0.05;0.05;0.06;0.05;0.05;;23.2;4.1;1.3;3.2;;272.7;3.83;16.4;62.4;;0.8792;8.2;3;0.004;0.001;17.8;92.1;0.129;9.5;138;0.013;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1151;2;77;;26-09-2007;0;Zona inferior da cuba;27;;;;;;;43.2;3.9;1.1;3.1;;340.1;4.19;21.3;62.6;;;;;;;;71.4;;10;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1152;2;77;;01-04-2008;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;17.2;2.8;0.8;3;;209.2;3.46;27.2;68.1;;0.879;8.1;3;0.006;0.004;17.7;88.2;0.093;6.2;142;0.012;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1153;2;77;;24-09-2008;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;0.7;0.3;;;;10.9;0.18;10.7;33.6;;0.8743;9.8662;0.5;0.016;0.004;34.2;75.8;0.009;8.4;150;0.004;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1154;2;77;;23-10-2008;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;0.1;1.1;;;;47.9;0.76;28.2;71.9;;;;;;;;95.5;;2.9;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1155;2;77;;16-02-2009;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;10.6;4.6;0.9;1.7;;345.4;2.39;12.1;47.9;;0.8744;9.8642;1;0.011;0.004;31.5;92.7;0.021;6;148;0.004;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1156;2;77;;22-09-2009;0;Zona inferior da cuba;23;;;;;;;9.8;5.1;0.9;2.6;;434.8;3.4;19.8;67.2;;;;;;;;88.4;;3.2;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1157;2;77;;19-05-2010;0;Zona inferior da cuba;43;0.05;0.05;0.05;0.05;0.05;;17.5;13.5;3;19.5;;333.8;7.23;17.5;79;;0.8746;10.2041;1;0.012;0.005;26.6;74.3;0.018;6.9;152;0.008;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1158;2;77;;27-10-2010;0;Zona inferior da cuba;16;;;;;;;14.6;6.4;1.7;12.2;;228.7;3.01;17.5;63.6;;;;;;;;64.4;;3.2;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1159;2;77;;31-03-2011;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;32.6;6.6;1.8;12.2;;324.2;4;14;62.4;;0.8712;9.8902;1;0.011;0.005;26.4;92.7;0.017;4.2;152;0.006;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1160;2;77;;11-10-2011;0;Zona inferior da cuba;40;;;;;;;20.8;5.1;2.5;11.8;;189.2;2.54;21.7;66.6;;;;;;;;64;;14.4;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1161;2;77;;17-01-2012;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;19.4;4.2;2.1;9.3;;188.5;2.8;22.2;62.2;;0.8713;9.7873;1;0.011;0.004;28.4;92.4;0.017;5.1;150;0.006;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Travessias;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1162;2;276;;30-08-2012;0;Travessia Fase W;25;0.05;0.05;0.05;0.05;0.05;;10535.6;2729.9;5.8;703.6;1.3;63.9;0.08;1.1;49.3;;;;;;;;;;7.1;;0.016;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1163;2;77;;20-09-2012;0;Zona inferior da cuba;27;;;;;;;23.6;3.1;0.9;6.6;;164.1;2.13;20.4;57.4;;;;;;;;83.8;;4.8;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1164;2;77;;03-04-2013;0;Zona inferior da cuba;40;0.05;0.05;0.05;0.05;0.05;;87.6;9.5;3.8;13.4;;433.6;4.52;6.1;58.6;;0.8713;9.8664;1;0.013;0.005;24.9;86.3;0.028;4.1;150;0.011;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1165;2;77;;04-09-2013;0;Zona inferior da cuba;21;;;;;;;45.6;9;4.1;16.1;;300.9;3.11;15.7;65.6;;;;;;;;62;;2.7;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;1166;2;77;;07-05-2014;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;96.8;16.2;5.1;25.4;;436.4;4.19;10;60.2;;0.8714;9.9092;1;0.013;0.006;23.3;58.6;0.033;4.9;148;0.021;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;82956;74;Monofásico;FALSE;FALSE;FALSE;Interbarras (Fase 1);;;;;;;;;;Medida&Controlo;Operacional;1167;ND;87;;10-08-2005;0;Ps;24;0.05;0.05;0.05;0.05;0.05;;8.2;2.5;;;;280.2;0.61;18.5;42.8;;;;;;;;;;13.4;;0.004;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;82955;75;Monofásico;FALSE;FALSE;FALSE;Interbarras (Fase 2);;;;;;;;;;Medida&Controlo;Operacional;1168;ND;88;;10-08-2005;0;Ps;24;0.05;0.05;0.05;0.05;0.05;;10.3;2.5;;;;284;0.59;18.1;39.6;;;;;;;;;;12.1;;0.012;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;82954;76;Monofásico;FALSE;FALSE;FALSE;Interbarras (Fase 3);;;;;;;;;;Medida&Controlo;Operacional;1169;ND;89;;10-08-2005;0;Ps;23;0.05;0.05;0.05;0.05;0.05;;10.6;2.6;;;;292.7;0.64;23.3;57;;;;;;;;;;12.8;;0.008;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1170;ND;134;;16-10-1998;100;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;7.8;2.1;0.5;1.4;;120.9;1.2;25.3;77.7;;;;;;;;82;;3.7;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1171;ND;134;;15-07-1999;100;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;4.7;1.8;;1.8;;82;1.15;30;83;;0.876;8.1;1.5;;;34.1;78.8;0.01;6;139;0.009;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1172;ND;134;;10-02-2000;100;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;6.4;1.7;0.3;2;;83;0.88;20;62;;;;;;;;83.7;;3.2;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1173;ND;134;;09-08-2000;100;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;6.6;2;0.7;2.5;;75;1.02;17;53;;0.875;8.1;1.5;;;32.5;70.6;0.007;4;140;0.009;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1174;ND;134;;31-01-2001;100;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;10.6;2.3;0.3;3;;88.9;1.08;23.3;78.4;;;;;;;;78.4;;4.3;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1175;ND;134;;17-07-2001;100;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;12.1;2.6;;4.3;;98.5;1.5;28.6;89.7;;0.876;8.1;1.5;;;32;68.2;0.001;3.9;;0.008;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1176;ND;134;;30-01-2002;100;Zona inferior da cuba;6;0.05;0.05;0.05;0.05;0.05;;10.6;2.2;0.4;4.3;;92.8;1.14;24.2;87.4;;;;;;;;76.3;;3.2;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1177;ND;134;;03-09-2002;100;Zona inferior da cuba;18;;;;;;;15.4;1.9;0.3;3.4;;96.9;1.23;28.4;97.6;;;;;;;;;;;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1178;ND;134;;07-01-2003;100;Zona inferior da cuba;11;0.05;0.05;0.05;0.05;0.05;;22.4;2.8;;4.4;;112.5;1.38;19.8;67.3;;0.873;8.1;1.5;;;28.6;85.2;0.009;4.9;138;0.008;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1179;ND;134;;01-07-2003;100;Zona inferior da cuba;16;;;;;;;24.9;2.4;;4.2;;107.9;1.3;20;76.1;;;;;;;;73.1;;4.8;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1180;ND;134;;06-01-2004;100;Zona inferior da cuba;5;0.05;0.05;0.05;0.05;0.05;;29.9;2.5;;4.4;;105.2;1.25;20.7;72.8;;0.878;8;1.5;;;27.4;84.3;0.007;3.4;140;0.01;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Travessias;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1181;ND;277;;29-07-2004;100;Travessia Fase V;25;;;;;;;26.4;1.3;0.7;3.8;;91.1;1.66;23.6;82.4;;;;;;;;82.2;;7.6;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Travessias;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1182;ND;277;;14-10-2004;100;Travessia Fase V;;0.05;0.05;0.05;0.05;0.05;;56.9;3.1;0.2;3.7;0.2;45.9;0.05;7.4;111;;0.886;8.7;1;;;41.6;39.7;0.024;26.3;136;0.008;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1183;ND;134;;01-02-2005;100;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;34.9;2.7;;5.5;;121.2;1.44;20.3;76.1;;0.878;8.1;1.5;;;27.7;66.1;0.038;3;140;0.008;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1184;ND;134;;15-07-2005;100;Zona inferior da cuba;24;;;;;;;24.3;2.4;;3.5;;90.8;1.46;16.5;63.4;;;;;;;;84.8;;8.1;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1185;ND;134;;15-03-2006;100;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;40.1;2.4;0.4;5.5;;111;1.51;21.7;74;;0.8788;8.1;1.5;0.002;0.003;26;75.6;0.023;11.2;140;0.008;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1186;ND;134;;23-11-2006;100;Zona inferior da cuba;15;;;;;;;51.2;2.3;0.5;4.9;;101.6;1.76;20.3;68.3;;;;;;;;54.6;;7.1;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1187;ND;134;;17-04-2007;100;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;32.4;2;;4.5;;92.3;1.43;13.7;60.8;;0.8792;8.1;1.5;0.003;0.002;26.2;90.1;0.006;7.9;138;0.008;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1188;ND;134;;26-09-2007;100;Zona inferior da cuba;13;;;;;;;43.5;2.2;0.4;4.3;;108.5;1.89;22.4;75.7;;;;;;;;78.7;;7;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1189;ND;134;;01-04-2008;100;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;32.6;1.8;0.3;4.4;;85.9;1.49;22.8;69.9;;0.8789;8;1.5;0.006;0.001;26.7;73.5;0.011;4.2;140;0.012;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1190;ND;134;;23-10-2008;100;Zona inferior da cuba;11;0.05;0.05;0.05;0.05;0.05;;45.4;2.2;0.2;3.8;;102;1.63;27.1;88.4;;;;;;;;94.6;;6.9;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1191;ND;134;;17-02-2009;100;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;55.6;2;0.1;3.4;;106.2;1.36;22.1;75;;0.8788;8.1177;1.5;0.008;0.003;25.4;92.9;0.02;5.6;140;0.009;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1192;ND;134;;22-09-2009;100;Zona inferior da cuba;20;;;;;;;48.8;2.1;0.2;3.2;;113;1.81;22.5;73.2;;;;;;;;77.8;;6.4;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1193;ND;134;;19-05-2010;100;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;37.2;2.4;;3.6;;109.5;1.9;22.3;77;;0.8789;8.1593;1.5;0.008;0.003;25.7;73.2;0.02;4.4;140;0.011;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1194;ND;134;;27-10-2010;100;Zona inferior da cuba;14;;;;;;;64.3;2.3;0.2;3.4;;127.1;1.61;16;68.4;;;;;;;;61.6;;3;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1195;ND;134;;31-03-2011;100;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;50.1;2.4;0.3;3.7;;124.1;1.49;20.4;74.8;;0.8754;8.098;1.5;0.009;0.004;23.1;91.2;0.016;3.8;140;0.018;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1196;ND;134;;11-10-2011;100;Zona inferior da cuba;26;;;;;;;28.1;2.1;0.8;3.4;;90.3;1.53;20.7;73.2;;;;;;;;86.9;;4.9;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1197;ND;134;;17-01-2012;100;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;57;2.6;0.8;3.6;;120.1;1.39;18.2;62.7;;0.8757;8.1733;1.5;0.01;0.004;26.6;83.6;0.022;5.2;144;0.009;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Travessias;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1198;ND;277;;30-08-2012;100;Travessia Fase U;25;0.05;0.05;0.05;0.05;0.05;;75.2;7.5;;7.2;0.2;67.4;0.08;2.1;90.6;;;;;;;;;;4.6;;0.008;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1199;ND;134;;20-09-2012;100;Zona inferior da cuba;22;;;;;;;55.6;2.2;0.4;2.9;;106.4;1.64;20;64.1;;;;;;;;75.1;;5.3;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1200;ND;134;;03-04-2013;100;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;54.8;2.6;1.1;3.4;;120.9;1.47;17.6;65;;0.8757;8.1447;1.5;0.009;0.003;24.9;92.8;0.023;2.7;144;0.007;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1201;ND;134;;04-09-2013;100;Zona inferior da cuba;22;;;;;;;55.2;2.7;1.5;3.2;;116.2;1.94;18.3;62.7;;;;;;;;54.4;;2.9;;;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;1202;ND;134;;07-05-2014;100;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;64.2;3.9;1.3;3.5;;121.4;1.61;22.1;68.9;;0.8757;8.228;1.5;0.011;0.002;25.4;51.1;0.02;2.4;146;0.009;;;;;--;--;;;;26-04-2017 15:43;historico_central_altolindoso_12092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118926;97;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1203;ND;113;;13-12-2000;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;5.4;1.9;1.7;2.8;;82.9;0.75;25.1;68.4;;0.862;7.8;1;;;27.4;68.4;0.008;5;144;0.127;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118926;97;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1204;ND;113;;03-09-2002;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;7.2;2.6;2.7;4;;151;2.02;33.7;106.6;;0.861;;1;;;26.3;59.4;0.018;6.5;;0.152;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118926;97;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1205;ND;113;;29-07-2004;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;13.4;2.2;6.2;4.9;0.1;134.5;2.68;27.7;84.4;;0.864;;1;;;25.8;57.4;0.036;10.3;;0.168;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118926;97;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1206;ND;113;;05-07-2006;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;14.3;3.6;1.7;6.7;;119.1;1.98;25.8;77;;0.8658;;1;;;24.6;73.4;0.022;6.1;;0.163;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118926;97;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1207;ND;113;;02-04-2008;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;18.9;3.3;0.9;5.8;;114.7;1.61;16.3;73.6;;0.8659;;1;;;24.9;91.1;0.023;5.2;;0.148;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118926;97;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1208;ND;113;;06-11-2012;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;46.6;3.8;1.2;4.5;;79.9;1.21;6;65;;0.8626;;1;;;22.6;85.7;0.037;2.7;;0.151;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118926;97;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1209;ND;113;;06-05-2014;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;68.4;5.3;1.2;6.1;;90.4;1.21;3.9;69.8;;0.8628;;1;;;23.4;66.3;0.039;3.1;;0.14;;;;;NC;NC;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118926;97;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1210;ND;113;;14-07-1999;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;3.4;3.1;3.2;5.4;;153;1.18;33;92;;0.86;7.8;1;;;28.4;65.3;0.01;6.1;145;0.149;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118925;98;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1211;ND;114;;13-12-2000;0;Zona inferior da cuba;16;0.05;0.05;0.07;0.05;0.05;;24.8;27.6;5.6;76.9;;67.2;2.03;10.1;74.2;;0.87;7.9;1.5;;;29.7;88;0.017;10.8;142;0.146;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118925;98;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1212;ND;114;;03-09-2002;0;Zona inferior da cuba;23;0.05;0.05;0.06;0.05;0.05;;37.7;18.8;4.2;86.1;;46;1.33;16.7;96.9;;0.869;;1;;;23.6;55.4;0.022;14;;0.181;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118925;98;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1213;ND;114;;29-07-2004;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;67.8;44.7;9.4;211.4;;75.2;2.14;5;81;;0.872;;1;;;23.6;46.9;0.054;17.7;;0.228;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118925;98;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1214;ND;114;;14-12-2005;0;Zona inferior da cuba;16;;;;;;;76.8;83.1;12.7;428.4;0.9;116;2.78;5.3;86.3;;;;;;;;50.9;;16.2;;;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118925;98;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1215;ND;114;;05-07-2006;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;125.4;101.2;14.9;647.4;;139.8;3.25;0.3;79.7;;0.8735;;1;;;20.4;71.1;0.034;13.4;;0.324;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118925;98;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1216;ND;114;;01-07-2008;0;Zona inferior da cuba;30;0.05;0.05;0.07;0.05;0.05;;90.6;114.1;20.4;1095.3;;131.9;3.92;2.9;64.7;;0.8736;;1.5;;;19.1;42.7;0.05;24.9;;0.531;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118925;98;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1217;ND;114;;23-03-2011;0;Zona inferior da cuba;21;0.05;0.05;0.07;0.05;0.05;;103.7;120.9;31.1;1292.2;;185.8;5.2;5.1;73.1;;0.8705;8.1205;2;0.014;0.007;16.7;67.2;0.066;22.6;144;0.694;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118925;98;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1218;ND;114;;29-10-2013;0;Zona inferior da cuba;21;0.05;0.05;0.1;0.05;0.05;;153.4;113.3;40.1;951.1;;283.3;7.07;6.9;77.3;;0.8708;8.1614;2;;;15;45.6;0.196;24.1;145;0.567;;;;;NC;NC;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118925;98;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;1219;ND;114;;14-07-1999;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;10;5.1;6.1;7.2;;152;3.31;23;91;;0.869;7.9;1.5;;;30.8;39.6;0.014;15.7;141;0.125;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13574 12;99;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;630;0.4;15;;15;01-01-1992;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1220;ND;115;;13-12-2000;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;22.3;3.4;1.2;7.6;1;60.5;0.7;10.4;72.6;;0.849;7.6;1;;;27.3;82.4;0.011;11;142;0.012;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13574 12;99;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;630;0.4;15;;15;01-01-1992;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1221;ND;115;;03-09-2002;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;28.6;2;0.4;6.3;;55.3;0.81;15.9;92;;0.849;;1;;;23.8;51.5;0.016;18;;0.011;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13574 12;99;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;630;0.4;15;;15;01-01-1992;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1222;ND;115;;29-07-2004;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;52.4;1.7;1.4;7.8;;78.8;1.06;8.7;83.2;;0.852;;1;;;22.4;40.8;0.029;17.9;;0.016;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13574 12;99;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;630;0.4;15;;15;01-01-1992;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1223;ND;115;;05-07-2006;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;45.5;3.1;;14.2;;90.7;1.4;16.5;81.7;;0.8535;;1;;;22.4;44.2;0.018;26.7;;0.014;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13574 12;99;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;630;0.4;15;;15;01-01-1992;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1224;ND;115;;01-07-2008;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;63.9;3.7;0.8;25.6;;99.7;1.51;8.6;67.4;;0.8535;;1;;;21.4;42.8;0.023;22.6;;0.016;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13574 12;99;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;630;0.4;15;;15;01-01-1992;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1225;ND;115;;27-10-2010;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;143.1;3.8;0.6;11;0.2;139.4;1.57;6.8;75.8;;0.8545;;1;;;21.1;54.4;0.024;12.3;;0.015;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13574 12;99;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;630;0.4;15;;15;01-01-1992;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1226;ND;115;;23-03-2011;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;118.6;4.5;1.2;33.3;;128.9;1.63;11.2;76.8;;0.8511;7.7137;1;0.011;0.005;20.3;46.7;0.017;21;146;0.015;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13574 12;99;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;630;0.4;15;;15;01-01-1992;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1227;ND;115;;29-10-2013;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;149.6;4.4;2.1;16.5;;138.3;1.71;6.7;75;;0.8511;;1;;;18.9;82.7;0.052;12.9;;0.014;;;;;NC;C;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13574 12;99;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;630;0.4;15;;15;01-01-1992;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1228;ND;115;;14-07-1999;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;17;4.4;0.6;13;;69;1.03;6.7;89;;0.849;7.7;1;;;26.3;51.8;0.009;16.1;143;0.014;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13088 9;100;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;630;0.4;15;;15;01-01-1991;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1229;ND;116;;13-12-2000;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;48.2;1.9;;3.3;;51;0.63;15.9;71.2;;0.853;7.8;1;;;24.3;90.6;0.018;9.8;144;0.01;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13088 9;100;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;630;0.4;15;;15;01-01-1991;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1230;ND;116;;03-09-2002;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;77.6;1.8;0.3;3.9;;69.3;0.91;17.8;80.6;;0.852;;1;;;22.6;50.4;0.021;12.4;;0.011;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13088 9;100;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;630;0.4;15;;15;01-01-1991;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1231;ND;116;;29-07-2004;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;92.1;1.2;2;4.7;;85.9;1.17;19.3;81.1;;0.856;;1;;;23.2;46.1;0.022;14.1;;0.023;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13088 9;100;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;630;0.4;15;;15;01-01-1991;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1232;ND;116;;17-10-2006;0;Zona inferior da cuba;20;;;;;;;;;;;;;;;;;;;;;;;;;14.6;;;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
