CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13088 9;100;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;630;0.4;15;;15;01-01-1991;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1233;ND;116;;22-10-2008;0;Zona inferior da cuba;19;;;;;;;112.4;5.1;0.7;27.1;;122.2;1.61;19.8;84.6;;;;;;;;85.1;;18.8;;;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13088 9;100;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;630;0.4;15;;15;01-01-1991;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1234;ND;116;;27-10-2010;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;119.7;2.6;0.3;5.1;;123.4;1.41;23.1;85.3;;0.8576;;1;;;19.4;69;0.034;14.6;;0.016;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13088 9;100;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;630;0.4;15;;15;01-01-1991;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1235;ND;116;;23-03-2011;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;41.8;2.1;0.3;5.2;;70.2;1.14;26.4;69.9;;0.8542;7.961;1;0.012;0.005;21.1;42.4;0.033;12.4;144;0.015;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13088 9;100;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;630;0.4;15;;15;01-01-1991;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1236;ND;116;;29-10-2013;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;98.1;3;1.6;7;;108.1;1.56;18.3;71.8;;0.8542;;1;;;18.6;86.4;0.074;10.4;;0.015;;;;;NC;C;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13088 9;100;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;630;0.4;15;;15;01-01-1991;ESSO UNIVOLT N 52;;Auxiliar;Operacional;1237;ND;116;;14-07-1999;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;39;2.1;0.3;4.8;;54;0.99;16;79;;0.853;7.9;1;;;25.6;62.1;0.015;13.6;141;0.022;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;7700 1;101;Trifásico;TRUE;FALSE;FALSE;1TP [2000];;35000;10.25;158;;158;;;;Principal;NOperacional;1238;1;117;;08-08-2000;0;Zona inferior da cuba;33;0.14;0.05;1.99;0.07;0.14;;4.3;5.2;2.3;2.9;;225.5;2.47;14.6;48.3;;;;;;;;28.4;;27.1;;;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;7700 1;101;Trifásico;TRUE;FALSE;FALSE;1TP [2000];;35000;10.25;158;;158;;;;Principal;NOperacional;1239;1;117;;15-10-1998;0;Zona inferior da cuba;42;0.05;0.05;2.19;0.05;0.17;;23.1;2.3;0.6;0.4;;138;1.4;10.9;40.4;;0.861;8.3;4;;;21.5;31.5;0.094;41.5;146;0.028;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;7700 1;101;Trifásico;TRUE;FALSE;FALSE;1TP [2000];;35000;10.25;158;;158;;;;Principal;NOperacional;1240;1;117;;14-07-1999;0;Zona inferior da cuba;41;0.09;0.05;2.06;0.07;0.21;;20;5.3;1.8;1.6;;299;3.5;21;73;;0.861;8.3;3.5;;;20.5;33.5;0.116;30.1;;0.035;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;7700 2;102;Trifásico;TRUE;FALSE;FALSE;2TP [2000];;35000;10.25;158;;158;;;;Principal;NOperacional;1241;2;118;;08-08-2000;0;Zona inferior da cuba;36;0.18;0.05;3.35;0.09;0.25;;321.6;9.6;3.3;3.3;;562;6.5;7.4;56.5;;;;;;;;23.3;;40.8;;;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;7700 2;102;Trifásico;TRUE;FALSE;FALSE;2TP [2000];;35000;10.25;158;;158;;;;Principal;NOperacional;1242;2;118;;15-10-1998;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;14.2;0.6;0.2;;;21.1;0.3;8.4;30.9;;0.859;8.3;4;;;20.4;64;0.079;18;146;0.034;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;7700 2;102;Trifásico;TRUE;FALSE;FALSE;2TP [2000];;35000;10.25;158;;158;;;;Principal;NOperacional;1243;2;118;;14-07-1999;0;Zona inferior da cuba;43;0.11;0.05;3.02;0.1;0.29;;106;7.2;2.4;2.6;;486;4.7;14;67;;0.858;8.3;4;;;20.2;29.6;0.16;42.6;;0.04;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1244;1;111;;13-12-2000;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;16.9;5.3;0.5;2;;53.6;0.29;5.3;24.2;;0.882;8.5;0.5;;;50;78.1;0.003;5;142;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1245;1;111;;04-09-2001;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;6.8;38.3;2.6;30.8;;201.6;1.82;17;88.8;;;;;;;;71.4;;8;;;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1246;1;111;;03-09-2002;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;4;32.4;1.8;27;;145.8;1.38;16.3;87.4;;0.881;;0.5;;;35.6;66.2;0.001;3.6;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1247;1;111;;01-07-2003;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;5.6;83.9;1.8;70.8;;285.6;2.33;5.1;84.5;;0.884;;0.5;;;36.6;63.8;0.004;3.1;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1248;1;111;;29-07-2004;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;7.2;76.7;6.5;82.1;;161.7;3.32;16.9;87.6;;0.885;;0.5;;;34.7;68.2;0.021;4.8;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1249;1;111;;06-07-2005;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;3.8;99.3;1.9;110.6;;263.2;3.65;4.9;83.3;;0.8857;;0.5;;;18.2;85.7;0.014;5.2;;0.008;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1250;1;111;;05-07-2006;0;Zona inferior da cuba;38;0.05;0.05;0.05;0.05;0.05;;4.1;93.5;3.6;100.4;;197.7;3.81;7.1;75.2;;0.8857;;0.5;;;35.1;75.7;0.003;8;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1251;1;111;;19-04-2007;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;4.3;93.4;3.2;117.1;0.1;167.3;4.6;7.4;65.1;;0.8857;;0.5;;;33.2;78.6;0.002;3.8;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1252;1;111;;02-04-2008;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;2.9;107.3;3;141.4;;177.5;4.15;6.4;79.2;;0.8858;;0.5;;;34.5;95.9;0.01;3.9;;0.004;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1253;1;111;;18-02-2009;0;Zona inferior da cuba;42;0.05;0.05;0.05;0.05;0.05;;5.9;113.6;7;138.4;;190.4;5.01;2.8;75.3;;0.8857;;0.5;;;34.6;68.7;0.008;8.4;;0.003;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1254;1;111;;18-05-2010;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;2.4;108.9;3.3;168.7;;131.7;5.66;10.4;76.9;;0.8857;;0.5;;;31.6;74.4;0.012;8;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1255;1;111;;23-03-2011;0;Zona inferior da cuba;33;0.05;0.05;0.05;0.05;0.05;;4;106.5;2.8;150.6;;146.1;4.56;6;70.1;;0.8823;;1;;;33.7;67.2;0.006;6;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1256;1;111;;12-10-2011;0;Zona inferior da cuba;37;;;;;;;5.2;105.2;4.2;171.6;;140.5;3.93;8.5;81.7;;;;;;;;93.9;;3.9;;;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1257;1;111;;06-11-2012;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;11;110.6;5.9;190.3;;137.7;4.24;4.4;66.9;;0.8823;;1;;;32.3;90;0.023;4.8;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1258;1;111;;16-05-2013;0;Zona inferior da cuba;33;;;;;;;5.6;107.4;5;190.8;;134.4;4.68;4.5;62.3;;;;;;;;78.1;;5.1;;;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1259;1;111;;29-10-2013;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;134.5;35.6;3.9;75.2;;108.7;2.55;8.4;64.4;;0.8822;;1;;;31;86;0.077;4.9;;0.005;;;;;NC;NC;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1260;1;111;;06-05-2014;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;66;77.1;5;151.3;;166.1;3.71;3.8;67.9;;0.8823;;1;;;31.8;77.6;0.039;5.9;;0.004;;;;;NC;NC;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1261;2;112;;13-12-2000;0;Zona inferior da cuba;35;0.05;0.05;0.05;0.05;0.05;;17.2;5;0.3;3.6;;39.6;0.43;8.2;31.7;;0.882;8.3;0.5;;;48;84;0.006;7.2;146;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1262;2;112;;04-09-2001;0;Zona inferior da cuba;38;0.05;0.05;0.05;0.05;0.05;;7.1;22;1;21.7;;99.2;1.51;16;62.8;;;;;;;;89.4;;4.8;;;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1263;2;112;;03-09-2002;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;3.1;17.4;0.7;17.1;;61.5;0.87;14.6;64.2;;0.88;;0.5;;;36.7;59.2;0.001;3;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1264;2;112;;01-07-2003;0;Zona inferior da cuba;40;0.05;0.05;0.05;0.05;0.05;;3.3;57.5;0.8;49.7;;137.4;1.76;4.9;41.6;;0.885;;0.5;;;38.8;51.8;0.003;10.7;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1265;2;112;;29-07-2004;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;5;68.6;5.5;77.4;;138.2;2.88;12.8;71.3;;0.883;;0.5;;;39;65;0.018;5.3;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1266;2;112;;05-07-2006;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;3;86;2.9;105.7;;177.8;3.47;4.4;59.4;;0.8841;;0.5;;;32.8;53.2;0.001;6.4;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1267;2;112;;02-04-2008;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;2.7;92;2.3;138.1;;142.1;4.03;8;62.1;;0.8841;;0.5;;;34.9;70.2;0.008;4.8;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1268;2;112;;18-02-2009;0;Zona inferior da cuba;42;0.05;0.05;0.05;0.05;0.05;;2.9;101.2;2.3;138.8;;161.4;4.44;5.7;65.2;;0.8841;;0.5;;;33.9;78.6;0.009;5.6;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1269;2;112;;18-05-2010;0;Zona inferior da cuba;42;0.05;0.05;0.05;0.05;0.05;;2.1;111.7;2.8;182.4;;137.1;6.28;8.7;69.1;;0.8841;;0.5;;;33.8;75.5;0.009;7.2;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1270;2;112;;23-03-2011;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;1.4;118.4;2.7;181.5;;165.8;5.46;7.8;76.4;;0.8807;;1;;;33.7;81.5;0.003;7.6;;0.001;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1271;2;112;;12-10-2011;0;Zona inferior da cuba;35;;;;;;;2.2;109.4;3.6;185.1;;150.7;4.03;7.3;76.3;;;;;;;;93.8;;3.8;;;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1272;2;112;;06-11-2012;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;4.2;114.8;5.6;206.1;;143.7;4.44;2.9;63.1;;0.8807;;0.5;;;32.8;89.1;0.017;4.6;;0.002;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1273;2;112;;29-05-2013;0;Zona inferior da cuba;20;;;;;;;1.9;113.5;5.2;211.1;;147.2;5.1;5;65.9;;;;;;;;78.4;;4.2;;;;;;;--;--;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1274;2;112;;29-10-2013;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;82.7;28;3.3;56.5;;105.4;2.5;4.3;45;;0.8806;;1;;;33.5;89.8;0.067;6;;0.003;;;;;NC;NC;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;1275;2;112;;06-05-2014;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;24.7;42.8;3.5;83.3;;138.6;3.5;3.1;43.9;;0.8806;;1;;;31.3;81.4;0.033;4.3;;0.002;;;;;NC;NC;;;;26-04-2017 15:54;historico_central_canicada_11092014.xlsx
Cávado-Lima;Caniços;9;1/2;;;PRE;Em Exploração;Fases;13538;125;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;1500;;15;;;01-01-2002;;0.8;Principal;Operacional;1276;1/2;142;;08-09-2004;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;7.6;5.4;0.7;7.5;;100.2;0.94;24.2;61.3;;0.885;10;0.5;;;35.6;79.4;0.018;3.7;144;0.007;;;;;--;--;;;;26-04-2017 15:58;historico_central_canicos_15092014.xlsx
Cávado-Lima;Caniços;9;1/2;;;PRE;Em Exploração;Fases;13538;125;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;1500;;15;;;01-01-2002;;0.8;Principal;Operacional;1277;1/2;142;;13-12-2005;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;9.6;2.8;0.6;6.4;;72.1;0.99;31.8;78.5;;0.8859;10.5;0.5;;;31.9;74.4;0.003;7.2;144;0.003;;;;;--;--;;;;26-04-2017 15:58;historico_central_canicos_15092014.xlsx
Cávado-Lima;Caniços;9;1/2;;;PRE;Em Exploração;Fases;13538;125;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;1500;;15;;;01-01-2002;;0.8;Principal;Operacional;1278;1/2;142;;19-10-2006;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;15.9;2.3;1.1;5;;67.6;1.02;26.6;69;;0.8857;;0.5;;;29.7;54.7;0.016;9;;0.003;;;;;--;--;;;;26-04-2017 15:58;historico_central_canicos_15092014.xlsx
Cávado-Lima;Caniços;9;1/2;;;PRE;Em Exploração;Fases;13538;125;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;1500;;15;;;01-01-2002;;0.8;Principal;Operacional;1279;1/2;142;;21-11-2007;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;55.8;2.2;0.7;4.7;;71.4;1.08;16.7;51.7;;0.886;;0.5;;;28.4;77.6;0.013;6;;0.007;;;;;--;--;;;;26-04-2017 15:58;historico_central_canicos_15092014.xlsx
Cávado-Lima;Caniços;9;1/2;;;PRE;Em Exploração;Fases;13538;125;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;1500;;15;;;01-01-2002;;0.8;Principal;Operacional;1280;1/2;142;;25-11-2008;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;92.3;2.5;1.2;5.6;;104;1.4;27.7;71.8;;0.8859;;0.5;;;24.9;82.5;0.015;5.6;;0.012;;;;;--;--;;;;26-04-2017 15:58;historico_central_canicos_15092014.xlsx
Cávado-Lima;Caniços;9;1/2;;;PRE;Em Exploração;Fases;13538;125;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;1500;;15;;;01-01-2002;;0.8;Principal;Operacional;1281;1/2;142;;30-07-2009;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;76.2;3.1;2;5.4;;151.5;2.01;25.6;65.9;;0.886;;0.5;;;26.8;87.6;0.017;5.9;;0.012;;;;;--;--;;;;26-04-2017 15:58;historico_central_canicos_15092014.xlsx
Cávado-Lima;Caniços;9;1/2;;;PRE;Em Exploração;Fases;13538;125;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;1500;;15;;;01-01-2002;;0.8;Principal;Operacional;1282;1/2;142;;27-04-2010;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;55.4;2.2;1.4;4.4;;120.9;2.16;29.1;67.9;;0.886;;0.5;;;26.8;77.5;0.015;5.9;;0.013;;;;;--;--;;;;26-04-2017 15:58;historico_central_canicos_15092014.xlsx
Cávado-Lima;Caniços;9;1/2;;;PRE;Em Exploração;Fases;13538;125;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;1500;;15;;;01-01-2002;;0.8;Principal;Operacional;1283;1/2;142;;27-01-2011;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;40;4.2;1.5;6.3;;181.2;2.54;29.1;71.6;;0.8826;;0.5;;;27.6;77.1;0.022;7.6;;0.006;;;;;--;--;;;;26-04-2017 15:58;historico_central_canicos_15092014.xlsx
Cávado-Lima;Caniços;9;1/2;;;PRE;Em Exploração;Fases;13538;125;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;1500;;15;;;01-01-2002;;0.8;Principal;Operacional;1284;1/2;142;;19-01-2012;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;22.2;2.6;1.7;3.3;;113;1.91;28.4;64.6;;0.8826;;0.5;;;26.3;88.4;0.029;4.5;;0.013;;;;;PC;NC;;;;26-04-2017 15:58;historico_central_canicos_15092014.xlsx
Cávado-Lima;Caniços;9;1/2;;;PRE;Em Exploração;Fases;13538;125;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;1500;;15;;;01-01-2002;;0.8;Principal;Operacional;1285;1/2;142;;29-01-2013;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;36;2;0.4;1.9;;113.9;1.64;26.8;59.8;;0.8826;;1;;;25.2;58.1;0.022;2.7;;0.013;;;;;--;--;;;;26-04-2017 15:58;historico_central_canicos_15092014.xlsx
Cávado-Lima;Caniços;9;1/2;;;PRE;Em Exploração;Fases;13538;125;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;1500;;15;;;01-01-2002;;0.8;Principal;Operacional;1286;1/2;142;;07-05-2014;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;24.2;4.3;2.2;2.6;;175;2.29;28.2;66.4;;0.8826;;1;;;25.9;61.3;0.032;5.7;;0.004;;;;;--;--;;;;26-04-2017 15:58;historico_central_canicos_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1287;1/2;140;;11-08-1999;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;;2.3;2.3;4.4;;87;1.58;18;74;;0.844;8.3;0.5;;;26.2;61.5;0.009;10.6;149;0.006;;;;;--;--;;;;26-04-2017 15:58;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1288;1/2;140;;12-12-2000;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;82.7;1.7;1.4;2.6;;74.9;1.5;23.9;73.4;;;;;;;;70.2;;10.9;;;;;;;--;--;;;;26-04-2017 15:58;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1289;1/2;140;;06-09-2001;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;104.8;2.3;2.7;3.2;;136;2.05;31.4;99.4;;;;0.5;;;;54.9;0.027;8.9;;0.004;;;;;--;--;;;;26-04-2017 15:58;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1290;1/2;140;;30-07-2002;0;Zona inferior da cuba;;0.05;0.05;0.05;0.05;0.05;;89.8;1.3;0.7;1.4;0.5;84.1;1.26;20.8;56.6;;0.842;;0.5;;;22;53.2;0.031;9.3;;0.004;;;;;--;--;;;;26-04-2017 15:58;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1291;1/2;140;;03-11-2004;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;91.6;1.9;;1.1;;111.6;1.83;30.5;70.5;;0.848;8.1;1;;;20.1;68.1;0.062;13.4;148.5;0.012;;;;;--;--;;;;26-04-2017 15:58;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1292;1/2;140;;19-07-2005;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;74.4;1.8;1.9;1.5;;85;1.28;31.1;69.4;;0.8481;;0.5;;;20.7;65.1;0.084;12.6;;0.006;;;;;--;--;;;;26-04-2017 15:58;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1293;1/2;140;;04-07-2006;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;94.2;2.1;1.6;1.4;;139.5;2.47;33.4;81;;0.8479;;0.5;;;19.9;57.9;0.057;24.7;;0.006;;;;;--;--;;;;26-04-2017 15:58;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1294;1/2;140;;11-07-2007;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;46.7;1.7;1.2;;;85;1.92;29;66;;0.8475;;0.5;;;19.2;51.5;0.053;15.2;;0.006;;;;;--;--;;;;26-04-2017 15:58;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1295;1/2;140;;03-07-2008;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;48.9;1.8;0.9;1;;103.4;2.12;30.6;69;;0.8478;;1;;;20.7;54;0.051;12.9;;0.009;;;;;--;--;;;;26-04-2017 15:58;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1296;1/2;140;;29-07-2009;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;48;1.7;0.6;0.9;;88.2;1.6;32.2;70.7;;0.8479;8.2986;1;0.008;0.002;21.7;64.4;0.048;9.4;152;0.006;;;;;--;--;;;;26-04-2017 15:58;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1297;1/2;140;;15-07-2010;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;52.1;1.9;1.2;1.1;0.3;99.2;1.93;36;81;;0.8479;;1;;;20.6;55.5;0.06;9.6;;0.009;;;;;--;--;;;;26-04-2017 15:58;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1298;1/2;140;;31-03-2011;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;29.3;1.9;2.8;1.3;;60.1;1.43;31.9;65.9;;0.8446;;1;;;21.2;75.8;0.058;10.8;;0.005;;;;;--;--;;;;26-04-2017 15:59;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1299;1/2;140;;18-01-2012;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;33;1.9;1.6;1.1;;62.2;1.47;31.8;67.7;;0.8446;;1;;;21.5;63.8;0.071;7.1;;0.004;;;;;NC;NC;;;;26-04-2017 15:59;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1300;1/2;140;;30-01-2013;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;38.2;1.6;1;;;63.4;1.44;30;63.8;;0.8458;;1;;;19.5;48.8;0.057;4.1;;0.004;;;;;--;--;;;;26-04-2017 15:59;historico_central_cefra_15092014.xlsx
Cávado-Lima;Cefra;10;1/2;;;PRE;Em Exploração;Fases;56328;123;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;2000;0.4;15;;15;01-01-1995;;1;Principal;Operacional;1301;1/2;140;;08-05-2014;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;11.4;3.1;4.4;1.5;;73.6;1.78;29.4;61.5;;0.8579;;0.5;;;23.4;38.5;0.031;15.7;;0.005;;;;;--;--;;;;26-04-2017 15:59;historico_central_cefra_15092014.xlsx
Cávado-Lima;Ermal;34;ND;;;PRE;Em Exploração;Fases;LEL 3692;117;Trifásico;FALSE;FALSE;FALSE;Reserva TS;;;;;;;;;;Auxiliar;NOperacional;1302;ND;133;;19-10-2006;100;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;;;;;;;;;;;0.8509;15;2.5;0.052;0.051;27.3;78.4;0.065;5.4;149.5;0.024;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1303;1;131;;11-08-1999;0;Zona inferior da cuba;16;0.09;0.05;3.5;0.05;0.05;;2.1;1.4;1.5;0.8;;89;2.22;33;80;;;;;;;;;;12.3;;;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1304;1;131;;09-11-2000;0;Zona inferior da cuba;18;0.08;0.05;3.89;0.05;0.06;;5;1.8;1.3;0.9;;150.3;3.04;24.3;62.3;;0.865;9.1;3;;;32.8;49.1;0.079;21.4;150;0.023;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1305;1;131;;05-09-2001;0;Zona inferior da cuba;22;0.05;0.05;4.57;0.05;0.05;;1.8;;2.6;1.4;;214.3;4.55;35.3;95.9;;;;;;;;49.2;;9.9;;;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1306;1;131;;30-07-2002;0;Zona inferior da cuba;21;0.05;0.05;3.62;0.05;0.05;;1.8;1;1.3;0.6;;121.2;1.84;25.8;67.4;;0.865;;3;;;18.6;60.4;0.085;8.2;;0.07;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1307;1;131;;16-09-2003;0;Zona inferior da cuba;20;0.07;0.05;4.15;0.05;0.05;;3.3;1.8;0.8;0.5;;188.4;2.09;30.2;68.3;;0.868;;3;;;18;59.2;0.136;11.5;;0.048;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1308;1;131;;15-11-2004;0;Zona inferior da cuba;17;0.07;0.05;5.05;0.05;0.06;;8.4;2.3;;0.5;;314.4;2.94;28.1;71.8;;0.869;8.6;3;;;20.4;58.9;0.131;13;149.5;0.037;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1309;1;131;;19-07-2005;0;Zona inferior da cuba;23;0.06;0.05;5.48;0.05;0.07;;1.3;1.8;;0.5;0.6;134.2;2.13;35.4;80.5;;0.8693;9;3;;;18.4;70.1;0.107;9.6;148;0.061;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1310;1;131;;04-07-2006;0;Zona inferior da cuba;21;0.05;0.05;4.21;0.05;0.06;;3.1;1.8;1;0.6;;189.4;2.22;33;76.1;;0.8691;;3;;;18;59.8;0.132;13.7;;0.054;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1311;1;131;;21-11-2007;0;Zona inferior da cuba;14;0.05;0.05;0.13;0.05;0.05;;2.9;0.7;0.1;;;28.8;0.46;24.4;57.9;;0.8727;10;0.5;0.018;0.008;38.7;73;0.006;3.2;147.5;0.013;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1312;1;131;;03-07-2008;0;Zona inferior da cuba;21;0.05;0.05;0.18;0.05;0.05;;2.4;1.2;0.8;;;66;1.08;30.2;63.5;;0.8726;10.0422;0.5;0.015;0.002;36.6;60.5;0.006;8.8;150;0.021;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1313;1;131;;29-07-2009;0;Zona inferior da cuba;16;0.05;0.05;0.28;0.05;0.05;;1.8;1.4;1.6;0.5;4.6;66.2;1.21;34.1;73;;0.8726;;0.5;;;37.4;56.4;0.008;8.2;;0.016;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1314;1;131;;07-07-2010;0;Zona inferior da cuba;28;0.05;0.05;0.26;0.05;0.05;;3.5;1.7;2.6;1.1;4.5;110.7;2.02;31.5;69.6;;0.8729;;0.5;;;34.7;55.2;0.014;10.6;;0.02;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1315;1;131;;31-03-2011;0;Zona inferior da cuba;23;0.05;0.05;0.42;0.05;0.05;;2.6;1.4;0.4;;;116.4;1.68;30.2;66.9;;0.8693;;0.5;;;35.2;64.2;0.008;6.8;;0.014;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;1;;;PRE;Em Exploração;Fases;13004 C;115;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;7500;2;60;;60;01-01-1971;NYNAS NYTRO TAURUS;5.6;Principal;Operacional;1316;1;131;;18-01-2012;0;Zona inferior da cuba;25;0.05;0.05;0.74;0.05;0.05;;3.4;1.6;0.8;0.4;;54.2;1.26;32.8;71.2;;0.8693;;0.5;0.009;0.002;35;81.7;0.019;5.7;;0.007;;;;;NC;NC;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1317;2;132;;11-08-1999;0;Zona inferior da cuba;16;0.05;0.05;0.08;0.05;0.05;;11;1.3;1.8;0.4;;46;1.12;29;75;;;;;;;;;;11.4;;;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1318;2;132;;09-11-2000;0;Zona inferior da cuba;17;0.05;0.05;0.11;0.05;0.05;;62.9;1.4;1.5;;;95.1;1.15;28.4;87;;0.869;11;2;;;23.3;86.9;0.024;9.8;148;0.019;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1319;2;132;;05-09-2001;0;Zona inferior da cuba;22;0.05;0.05;0.09;0.05;0.05;;25.1;1.4;1.9;0.4;;120.1;1.35;33.1;99.9;;;;;;;;76.7;;7.4;;;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1320;2;132;;30-07-2002;0;Zona inferior da cuba;21;0.05;0.05;0.06;0.05;0.05;;14.2;0.8;1.1;0.3;;67;0.87;24.9;67.2;;0.866;;2.5;;;23;63.5;0.026;6.5;;0.02;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1321;2;132;;16-09-2003;0;Zona inferior da cuba;20;0.05;0.05;0.08;0.05;0.05;;11.4;1.4;1.3;0.4;;89.6;1.05;26.7;63.5;;0.87;;2.5;;;23;64.3;0.031;6.6;;0.02;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1322;2;132;;15-11-2004;0;Zona inferior da cuba;12;0.05;0.05;0.1;0.05;0.05;;6.7;1.3;0.8;0.4;;92.4;1.12;27.5;68.3;;0.871;;2.5;;;25;83.3;0.053;5.6;;0.02;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1323;2;132;;19-07-2005;0;Zona inferior da cuba;24;0.05;0.05;0.11;0.05;0.05;;7;1.7;0.9;0.7;1.5;74.5;1.17;32.2;75.9;;0.8709;;2.5;;;23.2;75.3;0.061;7.7;;0.021;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1324;2;132;;04-07-2006;0;Zona inferior da cuba;25;0.05;0.05;0.08;0.05;0.05;;8.4;1.4;1.2;0.6;;89.2;1.16;31.3;74.2;;0.871;;3;;;22.7;78.3;0.06;6.6;;0.021;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1325;2;132;;11-07-2007;0;Zona inferior da cuba;20;0.05;0.05;0.11;0.05;0.05;;9.1;1.6;2.1;0.7;;110.1;1.31;26;65.6;;0.8705;;2;;;23.9;55.9;0.048;9.2;;0.024;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1326;2;132;;03-07-2008;0;Zona inferior da cuba;19;0.05;0.05;0.11;0.05;0.05;;6.4;1.3;1;;;84.8;1.15;28.4;66.2;;0.8708;;2.5;;;22.3;75.5;0.046;12.4;;0.024;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1327;2;132;;29-07-2009;0;Zona inferior da cuba;17;0.05;0.05;0.11;0.05;0.05;;12.6;1.3;0.7;0.3;;86.5;1.08;30.6;71.8;;0.8708;;2.5;;;23.4;75.7;0.054;6;;0.022;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1328;2;132;;07-07-2010;0;Zona inferior da cuba;28;0.05;0.05;0.07;0.05;0.05;;16.9;1.4;0.9;0.3;0.2;98.6;1.25;30;72.4;;0.8709;;2.5;;;22;76.4;0.055;10.3;;0.022;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1329;2;132;;31-03-2011;0;Zona inferior da cuba;24;0.05;0.05;0.09;0.05;0.05;;11.3;1.2;0.6;;;79.7;0.99;29;68.9;;0.8675;;2.5;;;21.1;91;0.054;8.4;;0.021;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1330;2;132;;18-01-2012;0;Zona inferior da cuba;25;0.05;0.05;0.11;0.05;0.05;;27.7;1.7;1.2;0.4;;101.7;1.14;25.8;61.6;;0.8676;;2.5;;;20.7;80.8;0.065;6.6;;0.02;;;;;NC;NC;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1331;2;132;;30-01-2013;0;Zona inferior da cuba;22;0.05;0.05;0.09;0.05;0.05;;18.8;1.2;;;;74.3;0.84;24.4;55.8;;0.8676;;2.5;;;22.4;70.4;0.058;9.2;;0.023;;;;;--;--;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Ermal;34;2;;;PRE;Em Exploração;Fases;3558;116;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;7500;2;60;;60;01-01-1959;ESSO UNIVOLT N 52;6.5;Principal;Operacional;1332;2;132;;08-05-2014;0;Zona inferior da cuba;20;0.05;0.05;0.08;0.05;0.05;;17.4;3.1;1.4;1.4;;104.4;1.18;27.3;64.7;;0.8675;;2.5;;;23.1;54.7;0.057;13;;0.021;;;;;NC;NC;;;;26-04-2017 16:00;historico_central_ermal_15092014.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1333;1;98;;05-05-2004;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;1.8;0.3;;;;7.4;0.1;7.3;22.7;;0.868;10;0.5;;;44.4;64.2;0.02;5.4;140;0.001;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1334;1;98;;29-09-2005;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;22.1;9.4;13.9;1.7;3.5;155.3;0.75;7.5;29;;0.87;;0.5;;;41.1;73.6;0.021;10.2;;0.001;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1335;1;98;;17-10-2006;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;31.7;32.3;50.3;6.7;6.8;233.5;1.47;7.1;31.9;;0.8696;;0.5;;;27.2;76;0.006;11.6;;0.001;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1336;1;98;;19-11-2007;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;16.7;31.3;42.7;7.2;4.1;150.4;1.07;8.7;33.9;;0.8699;;0.5;;;41.6;65.5;0.006;10.2;;0.001;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1337;1;98;;21-10-2008;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;27.6;81.6;114;17.3;10.8;292.2;2.38;9.9;41.5;;0.8699;;0.5;;;39.9;81.4;0.011;11.1;;0.001;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1338;1;98;;23-09-2009;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;24.3;73.7;106.8;17;6.1;285;1.74;11.2;45.3;;0.8699;;0.5;;;42.2;92.4;0.006;4.9;;0.001;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1339;1;98;;07-04-2010;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;16.6;82.2;135.4;19.8;10.4;245.6;2.71;13.8;46.9;;0.8699;;0.5;;;40.9;79.6;0.006;7;;0.002;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1340;1;98;;15-07-2010;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;10.8;7.1;12.8;4.5;3.4;49;1.17;8.9;29.1;;0.8704;10.0083;0.5;0.009;0.002;38.9;61.4;0.009;9;148;0.01;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1341;1;98;;07-05-2012;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;15.8;24.7;35.7;7.2;4.4;100.9;1.57;10.7;36.6;;0.8669;;0.5;;;36.2;84.8;0.005;6.8;;0.001;;;;;NC;NC;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1342;1;98;;31-01-2013;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;35.7;36.6;39.1;9.4;3.5;122.8;2.06;4;18.1;;0.8669;;0.5;;;40.2;64.5;0.012;8.5;;0.001;;;;;NC;NC;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1343;1;98;;06-05-2014;0;Zona inferior da cuba;46;0.05;0.05;0.05;0.05;0.05;;19;70.1;81.4;25;5;131;3.41;3.4;18.1;;0.8669;;0.5;;;57.7;35.6;0.021;12.8;;0.001;;;;;;NC;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1344;2;99;;05-05-2004;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;0.6;0.4;;;;7.1;0.14;10.8;31.4;;0.868;9.9;0.5;;;47.3;62.9;0.02;4.3;142;0.001;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1345;2;99;;29-09-2005;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;19;5.1;7.1;1.1;1.8;110.3;0.74;6.9;25.1;;0.8699;;0.5;;;45.4;62.9;0.017;6.2;;0.001;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1346;2;99;;17-10-2006;0;Zona inferior da cuba;44;0.05;0.05;0.05;0.05;0.05;;18.9;22.7;35.3;4.4;5.3;225.6;1.89;8.1;29.9;;0.8699;;0.5;;;42.2;51.6;0.017;16.7;;0.001;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1347;2;99;;19-11-2007;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;16.5;20.6;33.1;4.1;4.2;145.2;1.24;10.6;38.5;;0.8698;;0.5;;;43.2;58;0.008;8.9;;0.001;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1348;2;99;;21-10-2008;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;26.5;55.2;87.6;9.8;10.8;338.5;2.31;8.2;36.9;;0.8698;;0.5;;;41.6;77.3;0.006;12;;0.001;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1349;2;99;;23-09-2009;0;Zona inferior da cuba;35;0.05;0.05;0.05;0.05;0.05;;23.1;65.3;117.4;12.9;12.8;356.8;2.84;15.5;56;;0.8698;;0.5;;;42.1;71.3;0.006;7.3;;0.001;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1350;2;99;;07-04-2010;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;24.2;81.8;144.8;15.6;13.4;406.3;3.11;14.2;55.6;;0.8698;;0.5;;;42;77.2;0.01;6.3;;0.001;;;;;--;--;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1351;2;99;;07-05-2012;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;24.1;22.2;36.9;4.8;6.2;148.8;1.38;8.3;31.9;;0.8666;;0.5;;;37.3;86.6;0.007;4.3;;0.001;;;;;NC;NC;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1352;2;99;;31-01-2013;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;42.4;32.7;39;7.4;4.6;157.6;1.71;1.2;10;;0.8665;;0.5;;;38.7;82.1;0.01;6.8;;0.008;;;;;NC;NC;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
