CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;1353;2;99;;06-05-2014;0;Zona inferior da cuba;46;0.05;0.05;0.05;0.05;0.05;;24.1;70.7;90.3;23.6;6.8;170.1;2.8;3.5;18.1;;0.8665;;0.5;;;37;61.5;0.015;13.6;;0.001;;;;;NC;NC;;;;26-04-2017 16:01;historico_central_frades_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1354;1;119;;10-08-1999;0;Zona inferior da cuba;28;0.12;0.05;2.98;0.05;0.05;;2.5;1.8;3.1;2.1;;125;1.94;29;78;;0.864;9;5;;;19.6;35.2;0.134;19.9;141;0.12;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1355;1;119;;11-02-2000;0;Zona inferior da cuba;20;0.17;0.05;4.12;0.05;0.05;;8.3;3.2;3.8;2.4;1.1;306;4.11;27;86;;;;;;;;64;;24.2;;;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1356;1;119;;06-09-2001;0;Zona inferior da cuba;25;0.21;0.05;7.55;0.05;0.05;;1.8;;4.9;2.4;;251.6;5.37;32.4;101.3;;0.864;;5;;;17.6;67.3;0.14;15;;0.065;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1357;1;119;;29-01-2002;0;Zona inferior da cuba;34;0.24;0.05;6.35;0.05;0.05;;4.4;;3.3;1.7;;187.3;3.3;28.7;86.9;;;;;;;;;;;;;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1358;1;119;;09-01-2003;0;Zona inferior da cuba;38;0.28;0.05;7.98;0.05;0.05;;7.8;5;2.8;1.7;;526.4;5.17;12.2;60.5;;0.862;;5.5;;;18.4;20.6;0.161;58;;0.041;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1359;1;119;;16-11-2004;0;Zona inferior da cuba;23;0.05;0.05;0.28;0.05;0.05;;18.8;1.1;;;;87.1;1.06;17.3;41.6;;0.873;9.8;1;;;34.3;56.6;0.035;12.5;146;0.01;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1360;1;119;;27-09-2005;0;Zona inferior da cuba;23;0.05;0.05;0.57;0.05;0.05;;4.4;1.6;;;;104.4;1.61;30.7;69.3;;0.8689;9.9;1;;;25;74.9;0.004;7.1;146;0.011;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1361;1;119;;26-07-2006;0;Zona inferior da cuba;24;0.05;0.05;0.98;0.05;0.05;;4.5;1.8;;;;108.6;2.1;29.7;70.1;;0.8688;;1;;;32;66;0.02;10;;0.014;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1362;1;119;;08-02-2007;0;Zona inferior da cuba;25;0.06;0.05;1.57;0.05;0.05;;14.8;3.1;2.4;1.3;3.7;229.9;4.42;25.7;67;;0.8689;;1;;;28;36.1;0.014;16.3;;0.008;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1363;1;119;;29-07-2008;0;Zona inferior da cuba;31;0.05;0.05;2.52;0.05;0.05;;8.2;2;0.8;0.8;;157.3;2.7;26.3;62.3;;0.8689;;1;;;30.3;47.9;0.017;14.1;;0.014;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1364;1;119;;15-10-2009;0;Zona inferior da cuba;29;0.05;0.05;2.55;0.05;0.05;;8.6;1.6;0.6;0.7;1.5;96.2;1.73;31;73;;0.8689;;1;;;29.7;52.2;0.018;11.7;;0.012;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1365;1;119;;16-11-2010;0;Zona inferior da cuba;35;0.05;0.05;3.31;0.05;0.05;;16.1;2.2;1.3;1;0.7;178.4;3.64;24.9;63.2;;0.8689;;1;;;28.7;19.7;0.028;40.8;;0.003;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1366;1;119;;30-03-2011;0;Zona inferior da cuba;26;0.06;0.05;4.36;0.05;0.05;;19.2;3;2.1;1.5;;247.2;5.82;24.4;65.9;;0.8656;;1.5;;;27.2;40.3;0.026;16.8;;0.014;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1367;1;119;;19-01-2012;0;Zona inferior da cuba;23;0.05;0.05;5.83;0.05;0.05;;12;2.1;2.4;1.4;;127.4;3.32;27.9;66.4;;0.8656;;1.5;;;26.6;45.2;0.03;12.2;;0.014;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1368;1;119;;31-01-2013;0;Zona inferior da cuba;43;0.06;0.05;5.57;0.05;0.05;;39.7;2.6;0.7;;;313.1;4.13;18.6;52.1;;0.8659;;1.5;;;28.1;26;0.031;39.6;;0.002;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;1369;1;119;;09-05-2014;0;Zona inferior da cuba;27;0.06;0.05;6.21;0.05;0.05;;19.7;5.9;3.9;2;;330.3;6.13;24.4;65;;0.8659;;1.5;;;26.4;41;0.039;19;;0.027;;;;;PC;NC;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;ND;;;PRE;Em Exploração;Fases;7802;105;Trifásico;FALSE;FALSE;FALSE;TS PT Barragem;EFACEC;500;0.4;15;;15;;;;Auxiliar;Operacional;1371;ND;121;;19-01-2012;0;Zona inferior da cuba;21;0.05;0.05;0.26;0.05;0.05;;3.8;1.5;1.1;;;38;0.96;32.3;70;;0.8646;9.3395;3;0.016;0.003;19.5;40.6;0.118;17.2;150;0.041;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;ND;;;PRE;Em Exploração;Fases;7802;105;Trifásico;FALSE;FALSE;FALSE;TS PT Barragem;EFACEC;500;0.4;15;;15;;;;Auxiliar;Operacional;1372;ND;121;;09-05-2014;0;Zona inferior da cuba;20;0.05;0.05;0.17;0.05;0.05;;5.4;2.1;0.7;0.3;;27.3;0.91;30.8;63.8;;0.8651;9.3645;3;0.016;0.006;20;35.2;0.095;30;148;0.044;;;;;NC;NC;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;France;13;ND;;;PRE;Em Exploração;Fases;LEL 8310;104;Trifásico;FALSE;FALSE;FALSE;TS1;MOTRA;400;0.4;30;;30;01-01-1973;;0.25;Auxiliar;Operacional;1373;ND;120;;09-05-2014;0;Zona inferior da cuba;;0.05;0.05;0.05;0.05;0.05;;4.9;3.2;2.1;1.4;;83;1.71;29.3;69.3;;0.8661;11.4357;4;0.019;0.008;15.5;88.1;0.084;8.1;146;0.054;;;;;--;--;;;;26-04-2017 16:02;historico_central_france_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1374;1/2;130;;11-08-1999;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;20;7.1;3.4;18;1.8;68;0.75;5.4;80;;0.873;7.8;0.5;;;31.8;74.3;0.004;5.3;139;0.005;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1375;1/2;130;;12-12-2000;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;43.7;1.8;1.1;6.6;;61.9;0.85;16.8;60.3;;;;;;;;76.4;;6.4;;;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1376;1/2;130;;05-09-2001;0;Zona inferior da cuba;;0.05;0.05;0.05;0.05;0.05;;112.5;2.4;2.2;6.9;;134.5;1.55;31.3;106.4;;0.872;;1;;;24.2;82.3;0.022;3.2;;0.004;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1377;1/2;130;;30-07-2002;0;Zona inferior da cuba;24;;;;;;;61;1.2;0.8;2;;63.4;0.74;16.8;50;;;;;;;;;;;;;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1378;1/2;130;;03-11-2004;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;74.7;5.7;15.9;4.4;;108.6;1.25;31.1;70.9;;0.876;;1.5;;;23.2;74;0.047;7.5;;0.035;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1379;1/2;130;;19-07-2005;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;55.3;7.4;16.8;4.6;0.5;85.3;1.1;31.4;74.4;;0.8758;;1.5;;;21.3;69.5;0.097;10;;0.014;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1380;1/2;130;;04-07-2006;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;54.9;15.6;49.2;8.9;1.2;104.6;1.24;29.9;68.8;;0.8756;;1.5;;;22.1;90;0.073;8;;0.012;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1381;1/2;130;;11-07-2007;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;34.2;8.7;38.4;8.2;;67.6;1.21;31.6;71.1;;0.8755;;1.5;;;21.6;80.1;0.039;9.6;;0.019;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1382;1/2;130;;03-07-2008;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;28.5;11.5;41.7;8.8;1.1;73.7;1.22;31.9;71.1;;0.8756;;1.5;;;20.8;92.8;0.042;16.4;;0.022;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1383;1/2;130;;29-07-2009;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;25.6;17.8;58.5;12.1;1.1;61.2;1.01;32.4;69.7;;0.8756;;1.5;;;21.6;80.4;0.035;9.8;;0.021;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1384;1/2;130;;07-07-2010;0;Zona inferior da cuba;33;0.05;0.05;0.05;0.05;0.05;;24.8;25;112.6;22;1.8;69;1.2;33.8;69.6;;0.8758;;1.5;;;20.4;64.1;0.045;10.1;;0.026;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1385;1/2;130;;31-03-2011;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;19.6;27.8;117.9;23.9;2.2;65.9;1.24;32.2;68.4;;0.8723;;1.5;;;21.6;82.6;0.037;4.4;;0.012;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1386;1/2;130;;19-01-2012;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;12.2;8.4;65.4;17.1;1.8;43.2;0.98;30.2;62.4;;0.8723;;1.5;;;20.9;61;0.059;3.4;;0.012;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1387;1/2;130;;30-01-2013;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;43.2;24.7;63.8;14.6;;63.5;1.02;28.2;59.2;;0.8723;;1.5;;;22.4;64.4;0.046;6.2;;0.016;;;;;--;--;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Guilhofrei;37;1/2;;;PRE;Em Exploração;Fases;LEL 54166;114;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;5000;2;15;;15;01-01-1995;SHELL DIALA D;2.5;Principal;Operacional;1388;1/2;130;;08-05-2014;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;30.4;66.7;191.8;48.4;3.6;106.1;1.4;29.2;65;;0.8723;;1.5;;;20.4;60.3;0.042;5.2;;0.025;;;;;NC;NC;;;;26-04-2017 16:03;historico_central_guilhofrei_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1389;1;128;;12-08-1999;0;Zona inferior da cuba;;0.05;0.05;0.05;0.05;0.05;;;1.4;1.7;1;;26;0.5;27;63;;0.851;10.2;1;;;28.7;78.7;0.008;5.8;165;0.007;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1390;1;128;;08-11-2000;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;4.6;1.3;;0.6;;36.4;0.71;27.3;69.6;;;;;;;;65.3;;10.5;;;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1391;1;128;;06-09-2001;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;2;1.4;;0.4;;44.2;0.73;34;87.9;;0.85;;1.5;;;24.3;54.8;0.01;7.8;;0.01;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1392;1;128;;31-07-2002;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;10.4;0.8;;;;26.1;0.51;29.8;77.6;;0.85;;1.5;;;25.4;60.6;0.009;9.9;;0.01;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1393;1;128;;03-11-2004;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;3.6;1;;;;49.1;0.76;28.7;61.9;;0.854;;2;;;25.1;46.5;0.034;17.6;;0.013;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1394;1;128;;20-07-2005;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;3.7;1.4;;0.2;1;34.4;0.67;31.8;67.9;;0.8546;;1.5;;;22.9;52.4;0.066;17;;0.012;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1395;1;128;;04-07-2006;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;1.2;1.1;;;;47.7;0.73;32.6;73.2;;0.8547;;1.5;;;23.7;71.1;0.047;15.4;;0.014;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1396;1;128;;03-07-2007;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;2.3;1.1;;;;39.4;0.64;27.8;59.9;;0.8546;;1.5;;;23.2;38.2;0.022;21.2;;0.013;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1397;1;128;;16-04-2008;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;0.9;1;;;;42.2;0.7;28.8;69.9;;0.8548;;1.5;;;24.3;52;0.019;15;;0.011;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1398;1;128;;10-03-2010;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;1;1.1;;0.9;;30.4;0.73;33.3;72.7;;0.8549;;1.5;;;20.4;65.8;0.018;16.4;;0.011;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1399;1;128;;17-05-2011;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;103.6;1.2;0.7;2.4;;48.8;0.84;29;63.4;;0.8514;;2;;;21.3;81.4;0.023;10.7;;0.011;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1400;1;128;;11-10-2011;0;Zona inferior da cuba;34;;;;;;;1.3;1.1;0.4;0.3;;40.7;0.77;26.3;66.1;;;;;;;;81;;15.6;;;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1401;1;128;;19-07-2012;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;3.1;1.8;0.8;;;70.9;1.08;27.1;59.2;;0.8515;;2;;;21.2;40.9;0.029;10.1;;0.012;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1402;1;128;;31-01-2013;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;89.5;1.2;;;;93.7;1.02;27.3;64;;0.8514;;2;;;23.3;38.6;0.029;7;;0.011;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;1;;;PRE;Em Exploração;Fases;35999;112;Trifásico;FALSE;FALSE;FALSE;1TP;OASA;2700;4;15;;15;01-01-1995;;1.9;Principal;Operacional;1403;1;128;;08-05-2014;0;Zona inferior da cuba;37;0.05;0.05;0.08;0.05;0.05;;6.3;3.4;0.5;0.4;;77;1.19;28.2;62.8;;0.8514;;2;;;22.5;32.2;0.037;26;;0.019;;;;;NC;NC;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1404;2;129;;12-08-1999;0;Zona inferior da cuba;33;0.05;0.05;0.05;0.05;0.05;;;4.2;3.1;3.3;1.2;125;1.37;28;87;;0.852;10.5;2;;;24.4;91.6;0.027;7.1;165;0.023;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1405;2;129;;08-11-2000;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;7.3;2.2;0.9;1.1;;64.8;0.94;26.7;71.1;;;;;;;;54.3;;6;;;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1406;2;129;;06-09-2001;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;6.2;2;1.4;1.5;;127.3;1.58;34.9;103.6;;0.851;;2.5;;;20.7;77;0.04;8.4;;0.039;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1407;2;129;;31-07-2002;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;2.1;1.9;0.4;0.9;;93.6;0.94;26.7;77.1;;0.851;;2.5;;;21.1;56.2;0.035;8.7;;0.027;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1408;2;129;;03-11-2004;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;8.8;2.4;;;;102.7;1.19;28;66.6;;0.855;10.5;3;;;22.1;74.6;0.086;7.4;164;0.028;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1409;2;129;;20-07-2005;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;22.6;2;;0.6;;64.3;0.91;30.9;69.6;;0.8553;;3;;;19;79.7;0.099;8.1;;0.032;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1410;2;129;;04-07-2006;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;63.7;2.3;0.8;0.7;;96.4;1.17;29.7;72.3;;0.8553;;3;;;20.3;85.6;0.081;10.4;;0.056;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1411;2;129;;21-11-2007;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;61.4;1.7;0.4;0.5;;73.3;0.99;23.9;58.1;;0.8556;10.5;3;0.02;0.009;19.8;64;0.06;10.1;162;0.036;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1412;2;129;;16-04-2008;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;20.6;1.5;0.3;0.5;;70.2;1.04;25.2;65.9;;0.8554;;3;;;20.4;67.6;0.059;10.2;;0.033;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1413;2;129;;29-07-2009;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;5.9;2.9;1.4;1;;80.6;1.23;31.3;68.3;;0.8721;;0.5;;;29.7;84.6;0.01;4.7;;0.013;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1414;2;129;;10-03-2010;0;Zona inferior da cuba;15;0.05;0.05;0.11;0.05;0.05;;31;4.4;0.6;1.6;;125.1;1.98;31.9;72.7;;0.8722;;1;;;26.8;82.7;0.011;3.5;;0.007;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1415;2;129;;17-05-2011;0;Zona inferior da cuba;25;0.05;0.05;0.09;0.05;0.05;;83.3;2.2;0.6;1.5;;94.9;1.67;31.3;70.4;;0.8688;;1;;;27.6;58.4;0.1;4.7;;0.008;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1416;2;129;;19-07-2012;0;Zona inferior da cuba;42;0.05;0.05;0.13;0.05;0.05;;15.6;3.9;0.9;1.6;;72.3;1.16;26.1;54.5;;0.8689;;1;;;27.4;70.7;0.018;7;;0.009;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1417;2;129;;31-01-2013;0;Zona inferior da cuba;24;0.05;0.05;0.08;0.05;0.05;;25.8;3.6;;1.4;;79.3;1.22;28.5;62.7;;0.8689;;1;;;29.1;61;0.018;6.3;;0.008;;;;;--;--;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Cávado-Lima;Penide;40;2;;;PRE;Em Exploração;Fases;36000;113;Trifásico;FALSE;FALSE;FALSE;2TP;OASA;4200;4;15;;15;01-01-1995;NYNAS NYTRO TAURUS;1.6;Principal;Operacional;1418;2;129;;08-05-2014;0;Zona inferior da cuba;27;0.05;0.05;0.08;0.05;0.05;;9.3;5.2;1.4;2.8;;88.1;1.71;30;66.8;;0.8688;;1;;;27.5;65.8;0.031;10.3;;0.009;;;;;NC;NC;;;;26-04-2017 16:04;historico_central_penide_15092014.xlsx
Douro;Pocinho;64;ND;Silver;Base;PRO;Em Exploração;Fases;13144;181;Trifásico;FALSE;FALSE;FALSE;TS Eclusas;;;;;;;;;;Eclusas;Operacional;1419;ND;202;;14-09-1999;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;2.5;2.6;0.3;2.6;;89;3.78;31;88;;0.857;7.9;3.5;;;23.2;54.3;0.028;20.8;141;0.012;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;ND;Silver;Base;PRO;Em Exploração;Fases;13144;181;Trifásico;FALSE;FALSE;FALSE;TS Eclusas;;;;;;;;;;Eclusas;Operacional;1420;ND;202;;28-03-2001;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;3.2;1.7;0.4;1.7;;45;2.34;20.6;50.7;;0.856;7.7;3.5;;;25.2;75.8;0.027;10.7;140;0.009;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;ND;Silver;Base;PRO;Em Exploração;Fases;13144;181;Trifásico;FALSE;FALSE;FALSE;TS Eclusas;;;;;;;;;;Eclusas;Operacional;1421;ND;202;;26-02-2003;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;1.7;2.4;;1.9;;95.9;3.29;19.9;62.4;;0.854;;3.5;;;21.6;49.2;0.018;10.9;;0.011;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;ND;Silver;Base;PRO;Em Exploração;Fases;13144;181;Trifásico;FALSE;FALSE;FALSE;TS Eclusas;;;;;;;;;;Eclusas;Operacional;1422;ND;202;;02-06-2005;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;5.6;2.7;;2.6;0.5;73.6;3.96;30.7;70.5;;0.8612;;3.5;;;21.4;50.6;0.033;18.4;;0.012;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;ND;Silver;Base;PRO;Em Exploração;Fases;13144;181;Trifásico;FALSE;FALSE;FALSE;TS Eclusas;;;;;;;;;;Eclusas;Operacional;1423;ND;202;;18-03-2013;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;1.7;3.3;;4.3;;75.2;4.75;28.1;64.4;;0.8589;;3;;;21.3;85.9;0.022;10.6;;0.01;;;;;NC;NC;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1424;2;199;;08-05-1998;0;Zona inferior da cuba;33;0.05;0.05;0.11;0.05;0.05;;23;33;67;67;;421;3.9;11;74;;0.848;7.6;2.5;;;24.5;66.3;0.029;12.3;144;0.022;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1425;2;199;;14-09-1999;0;Zona inferior da cuba;34;0.05;0.05;0.16;0.05;0.05;;25;33;43;43;;477;4.48;21;105;;0.849;7.7;3;;;24.6;78.6;0.04;14.3;;0.027;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1426;2;199;;28-03-2001;0;Zona inferior da cuba;29;0.05;0.05;0.31;0.05;0.05;;16.9;19.2;11.1;16.8;;342;3.12;7.3;45;;0.847;7.6;3.5;;;23.7;81.9;0.057;15.6;142;0.039;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1427;2;199;;10-04-2002;0;Zona inferior da cuba;17;0.05;0.05;0.25;0.05;0.05;;23.4;19.6;16.2;22.6;4;517.4;4.44;18.2;92.8;;0.846;;3.5;;;22.5;95.7;0.095;17.3;;0.045;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1428;2;199;;26-02-2003;0;Zona inferior da cuba;30;0.05;0.05;0.38;0.05;0.05;;53.9;39.4;11.7;21.8;;649.1;3.97;0.1;52.7;;0.846;;3.5;;;19.6;43;0.104;20.8;;0.043;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1429;2;199;;17-03-2004;0;Zona inferior da cuba;31;0.05;0.05;0.58;0.05;0.05;;42.9;33.7;15.6;21.2;;606.2;3.97;7.3;66.1;;0.851;7.6;3.5;;;18.8;71.8;0.104;13.7;144;0.042;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1430;2;199;;01-06-2005;0;Zona inferior da cuba;39;0.05;0.05;0.53;0.05;0.05;;41.6;15.7;10;18.6;0.7;454.1;3.68;15.6;67.7;;0.8521;7.6;3.5;;;19;64.7;0.106;25.1;144;0.047;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1431;2;199;;06-12-2005;0;Zona inferior da cuba;25;;;;;;;;;;;;;;;;;;;;;;;78.4;;18.3;;;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1432;2;199;;24-10-2006;0;Zona inferior da cuba;35;0.05;0.05;0.05;0.05;0.05;;9.8;10.4;5.7;5.4;;231.7;1.62;11.5;42.7;;0.8726;10.4;1;0.026;0.01;28.5;57.2;0.016;6.4;146;0.008;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1433;2;199;;24-07-2007;0;Zona inferior da cuba;38;0.05;0.05;0.11;0.05;0.05;;26.9;40.8;13.7;34.7;;348.9;3.48;5.9;55.7;;0.8724;10.3;1;0.025;0.011;28.8;71.1;0.019;6.3;150;0.014;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1434;2;199;;04-11-2008;0;Zona inferior da cuba;15;0.05;0.05;0.11;0.05;0.05;;64.4;70.4;12.2;88.1;;400.8;2.4;10.6;75;;0.8727;10.3616;2;0.024;0.013;25.3;46.1;0.026;6.2;148;0.014;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1435;2;199;;05-05-2009;0;Zona inferior da cuba;38;0.05;0.05;0.13;0.05;0.05;;68.7;55.8;16.7;86.1;;416.6;2.88;6.3;64.1;;0.8729;;1.5;;;26.1;59.6;0.019;6.4;;0.016;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1436;2;199;;26-05-2010;0;Zona inferior da cuba;29;0.05;0.05;0.34;0.05;0.05;;103.2;112.3;21;146.8;;752;5.3;5.7;74.1;;0.8729;;2;;;23.8;79;0.028;9.6;;0.028;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1437;2;199;;01-02-2011;0;Zona inferior da cuba;27;0.05;0.05;0.35;0.05;0.05;;100.4;61.1;9;50.4;;878.6;3.81;7.4;58.7;;0.8695;;2.5;;;21.2;98.3;0.056;4.3;;0.018;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1438;2;199;;06-12-2012;0;Zona inferior da cuba;23;0.05;0.05;0.25;0.05;0.05;;88.1;17.9;7.9;16.1;;642.6;2.19;10.9;49.2;;0.8696;;2.5;;;21;78.4;0.075;6.3;;0.018;;;;;NC;NC;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1439;2;199;;11-04-2013;0;Zona inferior da cuba;28;0.05;0.05;0.34;0.05;0.06;;122.3;35.2;12.2;27;;1130.5;4.03;2.9;57.3;;0.8697;;2.5;;;20.1;57.6;0.07;9.2;;0.021;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;16640 S;178;Trifásico;TRUE;FALSE;FALSE;2TP [2013];EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1440;2;199;;03-05-2013;0;Zona inferior da cuba;19;0.18;0.19;1.74;0.05;0.21;;60.2;116.8;96.2;91.2;;571.4;4.84;17.1;59.7;;0.8697;;3;;;18.8;49.2;0.086;16.7;;0.017;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1441;1;198;;08-05-1998;0;Zona inferior da cuba;34;0.09;0.05;1.43;0.05;0.05;;11;29;74;19;2;639;7.2;16;79;;0.858;8.5;6;;;20.1;80.6;0.13;17.5;144;0.056;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1442;1;198;;14-09-1999;0;Zona inferior da cuba;22;0.05;0.05;1.32;0.05;0.12;;3.3;11;42;11;1.9;294;3.57;20;68;;0.859;8.5;6;;;21;86.6;0.156;9.6;;0.045;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1443;1;198;;28-03-2001;0;Zona inferior da cuba;27;0.09;0.05;1.75;0.05;0.13;;10.4;38;54.6;22.6;0.8;548.9;6.31;11.6;53;;0.859;8.3;6.5;;;21.9;87;0.161;20.8;142;0.046;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1444;1;198;;10-04-2002;0;Zona inferior da cuba;24;0.05;0.05;1.77;0.05;0.12;;5.4;24.4;77.1;24.4;1.5;501.1;5.88;25.9;94.6;;0.855;;6.5;;;22.1;86.3;0.195;20.1;;0.051;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1445;1;198;;26-02-2003;0;Zona inferior da cuba;25;0.07;0.05;2.29;0.05;0.13;;18.9;43.2;87.9;20.9;1.3;762.2;4.92;3.4;54.1;;0.857;;6.5;;;18.9;48.9;0.172;22.7;;0.047;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1446;1;198;;17-03-2004;0;Zona inferior da cuba;26;0.05;0.05;2.67;0.05;0.16;;16.1;38.9;121.1;24.7;2;525.4;4.39;15.6;64.7;;0.862;8.5;6.5;;;18;69.3;0.184;21.1;144;0.047;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1447;1;198;;01-06-2005;0;Zona inferior da cuba;30;0.05;0.05;0.16;0.05;0.05;;37.6;55.1;16.3;82.9;2.2;280.2;2;7.3;63.7;;0.869;9.9;1.5;;;29;42.5;0.067;9.7;144;0.017;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1448;1;198;;06-12-2005;0;Zona inferior da cuba;24;;;;;;;51;48.9;25.2;85.2;;292.9;1.86;8.8;64.7;;;;;;;;79.8;;7;;;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1449;1;198;;24-10-2006;0;Zona inferior da cuba;32;0.05;0.05;0.25;0.05;0.05;;79.5;76.1;69;99.4;0.5;532.8;2.64;4.3;66.7;;0.8692;;2;;;24.4;69.9;0.038;8.5;;0.014;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1450;1;198;;24-07-2007;0;Zona inferior da cuba;36;0.05;0.05;0.42;0.05;0.05;;72.9;100.2;167.4;119.6;1.1;558.3;3.42;6.2;64.8;;0.8689;;2.5;;;23.3;65.8;0.049;9.6;;0.02;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1451;1;198;;04-11-2008;0;Zona inferior da cuba;23;0.05;0.05;0.35;0.05;0.05;;80.1;55.6;144.4;80.9;1.2;552.5;3.46;9.7;71.1;;0.8692;;2.5;;;20.7;82.3;0.053;8;;0.021;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1452;1;198;;05-05-2009;0;Zona inferior da cuba;32;0.05;0.05;0.44;0.05;0.05;;80.7;92.1;244.8;82.4;3.2;587.4;3.7;8.6;67.3;;0.8695;;2.5;;;21.3;61.5;0.056;10.9;;0.019;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1453;1;198;;26-05-2010;0;Zona inferior da cuba;24;0.05;0.05;0.79;0.05;0.05;;56.1;136.9;343.6;96.4;2.3;782.8;5.76;8.9;73.7;;0.8695;;2.5;;;19.5;82.3;0.068;9;;0.031;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1454;1;198;;16-11-2010;0;Zona inferior da cuba;25;0.05;0.05;0.77;0.05;0.05;;22.8;13.3;37.4;13;0.6;415.2;2.11;12.3;48.1;;0.8695;10.0187;4;0.011;0.005;18.8;73.5;0.114;5.4;148.5;0.015;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1455;1;198;;01-02-2011;0;Zona inferior da cuba;25;0.05;0.05;0.86;0.05;0.05;;51.4;29.8;61.8;19.3;0.9;918.2;4.04;9.9;61.9;;0.8661;;3;;;19.5;90.6;0.104;5.4;;0.014;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1456;1;198;;06-12-2012;0;Zona inferior da cuba;20;0.05;0.05;0.62;0.05;0.05;;71.1;49.4;160.2;31.7;3.8;781.4;4.44;11;56.3;;0.8663;10.0259;3;0.014;0.009;19.4;68.6;0.123;5.8;148;0.017;;;;;NC;NC;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1457;1;198;;11-04-2013;0;Zona inferior da cuba;30;0.05;0.05;0.63;0.05;0.05;;70.9;69.7;234.9;44.5;4.7;1043;5.45;6.6;61;;0.8663;10.0219;3;0.014;0.008;19;76;0.118;6.3;148;0.014;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1458;1;198;;01-10-2013;0;Zona inferior da cuba;24;;;;;;;3;2;1.5;1.2;;78.8;0.75;10;28.6;;;;;;;;89.3;;1.9;;;;;;;NC;NC;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1459;1;198;;26-02-2014;0;Zona inferior da cuba;26;0.05;0.05;0.15;0.05;0.05;;17.9;20;8.1;13.4;;411;2.6;3.6;49.1;;0.869;9.8979;1;0.016;0.002;29.8;74.6;0.014;4.3;148.5;0.008;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;1460;2;201;;26-02-2014;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;9.4;7.4;1.9;12.7;;35.8;0.92;4.7;16.4;;0.8574;;1;;;34.4;91.7;0.031;4.9;;0.002;;;;;NC;NC;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1461;3;200;;06-12-2005;0;F;;;;;;;;5.3;1.7;0.8;1.5;0.1;69.2;0.79;11.2;31.3;;0.8688;10.3;1.5;;;32.2;72;0.021;4.6;146.5;0.007;;;;;;;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1462;3;200;;08-05-1998;0;Zona inferior da cuba;34;0.08;0.05;1.54;0.05;0.05;;8;11;6;7;;602;5.4;14;73;;0.857;8.6;6;;;19.5;71.6;0.133;16.9;144;0.046;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1463;3;200;;14-09-1999;0;Zona inferior da cuba;22;0.05;0.05;1.34;0.05;0.05;;3.7;6.6;4.4;5.2;;386;3.33;24;85;;0.854;8.7;6;;;20.6;92.5;0.098;8.8;;0.044;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1464;3;200;;28-03-2001;0;Zona inferior da cuba;28;0.09;0.05;1.64;0.05;0.11;;7.9;19.9;5.7;9;;660;5.98;13.2;57.7;;0.858;8.6;6.5;;;21.9;82.9;0.14;18.4;142;0.045;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1465;3;200;;10-04-2002;0;Zona inferior da cuba;14;0.05;0.05;1.7;0.05;0.09;;;6;4.6;6.2;;244.4;3.25;24.1;76.3;;0.856;;6;;;21.4;66;0.118;5.7;;0.048;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1466;3;200;;26-02-2003;0;Zona inferior da cuba;26;0.07;0.05;2.21;0.05;0.1;;10.4;14.2;2.2;6.4;;645.3;4.74;3.7;52.8;;0.856;;6;;;18.3;46.7;0.17;20.8;;0.051;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1467;3;200;;17-03-2004;0;Zona inferior da cuba;32;0.05;0.05;2.69;0.05;0.13;;7.1;9.5;3;5.5;;475.6;3.91;16.7;64.6;;0.862;8.5;6.5;;;17.5;74;0.157;21.4;142;0.048;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1468;3;200;;02-06-2005;0;Zona inferior da cuba;34;0.05;0.05;2.41;0.05;0.12;;7.1;5.2;1.9;4.6;0.7;254.5;3.09;26.4;68.9;;0.862;8.7;6.5;;;18.7;84.7;0.167;26.4;140;0.052;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1469;3;200;;24-10-2006;0;Zona inferior da cuba;33;0.05;0.05;0.12;0.05;0.05;;50;27.4;10;39.3;2;293.1;2.41;2.7;61.7;;0.8688;10.3;1.5;0.029;0.02;28.6;83.4;0.023;10.4;146;0.012;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1470;3;200;;24-07-2007;0;Zona inferior da cuba;40;0.05;0.05;0.24;0.05;0.05;;61.8;44.1;10.5;78.9;0.4;418.1;2.52;6.4;56.2;;0.8688;;1.5;;;28.1;79.9;0.034;7.4;;0.014;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1471;3;200;;05-11-2008;0;Zona inferior da cuba;24;0.05;0.05;0.27;0.05;0.05;;75.6;21.4;7.4;44.9;0.3;532.5;2.72;12.3;70.2;;0.8689;;1.5;;;23.1;75.1;0.042;8.7;;0.016;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1472;3;200;;03-12-2009;0;Zona inferior da cuba;25;0.05;0.05;0.39;0.05;0.05;;71.2;11.7;12.3;26.5;0.4;527.7;3.79;15.8;69.6;;0.8689;;2;;;21.9;63.7;0.06;9.6;;0.011;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1473;3;200;;26-05-2010;0;Zona inferior da cuba;35;0.05;0.05;0.94;0.05;0.05;;60;29.1;9.1;28.7;;1007;7.49;8.4;75;;0.8691;;2.5;;;22;58.2;0.044;9.9;;0.025;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1474;3;200;;01-02-2011;0;Zona inferior da cuba;27;0.05;0.05;0.9;0.05;0.05;;69.8;14;4;7.4;;920.8;4.8;9.3;58.4;;0.8658;;2.5;;;19.9;97.4;0.074;3.9;;0.011;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
