CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1475;3;200;;06-12-2012;0;Zona inferior da cuba;24;0.05;0.05;0.57;0.05;0.05;;43.8;5.2;3.9;3.9;;514.6;2.22;15.9;46.4;;0.8659;10.2962;2.5;0.018;0.008;20.4;85.7;0.104;7;146;0.011;;;;;NC;NC;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1476;3;200;;11-04-2013;0;Zona inferior da cuba;29;0.05;0.05;0.58;0.05;0.05;;60.6;9.3;5.5;6;;941.4;3.92;11.9;60.6;;0.8659;10.303;3;0.017;0.006;19.5;57.8;0.094;8.4;148;0.012;;;;;--;--;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1477;3;200;;26-02-2014;0;Zona inferior da cuba;35;0.05;0.05;0.59;0.05;0.05;;67.1;20.8;8.7;14.7;;886.8;5.4;5.4;58.9;;0.8659;10.4118;2.5;0.021;0.003;19.2;67.8;0.106;12.3;150.5;0.013;;;;;NC;NC;;;;26-04-2017 16:05;historico_central_pocinho_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98797;50;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;500;0.4;10;;10;01-01-1953;SHELL DIALA D;0.6;Auxiliar;Operacional;1478;ND;65;;19-07-2001;0;Zona inferior da cuba;16;0.05;0.05;0.11;0.05;0.05;;3.3;1.9;0.4;0.5;;76;0.99;14;34;;0.873;11.2;1.5;;;22.8;67;0.034;8.7;140;0.012;;;;;--;--;;;;26-04-2017 21:17;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98797;50;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;500;0.4;10;;10;01-01-1953;SHELL DIALA D;0.6;Auxiliar;Operacional;1479;ND;65;;04-09-2002;0;Zona inferior da cuba;22;0.05;0.05;0.15;0.05;0.05;;5.2;2.2;0.2;0.7;;107.5;1.47;25.4;65.3;;0.87;;1;;;22.5;30.9;0.047;10.6;;0.01;;;;;--;--;;;;26-04-2017 21:17;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98797;50;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;500;0.4;10;;10;01-01-1953;SHELL DIALA D;0.6;Auxiliar;Operacional;1480;ND;65;;27-07-2004;0;Zona inferior da cuba;25;0.05;0.05;0.16;0.05;0.05;;14.8;3.7;4.4;0.4;;169.6;2.6;29.8;75.6;;0.874;;1.5;;;23.4;51.6;0.044;13.2;;0.014;;;;;--;--;;;;26-04-2017 21:17;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98797;50;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;500;0.4;10;;10;01-01-1953;SHELL DIALA D;0.6;Auxiliar;Operacional;1481;ND;65;;06-07-2006;0;Zona inferior da cuba;24;0.05;0.05;0.13;0.05;0.05;;6.6;6.1;1.6;7.2;;161;2.26;30.4;70.5;;0.8753;;1;;;22.6;70.9;0.048;16.1;;0.012;;;;;--;--;;;;26-04-2017 21:17;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98797;50;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;500;0.4;10;;10;01-01-1953;SHELL DIALA D;0.6;Auxiliar;Operacional;1482;ND;65;;04-07-2008;0;Zona inferior da cuba;17;0.05;0.05;0.15;0.05;0.05;;5.4;3.4;1;4;;126.2;1.83;28.7;63.7;;0.8753;;1;;;23.3;49.6;0.038;12.7;;0.014;;;;;--;--;;;;26-04-2017 21:17;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98797;50;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;500;0.4;10;;10;01-01-1953;SHELL DIALA D;0.6;Auxiliar;Operacional;1483;ND;65;;19-05-2010;0;Zona inferior da cuba;19;0.05;0.05;0.14;0.05;0.05;;19.8;9.1;9.6;3.4;17.5;139.2;2.11;30.6;69.3;;0.8754;;1;;;22.1;38.8;0.042;17.3;;0.021;;;;;--;--;;;;26-04-2017 21:17;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98797;50;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;500;0.4;10;;10;01-01-1953;SHELL DIALA D;0.6;Auxiliar;Operacional;1484;ND;65;;11-09-2012;0;Zona inferior da cuba;25;0.05;0.05;0.14;0.05;0.05;;36.4;12.1;18.4;3.1;26.9;155;1.72;24.7;58.1;;0.8722;;1;;;23.5;56;0.048;12.3;;0.015;;;;;NC;NC;;;;26-04-2017 21:17;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98797;50;Trifásico;FALSE;FALSE;FALSE;TS3;BBC;500;0.4;10;;10;01-01-1953;SHELL DIALA D;0.6;Auxiliar;Operacional;1485;ND;65;;06-05-2014;0;Zona inferior da cuba;18;0.05;0.05;0.12;0.05;0.05;;27.4;13.1;22.1;3.8;27.5;200.2;2.02;27.9;64.4;;0.8721;;1;;;23.7;59.2;0.062;7.9;;0.011;;;;;--;--;;;;26-04-2017 21:17;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98798;51;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;500;0.4;10;;10;01-01-1953;NYNAS NYTRO 11 EN;0.6;Auxiliar;Operacional;1486;ND;66;;13-09-1999;0;Zona inferior da cuba;23;0.05;0.05;0.06;0.05;0.05;;5.1;4.4;1.4;1.4;;115;1.37;30;82;;0.88;10.2;0.5;;;37.2;47;0.009;15.4;141;0.003;;;;;--;--;;;;26-04-2017 21:17;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98798;51;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;500;0.4;10;;10;01-01-1953;NYNAS NYTRO 11 EN;0.6;Auxiliar;Operacional;1487;ND;66;;19-07-2001;0;Zona inferior da cuba;23;0.05;0.05;0.08;0.05;0.05;;4.5;3.3;0.5;0.6;;106;1.69;16;43;;0.881;10.4;0.5;;;34.4;53.1;0.014;12.7;142;0.003;;;;;--;--;;;;26-04-2017 21:17;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98798;51;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;500;0.4;10;;10;01-01-1953;NYNAS NYTRO 11 EN;0.6;Auxiliar;Operacional;1488;ND;66;;04-09-2002;0;Zona inferior da cuba;23;0.05;0.05;0.15;0.05;0.05;;11;5.3;1.2;1.2;;201.9;3.19;26;68.2;;0.879;;0.5;;;35.1;34.5;0.02;16.6;;0.003;;;;;--;--;;;;26-04-2017 21:17;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98798;51;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;500;0.4;10;;10;01-01-1953;NYNAS NYTRO 11 EN;0.6;Auxiliar;Operacional;1489;ND;66;;27-07-2004;0;Zona inferior da cuba;26;0.05;0.05;0.13;0.05;0.05;;13.3;4.8;4.4;3.3;0.1;181.6;3.39;30.9;76.2;;0.882;;0.5;;;34.4;38.9;0.026;17;;0.002;;;;;--;--;;;;26-04-2017 21:17;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98798;51;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;500;0.4;10;;10;01-01-1953;NYNAS NYTRO 11 EN;0.6;Auxiliar;Operacional;1490;ND;66;;06-07-2006;0;Zona inferior da cuba;22;0.05;0.05;0.14;0.05;0.05;;3.3;2;0.4;0.7;;73.4;1.09;9.8;22.8;;0.8834;;0.5;;;32.4;67.8;0.016;16.4;;0.003;;;;;--;--;;;;26-04-2017 21:17;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98798;51;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;500;0.4;10;;10;01-01-1953;NYNAS NYTRO 11 EN;0.6;Auxiliar;Operacional;1491;ND;66;;04-07-2008;0;Zona inferior da cuba;21;0.05;0.05;0.17;0.05;0.05;;5.8;4.6;1.2;1.9;;150.6;3.79;28.9;63.1;;0.8834;;0.5;;;34.6;38.8;0.01;16.5;;0.004;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98798;51;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;500;0.4;10;;10;01-01-1953;NYNAS NYTRO 11 EN;0.6;Auxiliar;Operacional;1492;ND;66;;19-05-2010;0;Zona inferior da cuba;24;0.05;0.05;0.15;0.05;0.05;;6.2;5.4;1.4;2;0.6;167.4;4.57;32;71.9;;0.8835;;0.5;;;33.2;44.6;0.013;25.5;;0.007;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98798;51;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;500;0.4;10;;10;01-01-1953;NYNAS NYTRO 11 EN;0.6;Auxiliar;Operacional;1493;ND;66;;11-09-2012;0;Zona inferior da cuba;29;0.05;0.05;0.2;0.05;0.05;;11.8;6.5;1;3.8;;239.4;3.74;22.1;54.4;;0.88;;0.5;;;34;32.9;0.021;19.1;;0.004;;;;;PC;NC;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;B 98798;51;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;500;0.4;10;;10;01-01-1953;NYNAS NYTRO 11 EN;0.6;Auxiliar;Operacional;1494;ND;66;;06-05-2014;0;Zona inferior da cuba;23;0.05;0.05;0.19;0.05;0.05;;11.8;7.9;3.1;2.1;;248.4;4.24;28.6;65;;0.88;;0.5;;;32.6;40;0.024;17.1;;0.004;;;;;PC;NC;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1495;1;63;;15-10-1998;0;Zona inferior da cuba;25;0.05;0.05;0.84;0.05;0.09;;353.4;43.4;8.1;23.7;;527.3;5.9;10.4;73.7;;0.878;8.7;3.5;;;19.1;46.1;0.179;34.9;;0.019;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1496;1;63;;10-08-1999;0;Zona inferior da cuba;17;0.05;0.05;0.67;0.05;0.09;;5.3;0.3;;;;3.7;0.06;4.6;15;;0.878;8.7;3.5;;;18;68.1;0.218;8.6;138;0.034;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1497;1;63;;13-09-1999;0;Zona inferior da cuba;23;0.05;0.05;0.67;0.05;0.11;;26;2.4;0.7;1;;71;0.68;18;67;;;;;;;;;;13.8;;;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1498;1;63;;08-08-2000;0;Zona inferior da cuba;25;0.05;0.05;0.45;0.05;0.06;;104.6;13.9;5.7;9.1;;364.4;3.9;11.1;64.7;;;;;;;;35.1;;23.8;;;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1499;1;63;;19-07-2001;0;Zona inferior da cuba;16;0.05;0.05;0.65;0.05;0.08;;93;15;4.3;12;;192;2.98;7.2;35;;0.879;8.7;3.5;;;16.1;63.3;0.183;16.7;138;0.024;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1500;1;63;;02-07-2003;0;Zona inferior da cuba;15;0.05;0.05;0.07;0.05;0.05;;202.7;11.1;;3.3;;283.3;1.77;17.9;58.9;;0.882;10.1;0.5;;;34.6;85;0.006;4.6;140;0.011;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1501;1;63;;27-07-2004;0;Zona inferior da cuba;35;0.05;0.05;0.16;0.05;0.05;;86.4;13.8;6.6;7.2;0.2;308.6;3.41;22.9;64.7;;0.882;10;1;;;30.5;47.4;0.014;12;144;0.021;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1502;1;63;;06-07-2005;0;Zona inferior da cuba;37;0.05;0.05;0.24;0.05;0.05;;75;14.9;2.6;10.6;;312.8;3.49;20.1;66.6;;0.8827;10.1;1;;;29.3;61.9;0.046;7.8;144;0.022;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1503;1;63;;06-07-2006;0;Zona inferior da cuba;25;0.05;0.05;0.19;0.05;0.05;;138.3;16;4.7;11.4;;387.8;3.73;26.5;74.8;;0.8825;;1;;;27.7;69.7;0.019;15.7;;0.02;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1504;1;63;;26-09-2007;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;116.6;15.4;4.1;11.4;;330.3;3.92;22.1;62.3;;0.8828;;1;;;28.4;73.1;0.014;7.4;;0.028;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1505;1;63;;04-07-2008;0;Zona inferior da cuba;25;0.05;0.05;0.26;0.05;0.05;;121.8;13.8;3.4;11.4;;253.3;3.27;27;67;;0.8825;;1;;;25.1;27;0.015;17.9;;0.032;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1506;1;63;;18-02-2009;0;Zona inferior da cuba;22;0.05;0.05;0.26;0.05;0.05;;258.6;21.4;4.5;38.4;;402.4;4.68;19.8;62.7;;0.8825;;1;;;26.3;53.4;0.023;9.8;;0.024;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1507;1;63;;19-05-2010;0;Zona inferior da cuba;25;0.05;0.05;0.29;0.05;0.05;;367.9;33.1;6.3;21.4;;487.8;7.32;16.8;72.5;;0.8826;;1;;;26.8;45.1;0.021;20.4;;0.025;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1508;1;63;;22-03-2011;0;Zona inferior da cuba;24;0.05;0.05;0.35;0.05;0.05;;490.6;30.9;6.1;21.9;;473.4;5.69;11.6;62.1;;0.8792;;1;;;25.9;49.7;0.022;13.4;;0.007;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1509;1;63;;11-10-2011;0;Zona inferior da cuba;34;;;;;;;267.9;21.9;6.9;23.1;;314;4.04;16.6;66.7;;;;;;;;40.8;;17.5;;;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1510;1;63;;11-09-2012;0;Zona inferior da cuba;31;0.05;0.05;0.41;0.05;0.05;;339.8;18.9;3.8;16.4;;367.8;3.7;13.7;56.4;;0.8792;;1;;;25;61.9;0.038;10.5;;0.011;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1511;1;63;;16-05-2013;0;Zona inferior da cuba;17;;;;;;;185.1;11.6;4.6;9.3;;986.3;3.81;9.6;50.8;;;;;;;;44.9;;11.6;;;;;;;NC;NC;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1512;1;63;;04-09-2013;0;Zona inferior da cuba;34;0.05;0.05;0.37;0.05;0.05;;186.2;22.4;8;19.3;;1112.5;5.17;6.3;57.3;;0.8792;;1.5;;;21.2;45.9;0.053;15.4;;0.009;;;;;NC;NC;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;1513;1;63;;06-05-2014;0;Zona inferior da cuba;27;0.05;0.05;0.4;0.05;0.05;;183.3;29;9.6;28.8;;938.3;6.63;4.8;66.7;;0.8792;;1.5;;;21.6;42.3;0.071;18.5;;0.012;;;;;NC;NC;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1514;2;64;;15-10-1998;0;Zona inferior da cuba;26;0.05;0.05;0.96;0.05;0.07;;114;20.7;6.8;14;;481.8;6.9;11.8;68;;;;;;;;28.7;;37.5;;;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1515;2;64;;10-08-1999;0;Zona inferior da cuba;17;0.05;0.05;0.82;0.05;0.07;;11;1.9;0.4;1;;41.4;0.39;9;29;;0.878;8.6;3;;;19.6;54.5;0.164;17.1;140;0.046;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1516;2;64;;08-08-2000;0;Zona inferior da cuba;24;0.05;0.05;0.63;0.05;0.05;;65.5;13.1;4.7;8.2;0.3;326;4.9;16.4;64.6;;;;;;;;32.2;;26.5;;;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1517;2;64;;19-07-2001;0;Zona inferior da cuba;17;0.05;0.05;0.84;0.05;0.06;;111;17.1;7.4;14.6;;425.6;6.93;17.9;80.3;;0.879;8.6;3;;;16.7;59;0.128;17.9;140;0.052;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1518;2;64;;04-09-2002;0;Zona inferior da cuba;27;0.05;0.05;1.03;0.05;0.09;;67.4;9.4;5;9.7;;287.9;4.71;21.3;76.2;;0.876;;3;;;16.8;35;0.163;28.2;;0.053;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1519;2;64;;27-07-2004;0;Zona inferior da cuba;27;0.05;0.05;0.88;0.05;0.08;;163.8;12.9;9.7;12.8;0.1;319;5.16;22.7;76.6;;0.88;8.5;3;;;17;53.6;0.126;38.5;140;0.041;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1520;2;64;;06-07-2006;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;61;11;1.9;4.2;;305.2;2.5;26.4;70.4;;0.869;;0.5;;;30.7;78.3;0.01;16.8;;0.01;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1521;2;64;;26-09-2007;0;Zona inferior da cuba;27;0.05;0.05;0.2;0.05;0.05;;59.8;12.8;2.4;8.7;;335.3;3.94;21.6;61.3;;0.869;;0.5;;;30.4;77.8;0.011;8.9;;0.014;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1522;2;64;;04-07-2008;0;Zona inferior da cuba;21;0.05;0.05;0.19;0.05;0.05;;40.6;10;2;9;;231.4;3.09;26.1;63.6;;0.869;;0.5;;;30.4;77;0.009;13.4;;0.014;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1523;2;64;;18-02-2009;0;Zona inferior da cuba;22;0.05;0.05;0.22;0.05;0.05;;60.4;14.1;2.3;11.3;;419.8;4.69;24.8;69.6;;0.8691;;1;;;28.7;59.4;0.014;6.7;;0.013;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1524;2;64;;19-05-2010;0;Zona inferior da cuba;25;0.05;0.05;0.3;0.05;0.05;;42;15.4;3;14.7;;421.6;6.69;23.3;71;;0.8692;;1;;;28.6;58;0.01;15.8;;0.012;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1525;2;64;;22-03-2011;0;Zona inferior da cuba;25;0.05;0.05;0.3;0.05;0.05;;62.3;14.3;3.1;13.7;;441.6;5.51;20.3;65.1;;0.8658;;1;;;26.8;73.2;0.012;11.8;;0.003;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1526;2;64;;11-09-2012;0;Zona inferior da cuba;28;0.05;0.05;0.3;0.05;0.05;;46.4;7.6;1.4;8.6;;269.8;2.66;22.1;61.1;;0.8658;;1;;;28.6;81;0.023;5.4;;0.005;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1527;2;64;;04-09-2013;0;Zona inferior da cuba;35;0.05;0.05;0.3;0.05;0.05;;94.8;12.4;5.2;9.8;;745.9;4.56;15.1;56.5;;0.8661;;1;;;23.6;60;0.039;14;;0.006;;;;;NC;NC;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;B 99418;49;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;NOperacional;1528;2;64;;06-05-2014;0;Zona inferior da cuba;23;0.05;0.05;0.32;0.05;0.05;;95.2;18.1;7;17.1;;843;6.62;16.9;66.4;;0.866;;1;;;25.4;38.3;0.048;13.6;;0.005;;;;;NC;NC;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1529;ND;62;;04-09-2002;100;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;5.9;;;;;16.6;0.15;14;42.6;;0.88;;0.5;;;45.9;69.4;0.001;2.6;;0.003;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1530;ND;62;;02-07-2003;100;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;6.6;2.8;;1.2;;142.8;0.83;27.3;63.7;;0.884;;0.5;;;46.4;70.8;0.002;2.6;;0.003;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1531;ND;62;;27-07-2004;100;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;34.4;8.7;2.7;3.8;0.2;549.8;2.63;18.4;78.8;;0.883;;0.5;;;43;74.4;0.005;5;;0.003;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1532;ND;62;;06-07-2005;100;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;34.2;14.4;;7;;795.6;3.72;7.2;77;;0.8844;;0.5;;;39;72.9;0.012;5.9;;0.004;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1533;ND;62;;06-07-2006;100;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;32.3;14.6;1.7;8.7;;761.3;3.39;9.9;76.4;;0.8846;10.3;0.5;0.014;0.005;39.7;95.2;0.003;5.4;146;0.002;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1534;ND;62;;26-09-2007;100;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;20.4;11.6;1.3;7.4;;500.4;2.76;14.1;68.6;;0.8843;10.3;0.5;0.009;0.004;37.8;70.1;0.004;7.1;150;0.002;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1535;ND;62;;04-07-2008;100;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;13.1;11.2;1;7.4;;482.2;2.64;15.4;67.7;;0.8842;10.405;0.5;0.014;0.008;40;79.5;0.003;6.6;148;0.002;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1536;ND;62;;18-02-2009;100;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;21.6;12.4;1.1;7.9;;579.6;2.7;13.1;72.2;;0.8843;;0.5;;;38.1;87.1;0.007;2.8;;0.002;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1537;ND;62;;19-05-2010;100;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;17.4;12.9;1.2;8.4;;532.6;3.25;14.4;77.4;;0.8844;;0.5;;;37.8;78.1;0.006;4.4;;0.003;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1538;ND;62;;22-03-2011;100;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;21.1;13.3;1.2;8;;573.3;2.69;11.7;71.1;;0.8809;;0.5;;;37.8;82.6;0.001;6.6;;0.001;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1539;ND;62;;11-09-2012;100;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;3.2;0.5;0.3;0.1;0.8;18.6;0.26;3.3;12.2;;0.8809;;0.5;;;38.4;80.9;0.005;2.4;;0.002;;;;;--;--;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1540;ND;62;;04-07-2013;100;Zona inferior da cuba;26;;;;;;;14.4;0.8;0.3;0.2;0.4;35.4;0.26;4.7;13.9;;;;;;;;81.6;0.099;2.5;;;;;;;NC;NC;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1541;ND;62;;04-09-2013;100;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;31.3;1;0.3;0.3;;76;0.46;4.8;15.7;;0.8808;;0.5;;;37.9;54.9;0.077;1.1;;0.013;;;;;NC;NC;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Salamonde I;22;ND;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;1542;ND;62;;06-05-2014;100;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;54.3;2.8;0.5;1.7;;138.1;0.63;5.2;20.4;;0.8808;;0.5;;;36.6;70;0.111;5.2;;0.01;;;;;NC;NC;;;;26-04-2017 21:18;historico_central_salamonde_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1543;1;136;;22-09-1998;0;Zona inferior da cuba;18;0.05;0.05;0.09;0.05;0.05;;24.6;5.7;3.4;9.4;;39.2;0.6;4.4;51.4;;0.847;7.9;1;;;22.9;53.6;0.045;18.5;146;0.13;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1544;1;136;;11-08-1999;0;Zona inferior da cuba;17;0.05;0.05;0.09;0.05;0.05;;71;30;7.1;55;;149;1.89;12;120;;;;;;;;;;19.6;;;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1545;1;136;;09-11-2000;0;Zona inferior da cuba;15;0.05;0.05;0.14;0.05;0.05;;178.2;7.2;1.3;5.1;;77.1;1.6;24.9;67.9;;0.847;7.9;1.5;;;48.7;44.9;0.059;24.1;146;0.292;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1546;1;136;;05-09-2001;0;Zona inferior da cuba;32;0.05;0.05;0.13;0.05;0.05;;110;75.7;15.3;195.6;;256.6;3.31;12.5;108.9;;;;;;;;20.6;;68.4;;;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1547;1;136;;31-07-2002;0;Zona inferior da cuba;29;0.05;0.05;0.11;0.05;0.05;;96.6;37.2;5.5;73.4;;107.6;1.39;13.8;82.1;;0.846;;1.5;;;19.5;23;0.094;78.7;;0.403;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1548;1;136;;16-09-2003;0;Zona inferior da cuba;19;0.05;0.05;0.1;0.05;0.05;;149.6;20.8;5.3;26.7;;217.3;1.77;0.2;74.3;;0.854;;1.5;;;17.9;61;0.108;19.8;;0.281;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1549;1;136;;03-11-2004;0;Zona inferior da cuba;27;0.05;0.05;0.12;0.05;0.05;;302.2;61.4;9.9;119.4;;361.8;2.82;0.5;73.1;;0.854;8.1;1.5;;;17.2;39.7;0.117;35.6;144.5;0.364;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1550;1;136;;19-07-2005;0;Zona inferior da cuba;18;0.05;0.05;0.11;0.05;0.05;;291.1;82.9;12.5;174;0.3;369.2;3.32;7.2;86.4;;0.8541;7.9;1.5;;;18.3;22.8;0.107;87.4;144;0.039;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1551;1;136;;19-10-2006;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;26;8.8;1.6;11.4;;107.8;1.64;23.7;76.4;;0.8749;10.3;0.5;0.022;0.014;26.9;60.9;0.026;5.7;146;0.018;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1552;1;136;;11-07-2007;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;40.4;13;3.6;18.9;;187.9;3.11;21.7;64.2;;0.8744;10.2;1;0.02;0.013;26;50;0.019;10;150;0.024;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1553;1;136;;03-07-2008;0;Zona inferior da cuba;29;0.05;0.05;0.06;0.05;0.05;;46.4;12.6;3.1;16.8;;187.5;3.1;22.4;66.3;;0.8747;;1;;;24.8;45.9;0.024;14.8;;0.028;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1554;1;136;;29-07-2009;0;Zona inferior da cuba;16;0.05;0.05;0.06;0.05;0.05;;19.1;8.7;2.2;10.3;;132;3.11;25.1;69.5;;0.8746;;1;;;25.9;77.2;0.029;9.2;;0.027;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1555;1;136;;07-07-2010;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;24.5;6.7;1.8;9.5;;90.2;3.56;29.1;73.7;;0.8749;;1;;;25;36.3;0.024;17.9;;0.028;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1556;1;136;;31-03-2011;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;28.7;6.9;1.7;10;;134.4;2.02;23.3;61.8;;0.8712;;1;;;25.3;61.7;0.028;13.3;;0.028;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1557;1;136;;19-07-2012;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;38.8;9.7;5.9;14.2;;172.7;3.31;18.8;58.2;;0.8712;;1;;;22.6;87.2;0.028;12.2;;0.032;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1558;1;136;;30-01-2013;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;33.6;10;2;13.6;;126.1;2.68;20;58.2;;0.8713;;1;;;24.8;44.4;0.025;12.3;;0.028;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;1;;;PRE;Em Exploração;Fases;NB 119069;119;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;7500;4;60;;60;01-01-1958;ESSO UNIVOLT N 52;6.3;Principal;Operacional;1559;1;136;;08-05-2014;0;Zona inferior da cuba;27;0.05;0.05;0.07;0.05;0.05;;154.5;22.2;7.2;38.1;;220.4;3.31;12.3;66.2;;0.8713;;1;;;24.4;30.8;0.03;13.5;;0.034;;;;;PC;NC;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1560;2;137;;22-09-1998;0;Zona inferior da cuba;18;0.05;0.05;0.44;0.05;0.05;;288.9;12.8;1.6;6.1;;125.8;2.2;27.3;75.1;;;;;;;;;;18.5;;;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1561;2;137;;11-08-1999;0;Zona inferior da cuba;18;0.05;0.05;0.54;0.05;0.07;;116;7.1;0.8;5;;94;1.64;29;74;;;;;;;;;;20.9;;;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1562;2;137;;09-11-2000;0;Zona inferior da cuba;15;0.05;0.05;0.55;0.05;0.08;;69.7;40.5;11.8;121.7;;131.6;3.21;5.1;74.6;;0.863;11.9;2;;;44.1;32.8;0.043;23;154;0.178;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1563;2;137;;05-09-2001;0;Zona inferior da cuba;28;0.05;0.05;0.54;0.05;0.06;;254.3;11;2.1;9.4;;144;2.47;33;99.4;;;;;;;;55.5;;16.8;;;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1564;2;137;;03-11-2004;0;Zona inferior da cuba;24;0.05;0.05;0.35;0.05;0.05;;399;17;2.4;9.9;1.4;232.6;2.28;23;74.7;;0.866;11.2;2;;;18.3;55.6;0.098;15.8;150.5;0.192;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1565;2;137;;19-07-2005;0;Zona inferior da cuba;24;0.05;0.05;0.33;0.05;0.05;;122.4;11.8;1.2;10.4;1.1;160.2;1.82;26.3;76.8;;0.8656;10.9;2;;;19.7;69.3;0.094;14.8;148;0.191;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1566;2;137;;04-07-2006;0;Zona inferior da cuba;22;0.05;0.05;0.27;0.05;0.05;;93.2;7.8;2.1;7.8;0.6;226.1;2.46;22.2;77.8;;0.8655;11.5;2;0.036;0.019;16.8;57.9;0.081;15.3;148;0.2;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1567;2;137;;11-07-2007;0;Zona inferior da cuba;28;0.05;0.05;0.26;0.05;0.05;;87.4;9.1;3;10.8;;167.4;2.68;19;69.2;;0.8652;11.5;1.5;0.025;0.014;18.3;52.7;0.088;16.3;154;0.176;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1568;2;137;;03-07-2008;0;Zona inferior da cuba;27;0.05;0.05;0.25;0.05;0.05;;98;7.6;2.1;9.3;;166.8;2.48;15;61.7;;0.8656;11.4561;2;0.014;0.004;18.4;50.1;0.091;20.7;156;0.14;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1569;2;137;;29-07-2009;0;Zona inferior da cuba;19;0.05;0.05;0.21;0.05;0.05;;182.4;10.9;3;11.6;;203.6;2.6;13.4;70.7;;0.8656;11.4594;2;0.028;0.011;18.2;67.5;0.099;14.6;152;0.114;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1570;2;137;;07-07-2010;0;Zona inferior da cuba;35;0.05;0.05;0.23;0.05;0.05;;160;15.2;3.8;18.3;;225.3;3.43;15;76;;0.8658;11.4395;2;0.024;0.011;17.1;32.1;0.104;26;154;0.121;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1571;2;137;;31-03-2011;0;Zona inferior da cuba;25;0.05;0.05;0.22;0.05;0.05;;257.2;21.8;6.1;26.1;;233.6;3.38;9.7;66.7;;0.8624;11.4411;2;0.022;0.011;17.8;52.1;0.1;21.3;154;0.132;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1572;2;137;;12-10-2011;0;Zona inferior da cuba;31;;;;;;;176.4;10.4;5.6;16.7;1.1;184.3;2.65;14.6;72.5;;;;;;;;60.4;;17.1;;;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1573;2;137;;19-07-2012;0;Zona inferior da cuba;27;0.05;0.05;0.2;0.05;0.05;;190.4;12.9;5.3;17.7;;173.3;2.45;10.1;54.7;;0.863;11.3421;2;0.014;0.007;16.7;70.3;0.112;5.7;156;0.093;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1574;2;137;;30-01-2013;0;Zona inferior da cuba;20;0.05;0.05;0.22;0.05;0.05;;972.5;85.2;20.1;72.7;;224.6;2.55;6.1;58.2;;0.8631;11.4483;2;0.017;0.01;17.8;33.9;0.112;17.1;154;0.114;;;;;--;--;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Cávado-Lima;Senhora do Porto;23;2;;;PRE;Em Exploração;Fases;B 70671;120;Trifásico;FALSE;FALSE;FALSE;2TP;BBC;8000;4;60;;60;01-01-1953;;;Principal;Operacional;1575;2;137;;08-05-2014;0;Zona inferior da cuba;23;0.05;0.05;0.23;0.05;0.05;;363.6;24.1;7.7;31.9;;312;3.77;7.3;67.1;;0.8631;11.5717;2;0.019;0.005;16.9;30.9;0.13;15.6;152;0.105;;;;;NC;NC;;;;26-04-2017 21:19;historico_central_senhora_porto_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;1576;3;205;1606975;26-10-2016;0;Cuba Ponto Inferior (F);42.9;0.05;0.05;0.67;0.05;0.05;Sintomas de degradação significativa do papel antes da regeneração do óleo;7;9;3;5;0.5;864;5.08;19.7;61.8;Estado normal;0.8667;10.03;1;0.02;0.01;32;47;0.02;17;152;0.008;OK;1206;373;43;Não Corrosivo;Não Corrosivo;OK;0.43;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:20;_skypper_DDR_16set_31dez.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1577;2;162;1606972;25-10-2016;0;Cuba Ponto Inferior (F);27.5;0.05;0.05;0.64;0.05;0.05;Sintomas de degradação significativa do papel antes da regeneração do óleo;6;4;1;2;0.5;395;4.21;26.9;67.1;Estado normal;0.8666;9.397;1;0.02;0.01;33;86;0.02;9;154;0.006;OK;293;84;8;Não Corrosivo;Não Corrosivo;OK;0.44;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:20;_skypper_DDR_16set_31dez.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1578;2;163;1606973;25-10-2016;0;Cuba Ponto Inferior (F);27.9;0.05;0.05;0.61;0.05;0.05;Sintomas de degradação significativa do papel antes da regeneração do óleo;8;5;2;3;0.5;512;4.95;25.3;65.8;Estado normal;0.8673;9.608;1;0.02;0.01;30;82;0.02;8;152;0.007;OK;1049;362;47;Não Corrosivo;Não Corrosivo;OK;0.49;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:20;_skypper_DDR_16set_31dez.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1579;2;164;1606974;25-10-2016;0;Cuba Ponto Inferior (F);30.7;0.05;0.05;0.66;0.05;0.05;Sintomas de degradação significativa do papel antes da regeneração do óleo;7;5;3;3;0.5;498;5.37;25.4;65.7;Estado normal;0.8676;9.534;1;0.02;0.01;29;64;0.02;10;154;0.009;OK;279;98;11;Não Corrosivo;Não Corrosivo;;0.48;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:20;_skypper_DDR_16set_31dez.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;N 408088;141;Trifásico;FALSE;FALSE;FALSE;4TP;TRAFO UNION;216000;15;248;;248;01-01-1995;SHELL DIALA D;52;Principal;Operacional;1580;4;158;1607200;03-11-2016;0;Cuba Ponto Inferior (F);10.8;0.05;0.05;0.05;0.05;0.05;Papel normal;2;1;0.5;1;0.5;10;0.13;7.7;25.1;Estado normal;0.8725;8.297;1;0.02;0.01;33;59;0.02;2;148;0.007;OK;471;76;6;Potencialmente Corrosivo;Não Corrosivo;Valor Enxofre potencialmente corrosivo não adequado. Valor de DBDS significativo;0.01;Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo.;27-04-2017 09:20;_skypper_DDR_16set_31dez.xlsx
Douro;Freigil;88;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;1581;1;252;1606984;24-10-2016;0;Cuba Ponto Inferior (F);27.7;;;;;;;73;15;7;53;0.5;227;6.27;19.8;62.6;Estado normal;;;;;;;57;;13;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:20;_skypper_DDR_16set_31dez.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1584;1;177;1606985;25-10-2016;0;Cuba Ponto Inferior (F);19.8;;;;;;;55;130;20;318;0.5;550;1.99;4;68.3;Defeito térmico de baixa temperatura;;;;;;;79;;9;;;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;27-04-2017 09:20;_skypper_DDR_16set_31dez.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1585;1;178;1606986;25-10-2016;0;Cuba Ponto Inferior (F);19.6;;;;;;;162;32;3;32;0.5;537;2.86;10.1;68;Descargas parciais;;;;;;;75;;6;;;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;27-04-2017 09:20;_skypper_DDR_16set_31dez.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19184 S;163;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);;;15;242;;242;;;;Principal;NOperacional;1586;2;182;1606969;25-10-2016;0;Cuba Ponto Inferior (F);28.4;0.05;0.05;0.05;0.05;0.05;Papel normal;5;8;2;12;7;413;1.7;5.6;44.4;Estado normal;0.8755;;0.5;;;47;79;0.02;5;;0.005;OK;;;;Não Corrosivo;Não Corrosivo;OK;0.4;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:20;_skypper_DDR_16set_31dez.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19185 S;164;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);;;15;242;;242;;;;Principal;NOperacional;1587;2;183;1606970;25-10-2016;0;Cuba Ponto Inferior (F);29.5;0.05;0.05;0.05;0.05;0.05;Papel normal;5;12;1;24;0.5;481;1.95;4;46.9;Estado normal;0.8754;;0.5;;;46;88;0.02;4;;0.005;OK;;;;Não Corrosivo;Não Corrosivo;OK;0.36;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:20;_skypper_DDR_16set_31dez.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19186 S;165;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);;;15;242;;242;;;;Principal;NOperacional;1588;2;184;1606971;25-10-2016;0;Cuba Ponto Inferior (F);28.9;0.05;0.05;0.05;0.05;0.05;Papel normal;5;7;1;13;0.5;455;2.24;4.6;45.1;Estado normal;0.8749;;0.5;;;49;72;0.02;5;;0.011;OK;;;;Não Corrosivo;Não Corrosivo;OK;0.4;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:20;_skypper_DDR_16set_31dez.xlsx
Douro;Feiticeiro;87;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C-0508A;248;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;20500;;66;;;01-01-2014;NYNAS NYTRO TAURUS;7;Principal;Operacional;1591;1;288;1606982;26-10-2016;0;Cuba Ponto Inferior (F);27.7;0.05;0.05;0.05;0.05;0.05;Papel normal;8;13;0.5;5;0.5;381;0.67;3.5;29.6;Estado normal;0.8717;9.831;1;0.02;0.01;33;91;0.02;4;154;0.005;OK;151;50;6;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:29;_skypper_DDR_16set_31dez.xlsx
