CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Feiticeiro;87;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C-0507A;249;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;20500;;66;;;01-01-2014;NYNAS NYTRO TAURUS;7;Principal;Operacional;1592;2;289;1606983;27-10-2016;0;Cuba Ponto Inferior (F);28.1;0.05;0.05;0.05;0.05;0.05;Papel normal;5;12;0.5;4;0.5;278;0.57;2.9;18.8;Estado normal;0.8717;9.968;1;0.02;0.01;38;92;0.02;3;156;0.005;OK;384;130;16;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:29;_skypper_DDR_16set_31dez.xlsx
Douro;Baixo Sabor;5;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S-0085B;250;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;900000;;235;;;01-01-2012;;19.5;Principal;Operacional;1593;1;282;1606976;26-10-2016;0;Cuba Ponto Inferior Fase 0;24.7;0.05;0.05;0.05;0.05;0.05;Papel normal;20;17;1;19;0.5;433;2.01;4.1;36.8;Estado normal;0.8718;10.13;0.5;0.02;0.01;33;79;0.02;3;154;0.005;OK;609;241;27;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:29;_skypper_DDR_16set_31dez.xlsx
Douro;Baixo Sabor;5;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S-0085B;250;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;900000;;235;;;01-01-2012;;19.5;Principal;Operacional;1594;1;283;1606977;26-10-2016;0;Cuba Ponto Inferior Fase 4;24.2;0.05;0.05;0.05;0.05;0.05;Papel normal;17;17;1;19;0.5;416;1.95;4.3;37.5;Estado normal;0.8717;10.18;0.5;0.02;0.01;32;70;0.02;3;154;0.005;OK;556;227;37;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:29;_skypper_DDR_16set_31dez.xlsx
Douro;Baixo Sabor;5;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S-0085B;250;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;900000;;235;;;01-01-2012;;19.5;Principal;Operacional;1595;1;284;1606978;26-10-2016;0;Cuba Ponto Inferior Fase 8;23.5;0.05;0.05;0.05;0.05;0.05;Papel normal;17;17;1;19;0.5;420;1.95;4.5;37.3;Estado normal;0.8718;10.11;0.5;0.02;0.01;33;71;0.02;3;154;0.005;OK;501;181;27;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:29;_skypper_DDR_16set_31dez.xlsx
Douro;Baixo Sabor;5;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S-0085A;251;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;900000;;235;;;01-01-2012;;19.5;Principal;Operacional;1596;2;285;1606979;27-10-2016;0;Cuba Ponto Inferior Fase 0;29.8;0.05;0.05;0.05;0.05;0.05;Papel normal;15;18;0.5;26;0.5;346;1.98;4.3;34.4;Estado normal;0.8719;10.16;0.5;0.02;0.01;33;73;0.02;4;154;0.005;OK;819;428;51;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:29;_skypper_DDR_16set_31dez.xlsx
Douro;Baixo Sabor;5;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S-0085A;251;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;900000;;235;;;01-01-2012;;19.5;Principal;Operacional;1597;2;286;1606980;27-10-2016;0;Cuba Ponto Inferior Fase 4;29.6;0.05;0.05;0.05;0.05;0.05;Papel normal;15;18;0.5;26;0.5;343;1.97;4.5;34.7;Estado normal;0.8719;10.11;0.5;0.02;0.01;33;74;0.02;4;156;0.005;OK;481;175;25;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:29;_skypper_DDR_16set_31dez.xlsx
Douro;Baixo Sabor;5;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S-0085A;251;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;900000;;235;;;01-01-2012;;19.5;Principal;Operacional;1598;2;287;1606981;27-10-2016;0;Cuba Ponto Inferior Fase 8;29.5;0.05;0.05;0.05;0.05;0.05;Papel normal;17;18;1;26;0.5;353;1.98;3.1;32.8;Estado normal;0.8719;10.17;0.5;0.02;0.01;34;98;0.02;4;156;0.005;OK;958;379;49;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:29;_skypper_DDR_16set_31dez.xlsx
Douro;Torga;75;1/2;;;PRE;Em Exploração;Fases;116417;245;Trifásico;FALSE;FALSE;FALSE;1/2TP;INCOESA;10000;6;60;;60;01-01-1998;;7.7;Principal;Operacional;1599;1/2;264;1606764;21-10-2016;0;Cuba Ponto Inferior (F);32;0.05;0.05;1.26;0.05;0.05;Sintomas de degradação significativa do papel;;;;;;;;;;;0.8804;10.81;3;0.02;0.01;18;78;0.12;7;152;0.047;Valor tensão interfacial não adequado;1013;315;38;Potencialmente Corrosivo;Não Corrosivo;Valor Enxofre potencialmente corrosivo não adequado. Valor de DBDS significativo;0.01;Óleo para regeneração;27-04-2017 09:45;_skypper_DDR_PH_16set_31dez.xlsx
Douro;Torga;75;1/2;;;PRE;Em Exploração;Fases;116417;245;Trifásico;FALSE;FALSE;FALSE;1/2TP;INCOESA;10000;6;60;;60;01-01-1998;;7.7;Principal;Operacional;1600;1/2;264;1607575;16-11-2016;0;Cuba Ponto Inferior (F);8.5;0.05;0.05;0.05;0.05;0.05;Sintomas de degradação significativa do papel antes da regeneração do óleo;2;1;0.5;1;0.5;15;0.24;19.7;65.9;Estado normal;0.8772;10.54;0.5;0.02;0.01;42;74;0.02;3;154;0.005;OK;1213;262;36;Não Corrosivo;Não Corrosivo;OK;0.55;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:45;_skypper_DDR_PH_16set_31dez.xlsx
Douro;Terragido;76;2;;;PRE;Em Exploração;Fases;C 12431;237;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;5163;6;30;;30;;;10.1;Principal;Operacional;1601;2;256;1607580;15-11-2016;0;Cuba Ponto Inferior (F);20.6;;;;;;;101;59;29;166;0.5;257;2.13;25.1;67.4;Descargas parciais;;;;;;;89;;2;;;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;27-04-2017 09:45;_skypper_DDR_PH_16set_31dez.xlsx
Douro;Rebordelo;86;1;;;PRE;Em Exploração;Fases;P11HB310-01;242;Trifásico;FALSE;FALSE;FALSE;1TP;ALSTOM;10000;6;60;;60;;;12.3;Principal;Operacional;1602;1;261;1607579;15-11-2016;0;Cuba Ponto Inferior (F);15.6;0.05;0.05;0.05;0.05;0.05;Papel normal;56;10;1;3;0.5;509;3.13;9.2;59.7;Estado normal;0.8864;;0.5;;;34;80;0.02;3;;0.005;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:45;_skypper_DDR_PH_16set_31dez.xlsx
Douro;Ovadas;78;1;;;PRE;Em Exploração;Fases;C 12462;235;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;6500;6;30;;30;01-01-1992;NYNAS NYTRO TAURUS;2.55;Principal;Operacional;1603;1;254;1606968;24-10-2016;0;Cuba Ponto Inferior (F);16.2;0.05;0.05;0.2;0.05;0.05;Sintomas de degradação significativa do papel antes da substituição do óleo;5;2;0.5;1;0.5;122;2.24;28.7;67.3;Estado normal;0.8768;;1;;;33;92;0.02;3;;0.006;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:45;_skypper_DDR_PH_16set_31dez.xlsx
Douro;Nunes;73;1;;;PRE;Em Exploração;Fases;C 12834;243;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5500;6;60;;60;;;;Principal;Operacional;1604;1;262;1607577;16-11-2016;0;Cuba Ponto Inferior (F);7.9;0.05;0.05;0.2;0.05;0.05;Sintomas de degradação avançada do papel antes da substituição do óleo;4;2;0.5;4;0.5;114;2.69;29.4;69.7;Estado normal;0.867;;0.5;;;33;86;0.02;3;;0.005;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:45;_skypper_DDR_PH_16set_31dez.xlsx
Douro;Nunes;73;2;;;PRE;Em Exploração;Fases;C 12835;244;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;5500;6;60;;60;;;;Principal;Operacional;1605;2;263;1607578;16-11-2016;0;Cuba Ponto Inferior (F);9.4;0.05;0.05;0.49;0.05;0.05;Sintomas de degradação significativa do papel antes da substituição do óleo;2;2;0.5;1;0.5;69;3.37;31.6;71.3;Estado normal;0.868;;0.5;;;34;97;0.02;8;;0.005;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:45;_skypper_DDR_PH_16set_31dez.xlsx
Douro;Bouçoais-Sonim;74;1/2;;;PRE;Em Exploração;Fases;P11HB310-02;241;Trifásico;FALSE;FALSE;FALSE;1/2TP;ALSTOM;12000;6;60;;60;;;;Principal;Operacional;1606;1/2;260;1607576;15-11-2016;0;Cuba Ponto Inferior (F);19.2;0.05;0.05;0.05;0.05;0.05;Papel normal;75;14;3;8;0.5;900;7.49;7.8;78.5;Estado normal;0.8863;;1;;;29;83;0.02;4;;0.006;OK;820;176;9;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:45;_skypper_DDR_PH_16set_31dez.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1607;2;185;1500684;10-02-2015;0;Cuba Ponto Inferior (F);7;0.05;0.05;0.19;0.05;0.05;;3;4;31;6;28;61;0.72;29.9;67.4;;0.8688;;1.5;;;34;90;0.02;5;;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1608;2;186;1500685;10-02-2015;0;Cuba Ponto Inferior (F);7;0.05;0.05;0.05;0.05;0.05;;2;2;3;1;1;31;0.38;33.1;72.7;;0.8555;;2;;;31;89;0.08;5;;0.02;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1609;2;187;1500686;10-02-2015;0;Cuba Ponto Inferior (F);7.1;0.05;0.05;0.05;0.05;0.05;;2;2;3;0.5;0.5;35;0.39;32.7;72.6;;0.8559;;2.5;;;31;81;0.08;4;;0.028;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1610;1;176;1500675;10-02-2015;0;Cuba Ponto Inferior (F);8.5;0.05;0.05;0.08;0.05;0.05;;24;3;3;6;0.5;92;0.8;22.5;61.3;;0.8705;;1;;;24;94;0.05;3;;0.008;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1611;1;177;1500676;10-02-2015;0;Cuba Ponto Inferior (F);9.4;0.05;0.05;0.06;0.05;0.05;;31;36;4;98;0.5;198;0.66;6.1;55.7;;0.8713;;2;;;25;97;0.04;3;;0.114;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1612;1;178;1500677;10-02-2015;0;Cuba Ponto Inferior (F);9.4;0.05;0.05;0.11;0.05;0.05;;52;5;1;7;0.5;142;0.91;15.1;53.2;;0.8708;;1.5;;;23;96;0.06;3;;0.012;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19184 S;163;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);;;15;242;;242;;;;Principal;NOperacional;1613;2;182;1500678;10-02-2015;0;Cuba Ponto Inferior (F);20.5;0.05;0.05;0.05;0.05;0.05;;3;12;2;28;0.5;26;0.41;3.7;16.5;;0.876;;1;;;35;95;0.02;3;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19185 S;164;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);;;15;242;;242;;;;Principal;NOperacional;1614;2;183;1500679;10-02-2015;0;Cuba Ponto Inferior (F);20.5;0.05;0.05;0.05;0.05;0.05;;130;21;1;47;1;66;0.59;2.5;19.3;;0.876;;1;;;31;91;0.03;4;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19186 S;165;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);;;15;242;;242;;;;Principal;NOperacional;1615;2;184;1500680;10-02-2015;0;Cuba Ponto Inferior (F);20.7;0.05;0.05;0.05;0.05;0.05;;5;10;2;24;0.5;19;0.71;3.8;15.3;;0.8768;;1;;;36;87;0.02;4;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1616;3;188;1500681;10-02-2015;0;Cuba Ponto Inferior (F);7.1;0.05;0.05;0.13;0.05;0.05;;4;3;6;3;1;191;1.32;28;69.3;;0.8587;;2;;;31;98;0.07;6;;0.011;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1617;3;189;1500682;10-02-2015;0;Cuba Ponto Inferior (F);7;0.05;0.05;0.14;0.05;0.05;;5;3;11;1;0.5;241;1.44;29;72.5;;0.864;;2;;;32;95;0.04;6;;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1618;3;190;1500683;10-02-2015;0;Cuba Ponto Inferior (F);7.1;0.05;0.05;0.11;0.05;0.05;;6;3;3;1;0.5;218;1.36;27;63.7;;0.8666;;1.5;;;32;92;0.02;7;;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;1619;ND;191;1500687;10-02-2015;100;Cuba Ponto Inferior (F);7.2;0.05;0.05;0.06;0.05;0.05;;1;2;4;0.5;0.5;30;0.36;32.9;73.1;;0.8557;;2.5;;;30;96;0.09;5;;0.018;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2668;174;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1620;ND;195;1500688;10-02-2015;0;Cuba Ponto Inferior (F);9.8;0.05;0.05;0.06;0.05;0.05;;13;2;0.5;0.5;0.5;98;0.93;27.6;66.9;;0.865;;2;;;26;97;0.05;7;;0.019;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2669;175;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1621;ND;196;1500689;10-02-2015;0;Cuba Ponto Inferior (F);12.9;0.05;0.05;0.17;0.05;0.05;;5;2;0.5;1;0.5;99;1.35;27.6;65.5;;0.8664;;2.5;;;21;92;0.09;8;;0.023;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 1;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;1622;1;192;1500690;10-02-2015;0;Cuba Ponto Inferior Fase 0;24.1;0.05;0.05;0.05;0.05;0.05;;8;23;2;40;0.5;65;1.26;4.4;21;;0.8731;10.31;0.5;0.02;0.01;32;73;0.02;5;152;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 2;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;1623;1;193;1500691;10-02-2015;0;Cuba Ponto Inferior Fase 4;24;0.05;0.05;0.05;0.05;0.05;;10;23;1;40;0.5;66;1.25;3.7;19.5;;0.8731;10.58;0.5;0.02;0.01;33;90;0.02;4;152;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 3;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;1624;1;194;1500692;10-02-2015;0;Cuba Ponto Inferior Fase 8;24.9;0.05;0.05;0.05;0.05;0.05;;9;23;0.5;40;0.5;64;1.26;4.5;22.2;;0.8731;10.33;0.5;0.02;0.01;33;64;0.02;4;152;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;1625;3;231;1500537;05-02-2015;0;Cuba Ponto Inferior (F);32.8;0.05;0.05;0.08;0.05;0.05;;43;16;8;30;0.5;679;2.21;7.4;46.6;;0.867;;2.5;;;21;100;0.09;6;;0.02;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;1626;1;229;1500535;05-02-2015;0;Cuba Ponto Inferior (F);28.7;0.05;0.05;0.1;0.05;0.05;;26;56;13;108;0.5;456;1.92;4.8;58.8;;0.8709;;2.5;;;24;97;0.06;6;;0.013;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;1627;2;230;1500536;05-02-2015;0;Cuba Ponto Inferior (F);24.8;0.05;0.05;0.05;0.05;0.05;;5;38;8;32;0.5;164;1.08;2;43.9;;0.8711;;1;;;30;93;0.02;2;;0.026;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;13145;225;Trifásico;FALSE;FALSE;FALSE;TS6 Eclusa;EFACEC;400;0.4;6.6;;6.6;01-01-1985;ESSO UNIVOLT N 52;;Eclusas;Operacional;1628;ND;244;1500802;19-02-2015;0;Cuba Ponto Inferior (F);16.1;0.05;0.05;0.05;0.05;0.05;;1;3;0.5;4;0.5;38;1.95;28.1;62.6;;0.8567;7.842;3;0.02;0.01;20;92;0.04;9;148;0.017;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;1629;1;239;1500797;19-02-2015;0;Cuba Ponto Inferior (F);35.5;0.05;0.05;0.39;0.05;0.05;;7;12;7;15;0.5;188;2.89;24.9;56.9;;0.8713;;1;;;32;62;0.02;11;;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;1630;2;240;1500798;19-02-2015;0;Cuba Ponto Inferior (F);36.1;0.05;0.05;0.06;0.05;0.05;;8;7;5;7;0.5;212;3.23;24.5;55.5;;0.8708;;1;;;34;81;0.02;8;;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;1631;3;241;1500799;19-02-2015;0;Cuba Ponto Inferior (F);36.9;0.05;0.05;0.09;0.05;0.05;;5;3;5;0.5;0.5;113;1.53;24.8;56.9;;0.8596;;3;;;21;92;0.09;13;;0.015;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;10549;226;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;6;15;;15;01-01-1996;ESSO UNIVOLT N 52;0.5;Auxiliar;Operacional;1632;ND;245;1500800;19-02-2015;0;Cuba Ponto Inferior (F);8.7;0.05;0.05;0.05;0.05;0.05;;12;3;1;1;0.5;167;0.85;23.5;63.2;;0.8813;;1;;;27;80;0.02;4;;0.025;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19441 C;224;Trifásico;FALSE;TRUE;FALSE;TS5;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;1633;ND;243;1500801;19-02-2015;0;;24.5;0.05;0.05;0.05;0.05;0.05;;33;9;14;11;82;241;4.29;19.2;64.4;;0.8568;8.241;3;0.02;0.01;19;98;0.05;10;148;0.032;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Feiticeiro;87;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C-0508A;248;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;20500;;66;;;01-01-2014;NYNAS NYTRO TAURUS;7;Principal;Operacional;1634;1;288;1507780;24-11-2015;0;Cuba Ponto Inferior (F);10;0.05;0.05;0.05;0.05;0.05;;12;2;0.5;0.5;0.5;305;0.46;5.3;30;;0.8717;9.779;0.5;0.02;0.01;40;84;0.02;7;151.5;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Feiticeiro;87;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C-0507A;249;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;20500;;66;;;01-01-2014;NYNAS NYTRO TAURUS;7;Principal;Operacional;1635;2;289;1507781;24-11-2015;0;Cuba Ponto Inferior (F);5.6;0.05;0.05;0.05;0.05;0.05;;7;2;0.5;0.5;0.5;199;0.29;4.9;20.4;;0.8717;9.931;0.5;0.02;0.01;40;84;0.02;6;151.5;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;1636;1;252;1500556;05-02-2015;0;Cuba Ponto Inferior (F);15.1;0.05;0.05;1.39;0.05;0.05;;244;5;6;20;0.5;300;4.29;19.2;62;;0.8669;;1.5;;;22;31;0.07;33;;0.006;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Freigil;60;ND;;;PRE;Em Exploração;Fases;10783;234;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;100;0.4;15;;15;01-01-1989;;;Auxiliar;Operacional;1637;ND;253;1500557;05-02-2015;0;Cuba Ponto Inferior (F);11.4;0.05;0.05;0.05;0.05;0.05;;22;2;1;1;0.5;32;1.22;31.2;70.4;;0.8527;8.114;2.5;0.02;0.01;13;51;0.49;16;142;0.046;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3696;139;Trifásico;FALSE;FALSE;FALSE;TS6 Interligação;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;1638;ND;156;1500704;12-02-2015;0;Cuba Ponto Inferior (F);13.1;0.05;0.05;0.16;0.05;0.05;;2;3;6;1;15;49;1.1;27.6;61.7;;0.8644;9.564;2.5;0.02;0.01;21;90;0.04;7;145.5;0.017;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3695;140;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;1639;ND;157;1500705;12-02-2015;0;Cuba Ponto Inferior (F);7;0.05;0.05;0.05;0.05;0.05;;5;3;28;1;38;145;0.96;26.2;62.4;;0.8622;;2.5;;;26;61;0.07;5;;0.027;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1640;1;143;1500693;12-02-2015;0;Cuba Ponto Inferior (F);8.9;0.05;0.05;0.42;0.05;0.05;;6;2;0.5;2;0.5;143;0.95;28.4;65.3;;0.8673;;2.5;;;23;82;0.06;3;;0.031;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1641;1;144;1500694;12-02-2015;0;Cuba Ponto Inferior (F);8.5;0.05;0.05;0.54;0.05;0.05;;11;3;0.5;1;0.5;160;0.99;27.5;67;;0.8661;13.14;3.5;0.03;0.01;21;83;0.06;3;155.5;0.04;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1642;1;145;1500695;12-02-2015;0;Cuba Ponto Inferior (F);8;0.05;0.05;0.56;0.05;0.05;;5;2;0.5;0.5;0.5;146;0.89;29;69.1;;0.8671;;3;;;22;85;0.07;3;;0.035;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1643;2;146;1500696;12-02-2015;0;Cuba Ponto Inferior (F);10.2;0.05;0.05;0.52;0.05;0.05;;6;3;0.5;0.5;0.5;151;0.9;28.7;66.3;;0.8674;;3;;;22;92;0.06;2;;0.036;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1644;2;147;1500697;12-02-2015;0;Cuba Ponto Inferior (F);9.8;0.05;0.05;0.56;0.05;0.05;;7;3;0.5;0.5;0.5;164;1.35;27.2;65.1;;0.8675;;3;;;21;98;0.07;3;;0.045;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1645;2;148;1500698;12-02-2015;0;Cuba Ponto Inferior (F);9.4;0.05;0.05;0.4;0.05;0.05;;7;3;0.5;0.5;0.5;149;0.98;27.8;64.8;;0.8667;13.69;3.5;0.03;0.01;21;82;0.07;3;157.5;0.045;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1646;3;149;1500699;12-02-2015;0;Cuba Ponto Inferior (F);13.9;0.05;0.05;0.3;0.05;0.05;;5;2;1;0.5;0.5;115;0.79;28.9;65.4;;0.8669;;2.5;;;23;82;0.06;3;;0.025;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1647;3;150;1500700;12-02-2015;0;Cuba Ponto Inferior (F);13.8;0.05;0.05;0.31;0.05;0.05;;5;2;0.5;0.5;0.5;128;1.06;27.5;61.3;;0.8676;13.05;2.5;0.03;0.01;21;89;0.09;3;157.5;0.022;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1648;3;151;1500701;12-02-2015;0;Cuba Ponto Inferior (F);14;0.05;0.05;0.31;0.05;0.05;;4;2;0.5;0.5;0.5;130;1.05;27.8;61.9;;0.8677;;2.5;;;21;84;0.05;2;;0.025;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;1649;4;153;1500702;12-02-2015;0;Cuba Ponto Inferior (F);28.2;0.05;0.05;0.05;0.05;0.05;;5;54;7;99;0.5;97;0.69;5.1;22.8;;0.8551;;1;;;37;86;0.02;2;;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;1650;ND;152;1500703;12-02-2015;100;Cuba Ponto Inferior (F);10.2;0.05;0.05;0.05;0.05;0.05;;4;3;1;2;0.5;62;0.47;28.4;62.8;;0.8671;;2.5;;;26;96;0.03;2;;0.02;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;1651;1;159;1500706;11-02-2015;0;Cuba Ponto Inferior (F);4.8;0.05;0.05;0.84;0.05;0.05;;38;7;10;11;0.5;426;5;19.5;66.1;;0.8714;;2.5;;;21;88;0.08;2;;0.008;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;1652;1;160;1500707;11-02-2015;0;Cuba Ponto Inferior (F);4.9;0.05;0.05;0.33;0.05;0.05;;30;6;6;8;0.5;376;3.28;17.7;64;;0.8708;;2;;;21;91;0.07;2;;0.012;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;1653;1;161;1500708;11-02-2015;0;Cuba Ponto Inferior (F);5;0.05;0.05;0.36;0.05;0.05;;26;6;7;6;0.5;358;3.39;20.9;65.2;;0.8702;;2.5;;;22;94;0.07;2;;0.015;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1654;2;162;1500709;11-02-2015;0;Cuba Ponto Inferior (F);20.5;0.05;0.05;1.24;0.05;0.05;;15;4;3;1;0.5;499;4.42;20.7;57.4;;0.869;9.604;2.5;0.02;0.01;19;83;0.15;8;145.5;0.015;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1655;2;162;1505549;08-09-2015;0;Cuba Ponto Inferior (F);35.8;0.05;0.05;1.18;0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;Não Corrosivo;Não Corrosivo;;0.01;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1656;2;162;1508608;27-01-2016;0;Cuba Ponto Inferior (F);22.8;0.05;0.05;0.08;0.05;0.05;;7;3;3;1;0.5;93;1.08;19.1;53;;0.8666;9.41;0.5;0.02;0.01;38;91;0.02;5;152;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.45;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1657;2;163;1500710;11-02-2015;0;Cuba Ponto Inferior (F);20.4;0.05;0.05;1.28;0.05;0.05;;14;5;5;3;0.5;587;5.03;19.7;56.7;;0.8683;9.785;3;0.02;0.01;18;85;0.18;6;147.5;0.017;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1658;2;163;1505550;08-09-2015;0;Cuba Ponto Inferior (F);35.6;0.05;0.05;1.2;0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;Não Corrosivo;Não Corrosivo;;0.01;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1659;2;163;1508609;27-01-2016;0;Cuba Ponto Inferior (F);20.4;0.05;0.05;0.09;0.05;0.05;;7;3;3;1;0.5;95;1.22;16.6;49.8;;0.8672;9.554;0.5;0.02;0.01;35;93;0.02;5;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.51;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1660;2;164;1500711;11-02-2015;0;Cuba Ponto Inferior (F);20.7;0.05;0.05;1.36;0.05;0.05;;16;5;5;3;0.5;628;5.71;18.9;58.4;;0.8682;9.682;3;0.02;0.01;18;63;0.19;9;147.5;0.018;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1661;2;164;1505551;08-09-2015;0;Cuba Ponto Inferior (F);36.8;0.05;0.05;1.35;0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;Não Corrosivo;Não Corrosivo;;0.01;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1662;2;164;1508610;27-01-2016;0;Cuba Ponto Inferior (F);20.3;0.05;0.05;0.08;0.05;0.05;;4;2;2;1;0.5;98;1.22;16;48;;0.8675;9.53;0.5;0.02;0.01;36;83;0.02;4;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.5;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;1663;3;165;1500712;11-02-2015;0;Cuba Ponto Inferior (F);21.4;0.05;0.05;0.13;0.05;0.05;;1;2;1;1;0.5;55;0.69;27.4;57.4;;0.8698;;0.5;;;34;49;0.02;3;;0.006;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;1664;3;166;1500713;11-02-2015;0;Cuba Ponto Inferior (F);23.9;0.05;0.05;0.39;0.05;0.05;;1;2;1;0.5;0.5;47;0.64;27.5;56.9;;0.8698;;0.5;;;33;86;0.02;4;;0.007;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;1665;3;167;1500714;11-02-2015;0;Cuba Ponto Inferior (F);24.1;0.05;0.05;0.07;0.05;0.05;;1;2;0.5;0.5;0.5;57;0.79;26.8;56.4;;0.8698;;1;;;32;74;0.02;8;;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 1;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;1666;4;169;1500716;11-02-2015;0;Cuba Ponto Inferior Fase 0;24.6;0.05;0.05;0.05;0.05;0.05;;4;20;5;43;0.5;62;0.33;7.7;30.6;;0.8732;10.3;0.5;0.02;0.01;33;72;0.02;3;150;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 2;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;1667;4;170;1500717;11-02-2015;0;Cuba Ponto Inferior Fase 4;24.6;0.05;0.05;0.05;0.05;0.05;;5;20;5;42;0.5;62;0.3;4.2;18.1;;0.8732;10.4;0.5;0.02;0.01;33;54;0.02;3;150;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 3;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;1668;4;171;1500718;11-02-2015;0;Cuba Ponto Inferior Fase 8;24.9;0.05;0.05;0.05;0.05;0.05;;4;20;5;43;0.5;62;0.32;4.9;19.9;;0.8732;10.29;0.5;0.02;0.01;32;78;0.02;3;152;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;1669;ND;168;1500715;11-02-2015;100;Cuba Ponto Inferior (F);6;0.05;0.05;0.78;0.05;0.06;;1;2;1;1;0.5;38;0.69;28;61.4;;0.8658;;4;;;21;91;0.1;5;;0.03;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2156;153;Trifásico;FALSE;FALSE;FALSE;TS4;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;1670;ND;172;1500719;11-02-2015;0;Cuba Ponto Inferior (F);9.4;0.05;0.05;0.05;0.05;0.05;;8;2;12;0.5;0.5;280;0.72;25.9;62.6;;0.8639;;2;;;29;87;0.04;3;;0.098;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 2;155;Trifásico;FALSE;FALSE;FALSE;TS6;SECHERON;3000;30;15;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;1671;ND;174;1500721;11-02-2015;0;Cuba Ponto Inferior (F);12;0.05;0.05;0.2;0.05;0.05;;10;3;3;1;17;87;0.18;27.4;61.9;;0.8699;;2;;;27;84;0.02;5;;0.008;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;3481;156;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;10000;30;15;;30;01-01-1959;NYNAS NYTRO TAURUS;12.5;Auxiliar;Operacional;1672;ND;175;1500722;11-02-2015;0;Cuba Ponto Inferior (F);8.4;0.05;0.05;0.27;0.05;0.05;;38;1;0.5;0.5;0.5;4;0.06;12.8;46.9;;0.8703;;0.5;;;35;84;0.02;5;;0.011;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2157;154;Trifásico;FALSE;FALSE;FALSE;TS5;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;1673;ND;173;1500720;11-02-2015;0;Cuba Ponto Inferior (F);12.8;0.05;0.05;0.05;0.05;0.05;;6;3;13;0.5;0.5;268;0.94;23.2;57.9;;0.8699;;2.5;;;27;83;0.12;8;;0.105;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Pocinho;64;ND;Silver;Base;PRO;Em Exploração;Fases;13144;181;Trifásico;FALSE;FALSE;FALSE;TS Eclusas;;;;;;;;;;Eclusas;Operacional;1674;ND;202;1505552;09-09-2015;0;Cuba Ponto Inferior (F);29.9;0.05;0.05;0.05;0.05;0.05;;7;3;0.5;0.5;0.5;113;4.83;31.5;75.1;;0.8595;;3;;;20;85;0.04;18;;0.012;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1675;1;198;1500538;03-02-2015;0;Cuba Ponto Inferior (F);10.3;0.05;0.05;0.14;0.05;0.05;;21;26;34;22;0.5;370;1.78;15.3;70.1;;0.869;9.982;1;0.02;0.01;29;89;0.03;3;150;0.007;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;1676;2;201;1500539;03-02-2015;0;Cuba Ponto Inferior (F);15.8;0.05;0.05;0.05;0.05;0.05;;5;11;2;17;0.5;44;0.37;3.3;14.5;;0.8574;;1;;;34;98;0.02;4;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1677;3;200;1500540;03-02-2015;0;Cuba Ponto Inferior (F);21.2;0.05;0.05;0.57;0.05;0.05;;64;10;6;10;5;650;2.7;12.7;55.6;;0.8662;10.15;2.5;0.02;0.01;19;100;0.1;7;150;0.013;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;1678;1;219;1500541;05-02-2015;0;Cuba Ponto Inferior (F);1.3;0.05;0.05;0.05;0.05;0.05;;4;53;6;72;0.5;142;1.74;4.3;34.2;;0.8699;;1;;;34;93;0.02;6;;0.011;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;1679;2;221;1500542;05-02-2015;0;Cuba Ponto Inferior (F);9.9;0.05;0.05;0.05;0.05;0.05;;4;62;18;76;0.5;283;2.43;3.7;49.2;;0.8711;;0.5;;;31;97;0.02;5;;0.007;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;S 0112 A;202;Trifásico;FALSE;FALSE;TRUE;3TP;;;10;235;;235;;;;Principal;Operacional;1680;3;223;1500543;05-02-2015;0;Cuba Ponto Inferior (F);9.1;0.05;0.05;0.05;0.05;0.05;;6;33;9;38;0.5;447;1.43;3.5;48.6;;0.8722;10.37;0.5;0.02;0.01;32;82;0.02;5;149.5;0.005;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11050;208;Trifásico;FALSE;FALSE;FALSE;Reserva TS;EFACEC;630;0.4;10;;10;;SHELL DIALA D;;Reserva;NOperacional;1681;ND;227;1500544;05-02-2015;100;Cuba Ponto Inferior (F);7.7;0.05;0.05;0.05;0.05;0.05;;3;2;2;3;0.5;16;0.47;34.5;75.4;;0.8539;;1;;;24;59;0.04;11;;0.037;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;1682;1;211;1500545;04-02-2015;0;Cuba Ponto Inferior (F);14.2;0.05;0.05;1.78;0.05;0.05;;8;5;29;3;0.5;855;8.48;21.5;68.7;;0.8592;9.092;4;0.03;0.01;24;79;0.29;7;149.5;0.019;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;1683;1;211;1505557;09-09-2015;0;Cuba Ponto Inferior (F);24.9;0.05;0.05;1.62;0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;Não Corrosivo;Não Corrosivo;;0.16;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;1684;1;211;1507782;26-11-2015;0;Cuba Ponto Inferior (F);17.3;0.05;0.05;0.1;0.05;0.05;;1;1;1;0.5;0.5;32;0.87;18.9;66.4;;0.8597;9.112;1.5;0.02;0.01;38;77;0.02;7;152;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.39;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;1685;2;212;1500546;04-02-2015;0;Cuba Ponto Inferior (F);13.7;0.05;0.05;1.18;0.05;0.05;;6;5;28;0.5;0.5;766;7.61;22.2;70.4;;0.8592;9.192;4;0.02;0.01;24;77;0.27;7;147.5;0.025;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;1686;2;212;1505558;09-09-2015;0;Cuba Ponto Inferior (F);24.7;0.05;0.05;1.1;0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;Não Corrosivo;Não Corrosivo;;0.15;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;1687;2;212;1507783;26-11-2015;0;Cuba Ponto Inferior (F);17.5;0.05;0.05;0.08;0.05;0.05;;1;1;2;1;0.5;22;0.4;17.3;63.1;;0.8587;9.09;1.5;0.02;0.01;37;80;0.02;6;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.42;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;1688;4;213;1500547;04-02-2015;0;Cuba Ponto Inferior (F);17.6;0.05;0.05;0.09;0.05;0.05;;14;14;2;14;10;288;4.48;24.5;70.8;;0.8693;;1;;;27;90;0.04;5;;0.007;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;1689;ND;217;1500548;04-02-2015;100;Cuba Ponto Inferior (F);8.4;0.05;0.05;0.05;0.05;0.05;;2;2;3;0.5;0.5;23;0.71;33;71.5;;0.8617;9.394;2;0.02;0.01;27;92;0.07;4;151.5;0.025;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306299;193;Trifásico;FALSE;FALSE;FALSE;TS1;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;1690;ND;214;1500549;04-02-2015;0;Cuba Ponto Inferior (F);10.4;0.05;0.05;0.1;0.05;0.05;;11;2;7;2;0.5;136;0.95;28.4;69.2;;0.8583;;1.5;;;29;68;0.05;9;;0.02;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306300;194;Trifásico;FALSE;FALSE;FALSE;TS2;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;1691;ND;215;1500550;04-02-2015;0;Cuba Ponto Inferior (F);9.1;0.05;0.05;0.08;0.05;0.05;;13;3;7;2;0.5;149;0.85;29;71.6;;0.8574;;1.5;;;31;67;0.05;7;;0.021;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306298;195;Trifásico;FALSE;FALSE;FALSE;TS3;SAVOISENNE;400;0.4;30;;30;01-01-1961;NYNAS NYTRO 11 EN;0.62;Auxiliar;Operacional;1692;ND;216;1500551;04-02-2015;0;Cuba Ponto Inferior (F);9.9;0.05;0.05;0.11;0.05;0.05;;10;3;2;3;0.5;135;1.45;25.2;68.4;;0.8699;;1;;;25;77;0.04;9;;0.016;;;;;Potencialmente Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;1693;1;236;1500803;19-02-2015;0;Cuba Ponto Inferior (F);21.9;0.05;0.05;0.24;0.05;0.05;;6;2;2;1;0.5;107;1.09;19.6;40.9;;0.8716;;0.5;;;32;84;0.02;6;;0.011;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;1694;2;237;1500804;19-02-2015;0;Cuba Ponto Inferior (F);21.6;0.05;0.05;0.27;0.05;0.05;;14;5;1;2;0.5;241;2;26.6;60.7;;0.8677;;0.5;;;32;95;0.02;3;;0.013;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;1695;1;203;1500552;03-02-2015;0;Cuba Ponto Inferior (F);23;0.05;0.05;0.66;0.05;0.05;;7;25;100;18;0.5;413;2.73;27.5;67.5;;0.8628;;2.5;;;25;91;0.08;6;;0.025;;;;;;;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;1696;2;204;1500553;03-02-2015;0;Cuba Ponto Inferior (F);9.8;0.05;0.05;0.52;0.05;0.05;;37;115;7;192;0.5;981;1.86;2.4;65.9;;0.8686;;4;;;19;93;0.11;3;;0.156;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;1697;2;204;1505555;09-09-2015;0;Cuba Ponto Inferior (F);37.8;0.05;0.05;0.52;0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;Não Corrosivo;Não Corrosivo;;0.01;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;1698;2;204;1507638;20-11-2015;0;Cuba Ponto Inferior (F);20;0.05;0.05;0.05;0.05;0.05;;1;3;2;4;1;38;0.23;21.9;77.5;;0.8675;9.537;1;0.02;0.01;40;98;0.02;3;150;0.013;;;;;Não Corrosivo;Não Corrosivo;;0.48;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;1699;3;205;1500554;03-02-2015;0;Cuba Ponto Inferior (F);29.2;0.05;0.05;1.33;0.05;0.05;;57;39;11;36;0.5;1000;2.74;3.8;48.7;;0.8667;;3;;;19;88;0.18;10;;0.026;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:50;_skypper_DDR_2015.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Fases;B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;1701;ND;248;1500559;04-02-2015;0;Cuba Ponto Inferior (F);33.4;0.05;0.05;0.48;0.05;0.05;;303;70;9;138;0.5;682;5.32;1.6;63.9;;0.8623;11.22;2;0.02;0.01;19;34;0.11;23;151.5;0.535;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 09:52;_skypper_DDR_2015.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;1702;1;246;1500558;04-02-2015;0;Cuba Ponto Inferior (F);18.4;0.05;0.05;0.62;0.05;0.05;;11;2;2;1;0.5;124;2.41;26.5;63.7;;0.8791;10.39;1.5;0.02;0.01;21;38;0.08;20;143.5;0.008;;;;;Potencialmente Corrosivo;Não Corrosivo;;;;27-04-2017 09:54;_skypper_DDR_2015.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1703;1/2;251;01157/16-TE/MI;16-02-2016;0;Cuba Ponto Inferior (F);24;0.05;0.05;0.76;0.05;0.05;;34;2;0.5;0.5;0.5;207;3.22;23.1;63;;0.8814;;2;;;20;39;0.08;24;;0.02;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1704;1;176;00633/16-TE/MI;28-01-2016;0;Cuba Ponto Inferior (F);14.3;0.05;0.05;0.08;0.05;0.05;;88;3;1;3;0.5;278;2.94;15.3;63.9;;0.8707;;1.5;;;21;68;0.04;5;;0.009;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1705;1;177;00634/16-TE/MI;28-01-2016;0;Cuba Ponto Inferior (F);16;0.05;0.05;0.06;0.05;0.05;;63;136;15;342;0.5;442;1.93;5.7;66.3;;0.8714;;2.5;;;21;51;0.04;5;;0.134;;;;;;;;;Nova colheita dentro de cerca de 3 meses;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1706;1;178;00635/16-TE/MI;28-01-2016;0;Cuba Ponto Inferior (F);15.4;0.05;0.05;0.12;0.05;0.05;;115;16;2;17;0.5;390;2.73;7.9;60.4;;0.871;;1.5;;;21;64;0.05;4;;0.01;;;;;;;;;Nova colheita dentro de cerca de 3 meses;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1707;3;188;00636/16-TE/MI;28-01-2016;0;Cuba Ponto Inferior (F);15.6;0.05;0.05;0.12;0.05;0.05;;3;2;8;0.5;0.5;170;2.09;28.1;67.3;;0.8588;;2;;;27;83;0.06;10;;0.009;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1708;3;189;00637/16-TE/MI;28-01-2016;0;Cuba Ponto Inferior (F);15.4;0.05;0.05;0.14;0.05;0.05;;3;2;6;0.5;0.5;213;2.41;27.9;67.4;;0.8641;;2;;;27;58;0.03;12;;0.007;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1709;3;190;00638/16-TE/MI;28-01-2016;0;Cuba Ponto Inferior (F);15.2;0.05;0.05;0.12;0.05;0.05;;5;2;2;0.5;0.5;193;2.23;27.2;66.3;;0.8668;;1.5;;;29;57;0.02;11;;0.006;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
