CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1710;2;185;00639/16-TE/MI;28-01-2016;0;Cuba Ponto Inferior (F);9;0.05;0.05;0.18;0.05;0.05;;3;3;19;4;27;66;1.2;28.3;66.3;;0.869;;1.5;;;32;82;0.02;5;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1711;2;186;00640/16-TE/MI;28-01-2016;0;Cuba Ponto Inferior (F);8.9;0.05;0.05;0.05;0.05;0.05;;1;1;3;0.5;0.5;35;0.74;30.5;67;;0.8557;;2;;;28;92;0.07;5;;0.021;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1712;2;187;00641/16-TE/MI;28-01-2016;0;Cuba Ponto Inferior (F);9;0.05;0.05;0.05;0.05;0.05;;1;1;2;0.5;0.5;35;0.67;31.1;69.9;;0.856;;2.5;;;29;51;0.07;5;;0.018;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;1713;ND;191;00642/16-TE/MI;28-01-2016;100;Cuba Ponto Inferior (F);9.2;0.05;0.05;0.05;0.05;0.05;;1;1;2;0.5;0.5;31;0.72;31.5;70.7;;0.8558;;2.5;;;31;75;0.08;6;;0.018;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 1;176;Trifásico;FALSE;FALSE;FALSE;TS6;EAFCEC;3000;15;30;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;1714;ND;197;00643/16-TE/MI;28-01-2016;0;Cuba Ponto Inferior (F);12.8;0.05;0.05;0.08;0.05;0.05;;3;2;0.5;1;7;88;1.79;27.7;65.8;;0.8638;;2.5;;;23;78;0.02;6;;0.01;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19184 S;163;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);;;15;242;;242;;;;Principal;NOperacional;1715;2;182;01950/16-TE/MI;21-03-2016;0;Cuba Ponto Inferior (F);27.6;0.05;0.05;0.05;0.05;0.05;;5;3;2;9;0.5;146;0.93;9.5;41;;0.8755;8.408;0.5;0.02;0.01;43;80;0.02;3;138.5;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.4;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19185 S;164;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);;;15;242;;242;;;;Principal;NOperacional;1716;2;183;01951/16-TE/MI;21-03-2016;0;Cuba Ponto Inferior (F);28.2;0.05;0.05;0.05;0.05;0.05;;8;6;0.5;22;0.5;135;1.05;10.5;44.6;;0.8754;7.93;0.5;0.02;0.01;40;91;0.02;2;146;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.36;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19186 S;165;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);;;15;242;;242;;;;Principal;NOperacional;1717;2;184;01952/16-TE/MI;21-03-2016;0;Cuba Ponto Inferior (F);28.4;0.05;0.05;0.05;0.05;0.05;;3;3;0.5;11;0.5;156;1.21;8.7;40.4;;0.875;8.327;0.5;0.02;0.01;44;80;0.02;3;146;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.4;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19184 S;163;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);;;15;242;;242;;;;Principal;NOperacional;1718;2;182;02816/16-TE/MI;04-05-2016;0;Cuba Ponto Inferior (F);37.2;;;;;;;;;;;;;;;;;0.8755;;;0.02;0.01;44;;0.02;;;0.005;;;;;Não Corrosivo;;;0.41;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19185 S;164;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);;;15;242;;242;;;;Principal;NOperacional;1719;2;183;02817/16-TE/MI;04-05-2016;0;Cuba Ponto Inferior (F);37.9;;;;;;;;;;;;;;;;;0.8754;;;0.02;0.01;41;;0.02;;;0.005;;;;;Não Corrosivo;;;0.36;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19186 S;165;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);;;15;242;;242;;;;Principal;NOperacional;1720;2;184;02818/16-TE/MI;04-05-2016;0;Cuba Ponto Inferior (F);37.9;;;;;;;;;;;;;;;;;0.8749;;;0.02;0.01;44;;0.02;;;0.005;;;;;Não Corrosivo;;;0.41;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1721;1;177;03989/16-TE/MI;20-06-2016;0;Cuba Ponto Inferior (F);38;;;;;;;27;166;18;372;0.5;477;2.17;2.5;54.1;;;;;;;;59;;17;;;;;;;;;;;Nova colheita dentro de cerca de 6 meses;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1722;1;178;03990/16-TE/MI;20-06-2016;0;Cuba Ponto Inferior (F);36.6;;;;;;;197;47;3;39;0.5;551;3.31;4.6;55;;;;;;;;75;;9;;;;;;;;;;;Nova colheita dentro de cerca de 3 meses;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 1;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;1723;1;192;00644/16-TE/MI;28-01-2016;0;Cuba Ponto Inferior Fase 0;32.8;0.05;0.05;0.05;0.05;0.05;;7;28;0.5;60;0.5;64;2.42;5.6;24.9;;0.8733;10.37;0.5;0.02;0.01;28;91;0.02;5;154;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 2;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;1724;1;193;00645/16-TE/MI;28-01-2016;0;Cuba Ponto Inferior Fase 4;31.1;0.05;0.05;0.05;0.05;0.05;;6;29;0.5;62;0.5;63;2.48;5.5;24.6;;0.8733;10.4;0.5;0.02;0.01;28;78;0.02;5;154;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 3;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;1725;1;194;00646/16-TE/MI;28-01-2016;0;Cuba Ponto Inferior Fase 8;31.4;0.05;0.05;0.05;0.05;0.05;;8;30;0.5;62;0.5;67;2.49;3.5;20.5;;0.8733;10.39;0.5;0.02;0.01;28;58;0.02;5;154;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;1726;1;229;01158/16-TE/MI;17-02-2016;0;Cuba Ponto Inferior (F);39.4;0.05;0.05;0.11;0.05;0.05;;44;57;13;98;0.5;530;2.87;3.5;54.9;;0.871;;2.5;;;21;77;0.06;7;;0.037;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;1727;2;230;01159/16-TE/MI;17-02-2016;0;Cuba Ponto Inferior (F);37.5;0.05;0.05;0.05;0.05;0.05;;8;108;25;151;0.5;188;1.9;3;56;;0.8712;;1.5;;;28;61;0.02;3;;0.029;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;1728;3;231;01160/16-TE/MI;17-02-2016;0;Cuba Ponto Inferior (F);41.9;0.05;0.05;0.09;0.05;0.05;;54;27;5;31;0.5;1010;4.59;3.5;55.6;;0.867;;3;;;18;73;0.07;10;;0.022;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7644 C;213;Trifásico;FALSE;TRUE;FALSE;TS5;EAFCEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;1729;ND;232;01161/16-TE/MI;17-02-2016;0;Cuba Ponto Inferior (F);21;0.05;0.05;0.06;0.05;0.05;;51;58;16;110;0.5;583;4.06;5.3;70;;0.8685;;2.5;;;22;50;0.04;14;;0.03;;;;;;;;;Nova colheita dentro de cerca de 6 meses;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7645 C;214;Trifásico;FALSE;TRUE;FALSE;TS6;EFACEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;1730;ND;233;01162/16-TE/MI;17-02-2016;0;Cuba Ponto Inferior (F);19.9;0.05;0.05;0.05;0.05;0.05;;50;57;13;135;0.5;466;3.46;5.3;70.3;;0.8687;;2.5;;;24;55;0.02;17;;0.025;;;;;;;;;Nova colheita dentro de cerca de 6 meses;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9781;216;Trifásico;FALSE;FALSE;FALSE;TS8;EFACEC;250;0.4;30;;30;;;;Eclusas;Operacional;1731;ND;235;01163/16-TE/MI;17-02-2016;0;Cuba Ponto Inferior (F);12.1;0.05;0.05;0.05;0.05;0.05;;21;3;0.5;4;0.5;90;3.23;25.7;66.8;;0.8931;14.03;2;0.02;0.01;21;92;0.15;10;160;0.02;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9037;215;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;0.4;30;;30;;SHELL DIALA D;0.9;Auxiliar;Operacional;1732;ND;234;01948/16-TE/MI;22-03-2016;0;Cuba Ponto Inferior (F);12;0.05;0.05;0.14;0.05;0.05;;5;1;0.5;0.5;0.5;42;1.63;28.5;65.2;;0.8737;10.62;2.5;0.02;0.01;19;81;0.11;12;154.5;0.026;;;;;;;;;Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;1733;1;239;01164/16-TE/MI;18-02-2016;0;Cuba Ponto Inferior (F);34.8;0.05;0.05;0.43;0.05;0.05;;7;11;3;14;0.5;199;3.42;24.2;60;;0.8714;;1.5;;;30;66;0.02;12;;0.005;;;;;;;;;;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;1734;2;240;01165/16-TE/MI;18-02-2016;0;Cuba Ponto Inferior (F);34.9;0.05;0.05;0.06;0.05;0.05;;8;5;0.5;5;0.5;137;3.08;26;60.8;;0.8708;;0.5;;;33;68;0.02;6;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;1735;3;241;01166/16-TE/MI;18-02-2016;0;Cuba Ponto Inferior (F);41.9;0.05;0.05;0.1;0.05;0.05;;15;4;3;1;0.5;211;3.54;24.4;58.7;;0.8596;;3;;;20;61;0.09;18;;0.014;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19442 C;223;Trifásico;FALSE;TRUE;FALSE;TS4;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;1736;ND;242;01949/16-TE/MI;23-03-2016;0;Cuba Ponto Inferior (F);20;0.05;0.05;0.05;0.05;0.05;;24;6;11;10;82;192;4.57;23.9;70;;0.8548;;4.5;;;19;71;0.08;13;;0.019;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;1737;1;252;01167/16-TE/MI;16-02-2016;0;Cuba Ponto Inferior (F);34.3;0.05;0.05;1.23;0.05;0.05;;207;5;4;14;0.5;361;5.2;11.4;53;;0.867;;1.5;;;22;20;0.06;44;;0.007;;;;;;;;;Nova colheita dentro de cerca de 6 meses;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1738;1;143;00647/16-TE/MI;26-01-2016;0;Cuba Ponto Inferior (F);16.3;0.05;0.05;0.37;0.05;0.05;;6;2;0.5;1;0.5;145;1.56;26.2;60.9;;0.8673;;3;;;21;59;0.05;6;;0.042;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1739;1;144;00648/16-TE/MI;26-01-2016;0;Cuba Ponto Inferior (F);15.5;0.05;0.05;0.52;0.05;0.05;;6;2;0.5;1;0.5;154;1.53;26.8;64.3;;0.8661;13.25;3;0.02;0.01;21;94;0.05;6;160;0.047;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1740;1;145;00649/16-TE/MI;26-01-2016;0;Cuba Ponto Inferior (F);16;0.05;0.05;0.5;0.05;0.05;;4;2;0.5;0.5;0.5;150;1.51;26.8;63;;0.8672;;3;;;20;64;0.05;5;;0.039;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1741;2;146;00650/16-TE/MI;26-01-2016;0;Cuba Ponto Inferior (F);16.3;0.05;0.05;0.45;0.05;0.05;;5;2;0.5;0.5;0.5;159;1.59;26.8;63.5;;0.8675;;3;;;19;84;0.05;5;;0.052;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1742;2;147;00651/16-TE/MI;26-01-2016;0;Cuba Ponto Inferior (F);16;0.05;0.05;0.52;0.05;0.05;;5;2;0.5;0.5;0.5;160;1.69;26.8;63.6;;0.8675;;3;;;21;59;0.05;6;;0.036;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1743;2;148;00652/16-TE/MI;26-01-2016;0;Cuba Ponto Inferior (F);14.8;0.05;0.05;0.49;0.05;0.05;;5;2;0.5;0.5;0.5;156;1.61;26;61.2;;0.8668;13.63;3.5;0.02;0.01;18;64;0.06;6;162;0.054;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1744;3;149;00653/16-TE/MI;26-01-2016;0;Cuba Ponto Inferior (F);15.4;0.05;0.05;0.31;0.05;0.05;;4;2;0.5;0.5;0.5;136;1.37;26.3;61.1;;0.8669;;3;;;21;82;0.04;5;;0.033;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1745;3;150;00654/16-TE/MI;26-01-2016;0;Cuba Ponto Inferior (F);15.7;0.05;0.05;0.31;0.05;0.05;;4;2;0.5;0.5;0.5;124;1.3;26.8;62.5;;0.8676;13.46;2.5;0.02;0.01;20;91;0.07;5;160;0.025;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;1746;3;151;00655/16-TE/MI;26-01-2016;0;Cuba Ponto Inferior (F);15.5;0.05;0.05;0.33;0.05;0.05;;4;2;0.5;0.5;0.5;126;1.28;27.1;63.4;;0.8677;;3;;;19;51;0.03;5;;0.03;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;1747;4;153;00656/16-TE/MI;26-01-2016;0;Cuba Ponto Inferior (F);22;0.05;0.05;0.05;0.05;0.05;;7;51;7;101;0.5;88;1.35;4;22.8;;0.8551;;1;;;30;68;0.02;4;;0.005;;;;;;;;;Nova colheita dentro de cerca de 6 meses;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;1748;ND;152;00657/16-TE/MI;26-01-2016;100;Cuba Ponto Inferior (F);9;0.05;0.05;0.05;0.05;0.05;;3;2;0.5;1;0.5;51;0.72;27.8;63.4;;0.8671;;2.5;;;24;79;0.02;3;;0.034;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3138;137;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;15;0.4;;15;;SHELL DIALA D;;Auxiliar;Operacional;1749;ND;154;00658/16-TE/MI;26-01-2016;0;Cuba Ponto Inferior (F);11.8;0.05;0.05;0.09;0.05;0.05;;17;1;0.5;0.5;0.5;109;1.4;23.2;64.1;;0.8752;11.37;2;0.02;0.01;21;70;0.11;9;152;0.015;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3137;138;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;1000;15;0.4;;15;;SHELL DIALA D;;Auxiliar;Operacional;1750;ND;155;01953/16-TE/MI;21-03-2016;0;Cuba Ponto Inferior (F);21.2;0.05;0.05;0.16;0.05;0.05;;6;1;0.5;0.5;0.5;44;1.72;27.8;62.2;;0.8802;;0.5;;;27;89;0.03;7;;0.008;;;;;Potencialmente Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;1751;1;159;00659/16-TE/MI;27-01-2016;0;Cuba Ponto Inferior (F);30.2;0.05;0.05;1.16;0.05;0.05;;63;7;5;9;0.5;526;5.61;11.8;58.9;;0.8716;;2.5;;;20;64;0.09;9;;0.008;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;1752;1;160;00660/16-TE/MI;27-01-2016;0;Cuba Ponto Inferior (F);28;0.05;0.05;0.55;0.05;0.05;;57;7;3;8;0.5;491;4.63;12.5;59.3;;0.8709;;2.5;;;20;86;0.08;10;;0.008;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;1753;1;161;00661/16-TE/MI;27-01-2016;0;Cuba Ponto Inferior (F);26.7;0.05;0.05;0.55;0.05;0.05;;50;6;2;7;0.5;446;4.68;14.6;58.7;;0.8702;;2.5;;;20;81;0.07;9;;0.022;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;1754;3;165;00662/16-TE/MI;27-01-2016;0;Cuba Ponto Inferior (F);17.5;0.05;0.05;0.13;0.05;0.05;;1;1;0.5;1;0.5;63;1.28;28.5;66.7;;0.8698;;0.5;;;28;57;0.02;4;;0.006;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;1755;3;166;00663/16-TE/MI;27-01-2016;0;Cuba Ponto Inferior (F);21.7;0.05;0.05;0.29;0.05;0.05;;1;1;0.5;0.5;0.5;73;1.34;27.6;63.4;;0.8698;;0.5;;;29;71;0.02;5;;0.01;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;1756;3;167;00664/16-TE/MI;27-01-2016;0;Cuba Ponto Inferior (F);21.1;0.05;0.05;0.06;0.05;0.05;;1;1;0.5;0.5;0.5;65;1.25;28;63.9;;0.8698;;1;;;31;53;0.02;7;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;1757;ND;168;00665/16-TE/MI;27-01-2016;100;Cuba Ponto Inferior (F);8.7;0.05;0.05;0.79;0.05;0.06;;1;1;0.5;0.5;0.5;35;1.06;28.8;68.4;;0.8658;;4;;;20;87;0.1;5;;0.035;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 1;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;1758;4;169;00666/16-TE/MI;27-01-2016;0;Cuba Ponto Inferior Fase 0;24.1;0.05;0.05;0.05;0.05;0.05;;2;21;2;54;0.5;51;0.67;5.1;23.4;;0.8732;10.36;0.5;0.02;0.01;27;72;0.02;3;154;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 2;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;1759;4;170;00667/16-TE/MI;27-01-2016;0;Cuba Ponto Inferior Fase 4;23.7;0.05;0.05;0.05;0.05;0.05;;3;22;2;55;0.5;53;0.67;3.9;21.4;;0.8732;10.36;0.5;0.02;0.01;27;76;0.02;3;154;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 3;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;1760;4;171;00668/16-TE/MI;27-01-2016;0;Cuba Ponto Inferior Fase 8;24.4;0.05;0.05;0.05;0.05;0.05;;3;22;2;59;0.5;54;0.71;8.3;39.1;;0.8733;10.35;0.5;0.02;0.01;26;63;0.02;4;154;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1761;2;162;02819/16-TE/MI;04-05-2016;0;Cuba Ponto Inferior (F);43.2;;;;;;;;;;;;;;;;;0.8666;;;0.02;0.01;32;;0.02;;;0.005;;;;;Não Corrosivo;;;0.44;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1762;2;163;02820/16-TE/MI;04-05-2016;0;Cuba Ponto Inferior (F);43.9;;;;;;;;;;;;;;;;;0.8672;;;0.02;0.01;30;;0.02;;;0.005;;;;;Não Corrosivo;;;0.5;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;1763;2;164;02821/16-TE/MI;04-05-2016;0;Cuba Ponto Inferior (F);44.4;;;;;;;;;;;;;;;;;0.8675;;;0.02;0.01;32;;0.02;;;0.007;;;;;Não Corrosivo;;;0.5;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1764;1;198;01045/16-TE/MI;02-02-2016;0;Cuba Ponto Inferior (F);28.4;0.05;0.05;0.22;0.05;0.05;;66;54;141;47;0.5;512;3.49;6.8;62.2;;0.8691;9.954;1.5;0.02;0.01;24;92;0.02;4;154;0.009;;;;;;;;;Nova colheita dentro de cerca de 3 meses;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;1765;2;201;01046/16-TE/MI;02-02-2016;0;Cuba Ponto Inferior (F);23.1;0.05;0.05;0.05;0.05;0.05;;4;12;2;25;0.5;45;1.02;4.9;19.1;;0.8574;;1;;;32;87;0.03;4;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;1766;3;200;01047/16-TE/MI;02-02-2016;0;Cuba Ponto Inferior (F);22.7;0.05;0.05;0.05;0.05;0.05;;42;7;9;8;14;725;3.31;14.3;55;;0.8664;10.33;2.5;0.02;0.01;19;62;0.11;6;152;0.014;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;1767;1;198;03991/16-TE/MI;21-06-2016;0;Cuba Ponto Inferior (F);37.3;;;;;;;13;9;14;7;0.5;114;1.15;6.7;23.6;;;;;;;;75;;5;;;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;1768;1;219;01168/16-TE/MI;16-02-2016;0;Cuba Ponto Inferior (F);20.4;0.05;0.05;0.05;0.05;0.05;;5;60;0.5;89;0.5;145;4.17;5.2;33.9;;0.8699;;1;;;30;78;0.02;5;;0.006;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;1769;2;221;01169/16-TE/MI;16-02-2016;0;Cuba Ponto Inferior (F);12.8;0.05;0.05;0.05;0.05;0.05;;3;68;5;95;0.5;263;3.4;5.1;50.9;;0.8711;;0.5;;;28;82;0.02;4;;0.008;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;S 0112 A;202;Trifásico;FALSE;FALSE;TRUE;3TP;;;10;235;;235;;;;Principal;Operacional;1770;3;223;01170/16-TE/MI;16-02-2016;0;Cuba Ponto Inferior (F);12.4;0.05;0.05;0.05;0.05;0.05;;4;44;6;61;0.5;403;2.24;7.1;54.9;;0.8722;10.29;0.5;0.02;0.01;28;88;0.02;4;154;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11050;208;Trifásico;FALSE;FALSE;FALSE;Reserva TS;EFACEC;630;0.4;10;;10;;SHELL DIALA D;;Reserva;NOperacional;1771;ND;227;01171/16-TE/MI;16-02-2016;100;Cuba Ponto Inferior (F);9.1;0.05;0.05;0.05;0.05;0.05;;1;2;0.5;1;0.5;14;0.78;32.5;71.2;;0.8539;8.073;1;0.02;0.01;22;85;0.04;10;150;0.035;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;C 11891;204;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;4.15;Auxiliar;Operacional;1772;ND;224;01172/16-TE/MI;16-02-2016;0;Cuba Ponto Inferior (F);14.6;0.05;0.05;0.05;0.05;0.05;;164;11;26;12;284;149;2.03;22.9;70.1;;0.8538;;3.5;;;19;98;0.03;9;;0.018;;;;;;;;;Nova colheita dentro de cerca de 6 meses;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;10492 C;205;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1971;SHELL DIALA D;3.8;Auxiliar;Operacional;1773;ND;225;01173/16-TE/MI;16-02-2016;0;Cuba Ponto Inferior (F);8.3;0.05;0.05;0.05;0.05;0.05;;33;5;5;33;25;193;2.29;19.7;71.8;;0.8647;;2.5;;;20;85;0.04;7;;0.026;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11049;206;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;SHELL DIALA D;;Auxiliar;Operacional;1774;ND;268;01174/16-TE/MI;16-02-2016;0;Cuba Ponto Inferior (F);8.3;0.05;0.05;0.06;0.05;0.05;;18;2;0.5;1;0.5;62;1.56;27.5;65.6;;0.8621;;1.5;;;20;77;0.02;9;;0.011;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;1966;207;Trifásico;FALSE;FALSE;FALSE;TS7;ACEC;500;0.4;30;;30;;NYNAS NYTRO 11 EN;;Eclusas;Operacional;1775;ND;226;01175/16-TE/MI;16-02-2016;0;Cuba Ponto Inferior (F);18.6;0.05;0.05;0.34;0.05;0.05;;34;36;8;77;0.5;174;9.21;8;77.5;;0.8654;;1;;;23;45;0.03;8;;0.162;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;1776;1;211;01048/16-TE/MI;04-02-2016;0;Cuba Ponto Inferior (F);28.2;0.05;0.05;0.34;0.05;0.05;;6;2;2;0.5;0.5;304;3.19;18.7;63.5;;0.8597;9.146;2;0.02;0.01;33;41;0.02;15;152;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.37;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;1777;2;212;01049/16-TE/MI;04-02-2016;0;Cuba Ponto Inferior (F);39.8;0.05;0.05;0.2;0.05;0.05;;5;2;3;1;0.5;194;2.42;18.2;56.4;;0.8587;9.089;2;0.02;0.01;32;61;0.02;10;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.42;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;1778;4;213;01050/16-TE/MI;04-02-2016;0;Cuba Ponto Inferior (F);20.1;0.05;0.05;0.1;0.05;0.05;;12;10;3;16;14;274;6.11;23.1;67.5;;0.8693;;1.5;;;24;84;0.02;7;;0.008;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;1779;ND;217;01051/16-TE/MI;04-02-2016;100;Cuba Ponto Inferior (F);10.5;0.05;0.05;0.05;0.05;0.05;;4;1;2;0.5;0.5;37;1.18;31.6;72.5;;0.8616;9.401;2;0.02;0.01;24;63;0.04;9;154;0.023;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;1780;1;236;01176/16-TE/MI;17-02-2016;0;Cuba Ponto Inferior (F);35.6;0.05;0.05;0.27;0.05;0.05;;12;4;0.5;0.5;0.5;261;2.76;25.2;59;;0.8717;;1;;;32;70;0.02;7;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;1781;2;237;01177/16-TE/MI;17-02-2016;0;Cuba Ponto Inferior (F);36.4;0.05;0.05;0.28;0.05;0.05;;17;4;0.5;1;0.5;229;2.59;24.7;58.8;;0.8678;;0.5;;;30;67;0.02;14;;0.013;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Torrão;47;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 11818;219;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;1500;10;30;;30;01-01-1986;;2.2;Auxiliar;Operacional;1782;ND;238;01178/16-TE/MI;17-02-2016;0;Cuba Ponto Inferior (F);10.2;0.05;0.05;0.05;0.05;0.05;;13;28;2;18;0.5;70;0.93;3.1;65.5;;0.8557;;4.5;;;27;87;0.02;4;;0.017;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;1783;1;203;01052/16-TE/MI;03-02-2016;0;Cuba Ponto Inferior (F);18.6;0.05;0.05;0.61;0.05;0.05;;68;215;494;79;5;526;3.77;26.2;69;;0.8628;;3;;;24;85;0.07;5;;0.022;;;;;;;;;Nova colheita dentro de cerca de 3 meses;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;1784;2;204;01053/16-TE/MI;03-02-2016;0;Cuba Ponto Inferior (F);20.9;0.05;0.05;0.06;0.05;0.05;;3;10;6;12;0.5;308;1.84;14.9;62.9;;0.8674;9.592;1.5;0.02;0.01;35;75;0.02;9;152;0.036;;;;;Não Corrosivo;Não Corrosivo;;0.44;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;1785;3;205;01054/16-TE/MI;03-02-2016;0;Cuba Ponto Inferior (F);21.3;0.05;0.05;1.09;0.05;0.05;;29;16;3;14;0.5;861;3.22;7.8;53.6;;0.8668;;3.5;;;18;87;0.14;8;;0.026;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;22633;189;Trifásico;FALSE;FALSE;FALSE;Reserva TS;EFACEC;1000;0.4;11;;11;;ENERGOL JSA;;Reserva;NOperacional;1786;ND;210;01055/16-TE/MI;03-02-2016;100;Cuba Ponto Inferior (F);11;0.05;0.05;0.05;0.05;0.05;;8;4;0.5;2;0.5;232;2.5;22.4;74.4;;0.8613;;1.5;;;20;84;0.02;5;;0.016;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;13055 C;186;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;1787;ND;207;01056/16-TE/MI;03-02-2016;0;Cuba Ponto Inferior (F);10.8;0.05;0.05;0.05;0.05;0.05;;1;0.5;0.5;0.5;0.5;7;0.15;17.5;50.2;;0.8682;;0.5;;;40;88;0.02;4;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;1788;3;205;01641/16-TE/MI;10-03-2016;0;Cuba Ponto Inferior (F);;0.05;0.05;0.06;0.05;0.05;;4;2;1;2;0.5;109;0.74;16.1;54;;0.8667;9.984;0.5;0.02;0.01;38;76;0.02;7;152;0.005;;;;;Não Corrosivo;Não Corrosivo;;0.45;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;C 11892;185;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;1.1;Auxiliar;Operacional;1789;ND;206;01945/16-TE/MI;22-03-2016;0;Cuba Ponto Inferior (F);22.4;0.05;0.05;0.05;0.05;0.05;;25;3;4;27;29;112;2.19;24.9;69.4;;0.8517;;3;;;21;93;0.03;7;;0.015;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;14279;187;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;1790;ND;208;01946/16-TE/MI;22-03-2016;0;Cuba Ponto Inferior (F);12;0.05;0.05;0.05;0.05;0.05;;19;2;0.5;1;0.5;118;2.13;27.9;71.9;;0.8567;;1.5;;;21;96;0.11;6;;0.01;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;862;188;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;315;0.4;30;;30;;;;Auxiliar;Operacional;1791;ND;209;01947/16-TE/MI;22-03-2016;0;Cuba Ponto Inferior (F);22.4;0.05;0.05;0.28;0.05;0.05;;14;80;4;21;0.5;804;3.8;5.6;59.2;;0.8786;13.54;3.5;0.02;0.01;21;60;0.16;9;152.5;0.125;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;1792;1;203;03992/16-TE/MI;21-06-2016;0;Cuba Ponto Inferior (F);43.4;;;;;;;8;25;85;15;0.5;321;2.36;14.1;36.5;;;;;;;;68;;7;;;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;1793;3;205;03993/16-TE/MI;21-06-2016;0;Cuba Ponto Inferior (F);38.3;;;;;;;;;;;;;;;;;0.8667;;;0.02;0.01;32;;0.02;;;0.008;;;;;Não Corrosivo;;;0.43;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;1794;1;246;01057/16-TE/MI;04-02-2016;0;Cuba Ponto Inferior (F);12.9;0.05;0.05;0.58;0.05;0.05;;10;2;0.5;0.5;0.5;140;3.05;27.8;68.3;;0.8791;10.33;1.5;0.02;0.01;19;33;0.05;25;148;0.008;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;1795;2/3;247;01058/16-TE/MI;04-02-2016;0;Cuba Ponto Inferior (F);10.9;0.05;0.05;0.05;0.05;0.05;;11;21;4;54;0.5;90;1.23;4.5;63.3;;0.8677;10.17;0.5;0.02;0.01;31;90;0.02;2;156;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 09:55;_skypper_DDR_15set.xlsx
Douro;Bouçoais-Sonim;74;1/2;;;PRE;Em Exploração;Fases;P11HB310-02;241;Trifásico;FALSE;FALSE;FALSE;1/2TP;ALSTOM;12000;6;60;;60;;;;Principal;Operacional;1796;1/2;260;1500175;21-01-2015;0;Cuba Ponto Inferior (F);10.9;;;;;;;119;8;3;5;0.5;405;5.18;13.5;67.1;;;;;;;;78;;7;;;;;;;;;;;;27-04-2017 10:32;_skypper_PEBBLEHYDRO_DR_2015.xlsx
Douro;Bouçoais-Sonim;74;1/2;;;PRE;Em Exploração;Fases;P11HB310-02;241;Trifásico;FALSE;FALSE;FALSE;1/2TP;ALSTOM;12000;6;60;;60;;;;Principal;Operacional;1797;1/2;260;1507785;24-11-2015;0;Cuba Ponto Inferior (F);10.8;0.05;0.05;0.05;0.05;0.05;;64;9;2;6;0.5;515;5.96;11.4;69.6;;0.8863;;1;;;33;75;0.03;8;;0.007;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 10:32;_skypper_PEBBLEHYDRO_DR_2015.xlsx
Douro;Nunes;73;1;;;PRE;Em Exploração;Fases;C 12834;243;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5500;6;60;;60;;;;Principal;Operacional;1798;1;262;1507786;24-11-2015;0;Cuba Ponto Inferior (F);7.6;0.05;0.05;0.07;0.05;0.05;;5;3;0.5;1;0.5;172;1.38;20.2;55.7;;0.8671;;0.5;;;39;86;0.02;4;;0.005;;;;;;;;;;27-04-2017 10:32;_skypper_PEBBLEHYDRO_DR_2015.xlsx
Douro;Nunes;73;2;;;PRE;Em Exploração;Fases;C 12835;244;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;5500;6;60;;60;;;;Principal;Operacional;1799;2;263;1507787;24-11-2015;0;Cuba Ponto Inferior (F);13.2;0.05;0.05;0.34;0.05;0.05;;3;2;0.5;0.5;0.5;136;3.33;26.8;63;;0.8681;;0.5;;;34;90;0.02;8;;0.005;;;;;;;;;;27-04-2017 10:32;_skypper_PEBBLEHYDRO_DR_2015.xlsx
Douro;Rebordelo;86;1;;;PRE;Em Exploração;Fases;P11HB310-01;242;Trifásico;FALSE;FALSE;FALSE;1TP;ALSTOM;10000;6;60;;60;;;12.3;Principal;Operacional;1800;1;261;1500176;21-01-2015;0;Cuba Ponto Inferior (F);8.5;;;;;;;113;6;0.5;8;0.5;253;2.56;8.7;41.6;;;;;;;;69;;4;;;;;;;;;;;;27-04-2017 10:32;_skypper_PEBBLEHYDRO_DR_2015.xlsx
Douro;Rebordelo;86;1;;;PRE;Em Exploração;Fases;P11HB310-01;242;Trifásico;FALSE;FALSE;FALSE;1TP;ALSTOM;10000;6;60;;60;;;12.3;Principal;Operacional;1801;1;261;1507788;24-11-2015;0;Cuba Ponto Inferior (F);12.3;0.05;0.05;0.05;0.05;0.05;;85;7;0.5;2;0.5;326;2.94;5.5;39.8;;0.8864;;0.5;;;35;87;0.05;3;;0.006;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 10:32;_skypper_PEBBLEHYDRO_DR_2015.xlsx
Douro;Terragido;76;1;;;PRE;Em Exploração;Fases;C 12430;236;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5163;6;30;;30;;;10.1;Principal;Operacional;1802;1;255;1507789;24-11-2015;0;Cuba Ponto Inferior (F);21.8;0.05;0.05;0.18;0.05;0.05;;47;8;22;7;132;143;2.39;26.6;62.6;;0.8705;;1;;;29;85;0.03;5;;0.007;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 10:32;_skypper_PEBBLEHYDRO_DR_2015.xlsx
Douro;Terragido;76;2;;;PRE;Em Exploração;Fases;C 12431;237;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;5163;6;30;;30;;;10.1;Principal;Operacional;1803;2;256;1507790;24-11-2015;0;Cuba Ponto Inferior (F);10.1;0.05;0.05;0.06;0.05;0.05;;92;38;16;113;0.5;167;1.83;27.3;66.4;;0.8686;;1;;;29;75;0.02;5;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 10:32;_skypper_PEBBLEHYDRO_DR_2015.xlsx
Douro;Terragido;76;3;;;PRE;Em Exploração;Fases;13332;238;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;1400;6;30;;30;;;4.09;Principal;Operacional;1804;3;257;1507791;24-11-2015;0;Cuba Ponto Inferior (F);8.6;0.05;0.05;0.27;0.05;0.05;;3;2;0.5;2;0.5;134;1.91;29.2;67.5;;0.8686;;1;;;22;77;0.03;6;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 10:32;_skypper_PEBBLEHYDRO_DR_2015.xlsx
Douro;Torga;75;1/2;;;PRE;Em Exploração;Fases;116417;245;Trifásico;FALSE;FALSE;FALSE;1/2TP;INCOESA;10000;6;60;;60;01-01-1998;;7.7;Principal;Operacional;1805;1/2;264;1505497;09-09-2015;0;Cuba Ponto Inferior (F);17.5;0.05;0.05;1.1;0.05;0.05;;;;;;;;;;;;0.8804;10.76;2.5;0.02;0.01;18;87;0.13;8;152;0.035;;;;;Potencialmente Corrosivo;Não Corrosivo;;0.01;;27-04-2017 10:32;_skypper_PEBBLEHYDRO_DR_2015.xlsx
Douro;Sôrdo;77;1/2;;;PRE;Em Exploração;Fases;C 12855;240;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;10000;6;30;;30;;;;Principal;Operacional;1806;1/2;259;01039/16-TE/MI;02-02-2016;0;Cuba Ponto Inferior (F);23;0.05;0.05;0.17;0.05;0.05;;6;3;4;3;0.5;156;2.61;26.7;61.7;;0.8566;;1;;;28;59;0.02;12;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 10:34;_skypper_DDR_PH_15set.xlsx
Douro;Terragido;76;1;;;PRE;Em Exploração;Fases;C 12430;236;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5163;6;30;;30;;;10.1;Principal;Operacional;1808;1;255;01040/16-TE/MI;02-02-2016;0;Cuba Ponto Inferior (F);23.6;0.05;0.05;0.2;0.05;0.05;;37;11;27;9;142;224;2.83;25.3;62.9;;0.8704;;1;;;31;78;0.02;6;;0.007;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 10:38;_skypper_DDR_PH_15set.xlsx
Douro;Terragido;76;2;;;PRE;Em Exploração;Fases;C 12431;237;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;5163;6;30;;30;;;10.1;Principal;Operacional;1809;2;256;01041/16-TE/MI;02-02-2016;0;Cuba Ponto Inferior (F);25.2;0.05;0.05;0.07;0.05;0.05;;152;82;24;156;0.5;274;2.38;24;61.7;;0.8686;;1;;;33;88;0.02;4;;0.007;;;;;;;;;Nova colheita dentro de cerca de 3 meses;27-04-2017 10:38;_skypper_DDR_PH_15set.xlsx
Douro;Terragido;76;3;;;PRE;Em Exploração;Fases;13332;238;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;1400;6;30;;30;;;4.09;Principal;Operacional;1810;3;257;01042/16-TE/MI;02-02-2016;0;Cuba Ponto Inferior (F);16.8;0.05;0.05;0.23;0.05;0.05;;4;3;0.5;2;0.5;136;2.18;29;66.1;;0.8688;;1;;;24;73;0.02;7;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 10:38;_skypper_DDR_PH_15set.xlsx
Douro;Terragido;76;ND;;;PRE;Em Exploração;Fases;13331;239;Trifásico;FALSE;FALSE;FALSE;TS1;;;;;;;;;;Auxiliar;Operacional;1811;ND;258;01043/16-TE/MI;02-02-2016;0;Cuba Ponto Inferior (F);17.4;0.05;0.05;0.05;0.05;0.05;;24;2;0.5;4;0.5;23;2.05;27.7;68.1;;0.8533;;1.5;;;18;33;0.07;21;;0.028;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 10:38;_skypper_DDR_PH_15set.xlsx
Douro;Terragido;76;2;;;PRE;Em Exploração;Fases;C 12431;237;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;5163;6;30;;30;;;10.1;Principal;Operacional;1812;2;256;03994/16-TE/MI;22-06-2016;0;Cuba Ponto Inferior (F);33.4;;;;;;;223;120;34;211;0.5;469;3.2;15.8;58.4;;;;;;;;60;;3;;;;;;;;;;;Nova colheita dentro de cerca de 6 meses;27-04-2017 10:38;_skypper_DDR_PH_15set.xlsx
Douro;Sôrdo;77;ND;;;PRE;Em Exploração;Fases;13641;252;Trifásico;FALSE;FALSE;FALSE;TS1;;;;;;;;;;Auxiliar;Operacional;1813;ND;292;01044/16-TE/MI;02-02-2016;0;Cuba Ponto Inferior (F);16;0.05;0.05;0.05;0.05;0.05;;10;2;5;5;0.5;22;1.87;29.4;70.9;;0.8488;;1;;;22;63;0.02;4;;0.015;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;27-04-2017 16:55;_skypper_DDR_PH_15set.xlsx
Douro;Bouçoais-Sonim;74;1/2;;;PRE;Em Exploração;Fases;P11HB310-02;241;Trifásico;FALSE;FALSE;FALSE;1/2TP;ALSTOM;12000;6;60;;60;;;;Principal;Operacional;1814;1/2;260;;27-11-2014;0;FUNDO;27;0.05;0.05;0.05;0.05;0.05;;95;6;7;5;0.5;217;3.64;15.3;60.2;;0.8863;;0.5;;;32;30;0.03;21;;0.009;;;;;Não Corrosivo;Não Corrosivo;;;;27-04-2017 17:03;CENTRAL BOUCOAIS 22032015.xlsx
Douro;Nunes;73;1;;;PRE;Em Exploração;Fases;C 12834;243;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5500;6;60;;60;;;;Principal;Operacional;1815;1;262;;27-11-2014;0;FUNDO;23;0.05;0.05;3.78;0.05;0.08;;17;4;5;3;0.5;245;2.95;23.2;58.7;;0.847;;3;;;17;24;0.13;42;;0.026;;;;;;;;;;27-04-2017 17:07;CENTRAL NUNES 22032015.xlsx
Douro;Nunes;73;2;;;PRE;Em Exploração;Fases;C 12835;244;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;5500;6;60;;60;;;;Principal;Operacional;1816;2;263;;27-11-2014;0;FUNDO;22;0.05;0.05;0.2;0.05;0.05;;4;3;3;1;0.5;151;1.84;24.8;56.1;;0.868;;0.5;;;36;46;0.02;15;;0.005;;;;;;;;;;27-04-2017 17:07;CENTRAL NUNES 22032015.xlsx
Douro;Ovadas;78;1;;;PRE;Em Exploração;Fases;C 12462;235;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;6500;6;30;;30;01-01-1992;NYNAS NYTRO TAURUS;2.55;Principal;Operacional;1817;1;254;;25-11-2014;0;FUNDO;28;0.05;0.05;2.19;0.05;0.05;;20;5;9;5;0.5;320;3.92;22.2;60.3;;0.8506;;3.5;;;17;44;0.22;20;;0.022;;;;;;;;;;27-04-2017 17:08;CENTRAL OVADAS 22032015.xlsx
Douro;Rebordelo;86;1;;;PRE;Em Exploração;Fases;P11HB310-01;242;Trifásico;FALSE;FALSE;FALSE;1TP;ALSTOM;10000;6;60;;60;;;12.3;Principal;Operacional;1819;1;261;;27-11-2014;0;FUNDO;29;0.05;0.05;0.05;0.05;0.05;;126;6;3;2;0.5;190;1.9;7.3;35.2;;0.8863;;0.5;;;37;73;0.03;9;;0.012;;;;;;;;;;27-04-2017 17:14;CENTRAL REBORDELO 22032015.xlsx
Douro;Sôrdo;77;1/2;;;PRE;Em Exploração;Fases;C 12855;240;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;10000;6;30;;30;;;;Principal;Operacional;1820;1/2;259;;25-11-2014;0;FUNDO;31;0.05;0.05;0.05;0.05;0.05;;17;5;17;4;1;236;2.18;24.7;57.3;;0.8566;;1;;;30;58;0.02;16;;0.005;;;;;;;;;;27-04-2017 17:16;CENTRAL SORDO 22032015.xlsx
Douro;Terragido;76;1;;;PRE;Em Exploração;Fases;C 12430;236;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5163;6;30;;30;;;10.1;Principal;Operacional;1821;1;255;;25-11-2014;0;FUNDO;25;0.05;0.05;0.18;0.05;0.05;;46;11;21;6;99;177;1.68;24.2;55.5;;0.8704;;1;;;32;56;0.02;8;;0.007;;;;;;;;;;27-04-2017 17:18;CENTRAL TERRAGIDO 22032015.xlsx
Douro;Terragido;76;2;;;PRE;Em Exploração;Fases;C 12431;237;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;5163;6;30;;30;;;10.1;Principal;Operacional;1822;2;256;;25-11-2014;0;FUNDO;25;0.05;0.05;0.07;0.05;0.05;;306;101;29;135;2;297;1.53;23.4;57.9;;0.8686;;1;;;35;73;0.02;6;;0.005;;;;;;;;;;27-04-2017 17:18;CENTRAL TERRAGIDO 22032015.xlsx
Douro;Terragido;76;3;;;PRE;Em Exploração;Fases;13332;238;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;1400;6;30;;30;;;4.09;Principal;Operacional;1823;3;257;;25-11-2014;0;FUNDO;23;0.05;0.05;0.36;0.05;0.05;;11;6;5;4;0.5;374;2.73;23.7;57.5;;0.8687;;1;;;26;51;0.02;10;;0.005;;;;;;;;;;27-04-2017 17:18;CENTRAL TERRAGIDO 22032015.xlsx
Douro;Terragido;76;ND;;;PRE;Em Exploração;Fases;13331;239;Trifásico;FALSE;FALSE;FALSE;TS1;;;;;;;;;;Auxiliar;Operacional;1824;ND;258;;25-11-2014;0;FUNDO;20;0.05;0.05;0.05;0.05;0.05;;260;4;4;6;0.5;116;1.8;18.3;63.4;;0.8502;;1;;;18;47;0.07;14;;0.035;;;;;;;;;;27-04-2017 17:18;CENTRAL TERRAGIDO 22032015.xlsx
Douro;Torga;75;1/2;;;PRE;Em Exploração;Fases;116417;245;Trifásico;FALSE;FALSE;FALSE;1/2TP;INCOESA;10000;6;60;;60;01-01-1998;;7.7;Principal;Operacional;1825;1/2;264;;27-11-2014;0;FUNDO;19;0.05;0.05;1.03;0.05;0.05;;65;54;12;89;0.5;779;2.69;4.7;63.2;;0.8804;;2.5;;;20;77;0.12;15;;0.037;;;;;;;;;;27-04-2017 17:18;CENTRAL TORGA 22032015.xlsx
