CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1826;1/2;251;;22-08-2000;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;18;10;1.4;22;;45;0.83;5.4;62;;0.882;8.9;0.5;;;35;81.3;0.004;10.6;146;0.019;;;;;--;--;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1827;1/2;251;;21-08-2001;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;33.9;11.4;1.9;29.4;;89.5;1.14;16.2;91.6;;0.882;9;0.5;;;26.4;69.6;0.008;9.9;146;0.008;;;;;--;--;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1828;1/2;251;;22-05-2002;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;55.2;6.1;0.5;14;;91;0.87;6.8;52.8;;;;;;;;;;;;;;;;;--;--;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1829;1/2;251;;30-06-2004;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;125.5;3.6;1.2;5.9;0.7;191.7;1.5;17.8;67.1;;0.884;;1.5;;;20;71.7;0.041;13.4;;0.02;;;;;--;--;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1830;1/2;251;;15-09-2005;0;Zona inferior da cuba;25;0.05;0.05;0.08;0.05;0.05;;77.7;2.3;1;3.4;0.1;151.9;1.64;22.4;62;;0.8848;8.9;1.5;;;23.1;51.3;0.032;18.7;146;0.014;;;;;--;--;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1831;1/2;251;;06-12-2006;0;Zona inferior da cuba;14;0.05;0.05;0.16;0.05;0.05;;89.7;2.8;1.4;1.8;;251.6;2.88;20.4;65.3;;0.8846;;1.5;;;21.4;56.6;0.001;22.9;;0.008;;;;;--;--;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1832;1/2;251;;12-07-2007;0;Zona inferior da cuba;25;0.05;0.05;0.21;0.05;0.05;;51;2.3;1.1;1.4;;186.1;2.4;21.7;68.4;;0.8845;;1.5;;;21.6;42.7;0.049;23.5;;0.041;;;;;--;--;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1833;1/2;251;;17-09-2008;0;Zona inferior da cuba;19;0.05;0.05;0.25;0.05;0.05;;56;2.1;0.9;1;;213.4;2.46;24.7;73.2;;0.8847;;1.5;;;21.8;44.5;0.044;11.1;;0.039;;;;;--;--;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1834;1/2;251;;12-11-2009;0;Zona inferior da cuba;22;0.05;0.05;0.29;0.05;0.05;;35;1.9;0.5;0.7;;142.1;2.15;27.7;71.4;;0.8847;;1.5;;;21.2;53.5;0.047;22.1;;0.023;;;;;--;--;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1835;1/2;251;;14-07-2010;0;Zona inferior da cuba;24;0.05;0.05;0.41;0.05;0.05;;40.8;3.6;1.6;2.6;;230.8;3.43;27.6;75.2;;0.8848;;1.5;;;21.2;74.9;0.059;14.9;;0.032;;;;;--;--;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1836;1/2;251;;28-04-2011;0;Zona inferior da cuba;32;0.05;0.05;0.46;0.05;0.05;;39.7;2.4;1.2;1;;202.9;3.08;27.6;76.9;;0.8814;;2;;;25.2;60.4;0.071;19;;0.027;;;;;--;--;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1837;1/2;251;;12-12-2012;0;Zona inferior da cuba;15;0.05;0.05;0.54;0.05;0.05;;34.5;2.8;2.4;1.1;;184.9;2.51;25.3;67.2;;0.8814;;1.5;;;21;72.2;0.064;12.8;;0.031;;;;;--;--;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1838;1/2;251;;30-09-2013;0;Zona inferior da cuba;21;0.05;0.05;0.53;0.05;0.05;;37.6;2.4;2.3;0.9;;182.4;3.03;24;66.8;;0.8814;;2;;;21;59.7;0.079;15.6;;0.028;;;;;--;--;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;1839;1/2;251;;11-03-2014;0;Zona inferior da cuba;25;0.05;0.05;0.57;0.05;0.05;;31.7;2.9;3;1.4;2.9;200.9;3.5;21.4;65.4;;0.8814;;2;;;19.6;38.4;0.072;21.9;;0.026;;;;;PC;NC;;;;27-04-2017 22:48;historico_central_aregos_15092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 1;176;Trifásico;FALSE;FALSE;FALSE;TS6;EAFCEC;3000;15;30;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;1840;ND;197;;24-10-2000;0;Zona inferior da cuba;16;0.05;0.05;0.11;0.05;0.05;;4.6;1.8;0.7;0.7;11;70;1.14;27;67;;0.863;11.2;3;;;27.1;78.4;0.015;3.3;152;0.01;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 1;176;Trifásico;FALSE;FALSE;FALSE;TS6;EAFCEC;3000;15;30;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;1841;ND;197;;28-05-2002;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;1.5;1.2;0.3;0.4;5.3;38.4;0.67;24.7;65;;0.858;;3;;;28.7;81;0.016;4;;0.009;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 1;176;Trifásico;FALSE;FALSE;FALSE;TS6;EAFCEC;3000;15;30;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;1842;ND;197;;14-11-2006;0;Zona inferior da cuba;10;0.05;0.05;0.09;0.05;0.05;;8.7;2.4;1;0.8;7;97;1.7;30.1;70;;0.865;;2.5;;;22;56.4;0.02;13.3;;0.01;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 1;176;Trifásico;FALSE;FALSE;FALSE;TS6;EAFCEC;3000;15;30;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;1843;ND;197;;18-12-2008;0;Zona inferior da cuba;7;0.05;0.05;0.06;0.05;0.05;;2;2.2;0.4;0.7;3.8;73.9;1.59;33.1;74.9;;0.8652;;2.5;;;24.5;59.4;0.019;4.4;;0.01;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 1;176;Trifásico;FALSE;FALSE;FALSE;TS6;EAFCEC;3000;15;30;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;1844;ND;197;;19-11-2009;0;Zona inferior da cuba;15;0.05;0.05;0.09;0.05;0.05;;5.8;2;;0.6;0.2;77.8;1.46;32;74.4;;0.8652;;2.5;;;23.9;58.9;0.022;5.2;;0.009;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 1;176;Trifásico;FALSE;FALSE;FALSE;TS6;EAFCEC;3000;15;30;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;1845;ND;197;;11-11-2010;0;Zona inferior da cuba;11;0.05;0.05;0.07;0.05;0.05;;10.7;2.2;;0.6;2.9;95.3;2.19;30.2;74.4;;0.8653;;2.5;;;26.1;82.6;0.039;13.9;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 1;176;Trifásico;FALSE;FALSE;FALSE;TS6;EAFCEC;3000;15;30;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;1846;ND;197;;05-12-2012;0;Zona inferior da cuba;11;0.05;0.05;0.07;0.05;0.05;;6.1;3;2.1;1.1;4.4;108.9;1.57;26.9;63.5;;0.8624;;3;;;25.1;65.3;0.03;6.7;;0.009;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 1;176;Trifásico;FALSE;FALSE;FALSE;TS6;EAFCEC;3000;15;30;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;1847;ND;197;;20-02-2014;0;Zona inferior da cuba;10;0.05;0.05;0.09;0.05;0.05;;3.7;3.1;2.8;1.1;8.1;90.3;1.61;26.6;66.4;;0.8624;;2.5;;;24.9;77.3;0.027;7.9;;0.011;;;;;NC;NC;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 1;176;Trifásico;FALSE;FALSE;FALSE;TS6;EAFCEC;3000;15;30;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;1848;ND;197;;07-05-1998;0;Zona inferior da cuba;14;0.05;0.05;0.07;0.05;0.05;;1;2;2;0.6;28;74;1.2;31;88;;0.861;11.4;2.5;;;28.6;76.7;0.028;7.3;;0.009;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Relé de Buchholz;8390 1;176;Trifásico;FALSE;FALSE;FALSE;TS6;EAFCEC;3000;15;30;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;1849;ND;300;;07-05-1998;0;Relé do Buchholz;15;;;;;;;1;2;1;0.5;27;64;1.1;29;79;;;;;;;;;;11.5;;;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 1;176;Trifásico;FALSE;FALSE;FALSE;TS6;EAFCEC;3000;15;30;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;1850;ND;197;;25-03-1999;0;Zona inferior da cuba;12;0.05;0.05;0.06;0.05;0.05;;13.5;2.1;0.9;0.6;14.7;70.2;1.17;32;79.2;;;;;;;;79.2;;6.2;;;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2668;174;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1851;ND;195;;27-03-2001;0;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;5.1;3;4.8;0.8;;34;0.47;15;39;;0.865;12.7;2;;;30.4;74.8;0.04;5.8;156;0.017;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2668;174;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1852;ND;195;;22-07-2003;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;12.7;1.4;;;;94.7;0.94;26.6;60.6;;0.868;;2;;;25.7;72.2;0.024;8.9;;0.007;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2668;174;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1853;ND;195;;17-10-2007;0;Zona inferior da cuba;23;0.05;0.05;0.07;0.05;0.05;;15.5;1.6;1.7;;;108.4;1.26;27.3;64.4;;0.8682;;2;;;25.6;71;0.04;9;;0.02;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2668;174;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1854;ND;195;;19-11-2009;0;Zona inferior da cuba;17;0.05;0.05;0.09;0.05;0.05;;15.6;1.6;0.8;0.4;;109.4;1.33;28.1;69;;0.8682;;2;;;24.8;60.6;0.044;8.3;;0.018;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2668;174;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1855;ND;195;;14-04-2011;0;Zona inferior da cuba;15;0.05;0.05;0.07;0.05;0.05;;14.1;1.6;0.8;0.4;;105.9;1.23;28.4;74.2;;0.8649;;2;;;24.7;80.8;0.054;7;;0.02;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2668;174;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1856;ND;195;;21-03-2013;0;Zona inferior da cuba;13;0.05;0.05;0.07;0.05;0.05;;10.5;2.6;1.8;0.9;;90.5;1.27;26.5;63.4;;0.8649;;2;;;24.6;86.7;0.045;5.6;;0.019;;;;;NC;NC;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2668;174;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1857;ND;195;;25-03-1999;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;10.4;1.6;1.4;0.4;;80.2;1;31.3;80;;0.865;12.7;2;;;27.1;81.4;0.028;5.8;154;0.02;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2669;175;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1858;ND;196;;27-03-2001;0;Zona inferior da cuba;18;0.05;0.05;0.1;0.05;0.05;;3.6;0.9;0.8;0.3;;31;0.6;17;48;;0.865;13.6;2.5;;;27.4;65.6;0.043;9.8;156;0.016;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2669;175;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1859;ND;196;;22-07-2003;0;Zona inferior da cuba;28;0.05;0.05;0.11;0.05;0.05;;5.7;1.4;0.7;;;102.2;1.28;25.9;59.2;;0.868;;2.5;;;22.2;56;0.044;17;;0.014;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2669;175;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1860;ND;196;;17-10-2007;0;Zona inferior da cuba;18;0.05;0.05;0.14;0.05;0.05;;6.7;1.5;1.6;;;117.6;1.74;24.4;59.4;;0.869;;2.5;;;21.2;53.2;0.064;15.1;;0.026;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2669;175;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1861;ND;196;;19-11-2009;0;Zona inferior da cuba;16;0.05;0.05;0.17;0.05;0.05;;4.3;1.5;0.8;0.4;;85.9;1.64;28.7;67.2;;0.8693;;2.5;;;21.7;82.1;0.07;11.1;;0.02;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2669;175;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1862;ND;196;;14-04-2011;0;Zona inferior da cuba;20;0.05;0.05;0.14;0.05;0.05;;4.7;1.4;1;0.4;;89.1;1.58;29.6;73.7;;0.8662;;2.5;;;21.4;73;0.079;14.1;;0.023;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2669;175;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1863;ND;196;;21-03-2013;0;Zona inferior da cuba;19;0.05;0.05;0.21;0.05;0.05;;3.3;2.3;2.2;0.8;;87.8;1.74;27.2;61.7;;0.8662;;2.5;;;21;57.8;0.076;11.6;;0.022;;;;;NC;NC;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2669;175;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;1864;ND;196;;25-03-1999;0;Zona inferior da cuba;12;0.05;0.05;0.09;0.05;0.05;;4.4;1.6;1.1;0.6;;90.6;1.46;30.1;72.9;;0.865;13.6;2.5;;;27.1;80.3;0.047;17.2;156;0.018;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1865;2;186;;24-10-2000;0;Zona inferior da cuba;17;0.05;0.05;0.07;0.05;0.05;;3.1;1.1;4;;;56;0.74;28;67;;0.855;8.6;2.5;;;32.1;79;0.048;4.7;146;0.016;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1866;2;186;;03-07-2001;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;3.1;1;3.6;0.2;;50;0.67;29;75;;0.854;8.4;2.5;;;30.1;70.6;0.029;5.2;;0.019;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1867;2;186;;28-05-2002;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;2.5;0.7;2.2;;;44;0.5;26.8;68.9;;0.851;;2.5;;;32.3;52.1;0.032;3.7;;0.019;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1868;2;186;;22-07-2003;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;0.4;1.1;3.4;;;71.7;0.72;31.7;67.9;;0.858;;2.5;;;31.9;72.2;0.017;7.7;;0.016;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1869;2;186;;21-10-2004;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;4.2;1.1;4.1;;;84.8;0.67;29.7;67.6;;0.857;;2.5;;;31.9;46.2;0.049;6.8;;0.025;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1870;2;186;;04-07-2005;0;Zona inferior da cuba;23;;;;;;;;;;;;;;;;;;;;;;;82.6;;8.2;;;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1871;2;186;;09-11-2005;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;3.4;1.1;3.4;0.1;0.2;75.6;0.72;33.1;71.5;;0.8581;;2.5;;;29.2;51.3;0.042;8.2;;0.016;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1872;2;186;;14-11-2006;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;6.2;1.2;3.5;;;81.6;0.73;35;78.9;;0.858;;2;;;31;44.6;0.082;17.9;;0.019;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1873;2;186;;17-10-2007;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;1;1.1;3.3;;;71.2;0.68;30.7;64.4;;0.8584;;2;;;31;89;0.069;5.8;;0.024;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1874;2;186;;18-12-2008;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;;1.2;2.6;;;61.8;0.62;37.2;81.1;;0.858;;2;;;30.2;88.1;0.08;3.7;;0.02;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1875;2;186;;19-11-2009;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;2.4;1.2;2.8;;;87.6;0.73;29.7;81.5;;0.8581;;2.5;;;30.4;57.4;0.078;5.8;;0.018;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1876;2;186;;11-11-2010;0;Zona inferior da cuba;11;0.05;0.05;0.05;0.05;0.05;;4;1.3;3.1;;0.2;100.9;0.78;35.6;80.9;;0.8581;;2.5;;;30.7;95.7;0.08;4.1;;0.02;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1877;2;186;;14-04-2011;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;1.9;1.2;2.7;;;74.1;0.69;33.6;78.4;;0.8547;;2;;;31.2;66.8;0.08;4.6;;0.024;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1878;2;186;;05-12-2012;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;1.6;2.6;7.9;1;2;53.9;0.67;29.6;64.4;;0.8555;;2;;;30.8;85.5;0.081;4.2;;0.024;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1879;2;186;;02-04-2013;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;;2.3;6.7;0.9;1.5;36.2;0.64;27.7;61.6;;0.8555;;2.5;;;30.4;76.8;0.086;4.8;;0.017;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1880;2;186;;20-02-2014;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;1;1.8;6.2;0.8;1.3;35.4;0.64;30.9;66.4;;0.8555;;2;;;31.3;73.9;0.102;6.2;;0.019;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1881;2;186;;07-05-1998;0;Zona inferior da cuba;13;0.05;0.05;0.08;0.05;0.05;;0.7;2;9;5;;119;1;30;84;;0.853;8.6;2;;;31.8;78.2;0.067;4.7;144;0.01;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1882;2;186;;25-03-1999;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;13.4;1.4;6.3;0.2;;87;0.96;32.9;79.5;;0.854;8.6;2.5;;;32;92.3;0.021;4;;0.014;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1883;2;187;;24-10-2000;0;Zona inferior da cuba;17;0.05;0.05;0.08;0.05;0.05;;3.1;1;4.3;;;50;0.72;27;66;;0.856;8.6;2.5;;;29;52.8;0.052;3.7;146;0.017;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1884;2;187;;03-07-2001;0;Zona inferior da cuba;25;0.05;0.05;0.06;0.05;0.05;;3.2;1.2;4;0.3;;39;0.64;24.9;60.4;;0.854;8.5;2.5;;;30.6;77.2;0.029;5.3;;0.017;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1885;2;187;;28-05-2002;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;2.8;0.9;2.8;;;47;0.58;29.4;74.6;;0.851;;2.5;;;32;91.5;0.03;3.2;;0.014;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1886;2;187;;22-07-2003;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;0.4;1.1;3.9;;;65.6;0.69;31.9;66.9;;0.857;;2.5;;;31.6;70.8;0.019;7.4;;0.024;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1887;2;187;;21-10-2004;0;Zona inferior da cuba;19;0.05;0.05;0.07;0.05;0.05;;;1.1;4.4;;;74.1;0.7;31.7;72.7;;0.857;;2.5;;;31.9;46;0.056;7.4;;0.02;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1888;2;187;;04-07-2005;0;Zona inferior da cuba;24;;;;;;;;;;;;;;;;;;;;;;;54;;14;;;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1889;2;187;;09-11-2005;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;2.8;1;2.4;;;43.1;0.56;34;71.6;;0.8592;;2.5;;;30;43.8;0.034;7.3;;0.02;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1890;2;187;;14-11-2006;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;5.3;1;2.6;;0.9;51.3;0.61;35.1;77;;0.8593;;2;;;29.4;72.1;0.086;15.3;;0.028;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1891;2;187;;17-10-2007;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;0.2;0.9;2.4;0.2;0.8;47.2;0.56;30.2;62.7;;0.8593;;2.5;;;30.8;89.9;0.062;5.4;;0.024;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1892;2;187;;18-12-2008;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;;1;2;;0.5;38;0.52;36;76.5;;0.8592;;2.5;;;30.3;77;0.074;7.8;;0.022;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1893;2;187;;19-11-2009;0;Zona inferior da cuba;15;0.05;0.05;0.06;0.05;0.05;;0.7;1.2;2.1;;;56.4;0.62;35.9;82.7;;0.8592;;2;;;31;95.7;0.073;5.4;;0.022;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1894;2;187;;14-04-2011;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;1.2;1.2;2;;0.6;41.4;0.58;35.7;81.9;;0.8559;;2.5;;;31.1;85.3;0.07;6.3;;0.024;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1895;2;187;;05-12-2012;0;Zona inferior da cuba;9;0.05;0.05;0.05;0.05;0.05;;;1.4;2.8;0.3;0.6;44.3;0.58;29.5;61.8;;0.8559;;2.5;;;30.2;73.8;0.078;5.4;;0.025;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1896;2;187;;02-04-2013;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;;1.6;2.7;0.3;0.6;35.4;0.59;29.8;69.2;;0.8559;;2.5;;;31.1;67.9;0.067;5.8;;0.019;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1897;2;187;;20-02-2014;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;0.9;1.8;3.2;0.3;0.4;33.2;0.59;31.2;68.6;;0.8559;;2.5;;;31.3;84.2;0.102;4.4;;0.024;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1898;2;187;;07-05-1998;0;Zona inferior da cuba;13;0.05;0.05;0.09;0.05;0.05;;1.3;1.5;6.6;;;108;1.1;29;79;;0.853;8.6;2;;;33.1;82.7;0.05;5.7;146;0.01;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1899;2;187;;25-03-1999;0;Zona inferior da cuba;16;0.05;0.05;0.07;0.05;0.05;;8.3;1.2;4.8;0.2;;74.6;0.84;28.5;64.7;;0.855;8.6;2.5;;;30.4;75.4;0.023;4;;0.016;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1900;2;185;;24-10-2000;0;Zona inferior da cuba;22;0.05;0.05;0.33;0.05;0.05;;61;260;584;75;4.7;286;1.99;25;67;;0.855;8.5;3;;;31.4;70.5;0.045;10;146;0.011;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1901;2;185;;27-03-2001;0;Zona inferior da cuba;18;0.05;0.05;0.29;0.05;0.05;;115;489;1005;137;9;206;1.24;14;39;;0.855;8.4;3;;;33.7;58.8;0.054;13;144;0.012;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1902;2;185;;03-07-2001;0;Zona inferior da cuba;35;0.05;0.05;0.35;0.05;0.05;;56;580;1391;215;;334;1.91;24;68;;0.855;8.6;3;;;28.1;70.7;0.059;16.1;;0.01;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1903;2;185;;28-05-2002;0;Zona inferior da cuba;22;0.05;0.05;0.26;0.05;0.05;;31.9;423.6;1209.2;225.3;5.8;254.4;1.66;32.7;91.1;;0.851;;3;;;31.4;62.4;0.024;9.9;;0.015;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1904;2;185;;22-07-2003;0;Zona inferior da cuba;34;0.05;0.05;0.39;0.05;0.05;;24.8;355.3;1188.8;217.1;2.1;465.5;2.41;23;60.7;;0.858;;3;;;29.3;44.7;0.043;15.4;;0.014;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1905;2;185;;21-10-2004;0;Zona inferior da cuba;16;0.05;0.05;0.45;0.05;0.05;;19.1;102.6;302.3;70.6;1.3;367.9;2.03;27.2;74;;0.857;;3;;;29.3;73.6;0.069;17.9;;0.016;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1906;2;185;;08-11-2005;0;Zona inferior da cuba;20;0.05;0.05;0.38;0.05;0.05;;18.4;97.1;240.1;57.1;;381.9;2.5;28.4;69.6;;0.8584;;3;;;27.8;46.8;0.084;18.3;;0.016;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1907;2;185;;14-11-2006;0;Zona inferior da cuba;16;0.05;0.05;0.41;0.05;0.05;;9.6;69.2;180.4;42.3;0.4;310;2;26.8;67.7;;0.8582;;3;;;27.7;62.8;0.174;19.7;;0.015;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1908;2;185;;09-05-2007;0;Zona inferior da cuba;25;;;;;;;9;62.1;156.5;47.3;;435.7;2.45;23.6;60.8;;;;;;;;;0.157;15.4;;;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1909;2;185;;17-10-2007;0;Zona inferior da cuba;25;0.05;0.05;0.26;0.05;0.05;;190.6;6.1;3.3;6.2;;98;2.44;9.6;49.8;;0.8719;;1.5;;;33.8;67.4;0.003;13.5;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1910;2;185;;19-12-2008;0;Zona inferior da cuba;11;0.05;0.05;0.35;0.05;0.05;;10.1;6.4;2.2;2.4;0.7;395.2;4.31;28;77.3;;0.872;9.8948;1.5;0.009;0.003;37.3;77.4;0.013;11.3;148;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1911;2;185;;19-11-2009;0;Zona inferior da cuba;19;0.05;0.05;0.41;0.05;0.05;;7.9;4.9;1.4;2.2;0.3;399.4;4;24.2;72.8;;0.8719;;1.5;;;36.4;57.6;0.014;14.4;;0.005;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1912;2;185;;11-11-2010;0;Zona inferior da cuba;25;0.05;0.05;0.38;0.05;0.05;;26.8;20.1;35.6;8.8;0.4;586.2;4.51;22.4;75.2;;0.872;;1.5;;;34.4;90.8;0.022;5.4;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1913;2;185;;14-04-2011;0;Zona inferior da cuba;19;0.05;0.05;0.46;0.05;0.05;;33.8;71.9;155.7;28.3;1.3;463.6;3.85;21.9;75.8;;0.8686;;1.5;;;33;51;0.006;13.4;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1914;2;185;;17-10-2011;0;Zona inferior da cuba;27;0.05;0.05;0.35;0.05;0.05;;466;138;252;39;149;427;3.27;21;71;;;;;;;;42.7;;13.3;;;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1915;2;185;;05-12-2012;0;Zona inferior da cuba;9;0.05;0.05;0.26;0.05;0.05;;12.2;24.3;102.9;15.8;72.2;93.1;1.38;26.4;62.1;;0.8688;;1.5;;;33.7;89.3;0.019;3.8;;0.006;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1916;2;185;;02-04-2013;0;Zona inferior da cuba;10;0.05;0.05;0.31;0.05;0.05;;3.1;21.3;98.3;15.3;65.8;88;1.38;25.8;63.4;;0.8688;;1.5;;;33.4;82.1;0.021;8.3;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1917;2;185;;20-02-2014;0;Zona inferior da cuba;10;0.05;0.05;0.22;0.05;0.05;;2.3;10.6;61.1;10.7;47.1;72.6;1.22;28.9;66.4;;0.8688;;1.5;;;34.4;69.6;0.019;4.9;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1918;2;185;;07-05-1998;0;Zona inferior da cuba;23;0.05;0.05;0.31;0.05;0.05;;2;3;13;0.7;;330;2.5;27;81;;0.852;8.6;3;;;32.9;56.8;0.048;13.5;146;0.008;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;1919;2;185;;25-03-1999;0;Zona inferior da cuba;23;0.05;0.05;0.29;0.05;0.05;;4;2.9;12.1;0.9;;305.6;2.31;30.2;80.3;;0.854;8.5;3;;;30.9;90.6;0.062;13.1;;0.013;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1920;1;178;;24-10-2000;0;Zona inferior da cuba;20;0.05;0.05;0.06;0.05;0.05;;64;6.2;2.3;6.9;;340;2.35;15;67;;0.846;7.5;2;;;24.4;84.4;0.038;7.3;144;0.01;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1921;1;178;;03-07-2001;0;Zona inferior da cuba;27;0.05;0.05;0.07;0.05;0.05;;51;4.4;1.2;3.7;;284;2;10;47;;0.845;7.5;2;;;22.8;92.6;0.029;7.2;;0.013;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1922;1;178;;28-05-2002;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;28.4;3.3;0.3;2.7;0.6;214.6;1.78;28.6;85.8;;0.844;;2;;;23.4;81.7;0.046;6.1;;0.023;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1923;1;178;;22-07-2003;0;Zona inferior da cuba;27;0.05;0.05;0.14;0.05;0.05;;125;7.1;1.4;4;;486.5;2.8;14.2;70.7;;0.849;;2;;;20.3;85.4;0.073;10.6;;0.044;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1924;1;178;;21-10-2004;0;Zona inferior da cuba;16;0.05;0.05;0.15;0.05;0.05;;67.9;4.4;6.2;3.1;;355.7;2.56;21.2;76.5;;0.849;;2.5;;;18.6;77.6;0.081;7.4;;0.017;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1925;1;178;;09-11-2005;0;Zona inferior da cuba;16;0.05;0.05;0.1;0.05;0.05;;64.3;4;;;;300.8;2.13;23.5;80.2;;0.8506;;2;;;18.8;77.1;0.066;8.4;;0.014;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1926;1;178;;14-11-2006;0;Zona inferior da cuba;17;0.05;0.05;0.18;0.05;0.05;;77.4;5.2;2.2;3;;433.9;3.64;21.4;77.8;;0.8504;7.5;2.5;0.023;0.002;18.4;78.2;0.109;14.8;142;0.024;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1927;1;178;;17-10-2007;0;Zona inferior da cuba;22;0.05;0.05;0.16;0.05;0.05;;58.6;4.4;2.5;3;;359.7;3.4;17.9;65;;0.8506;7.6;2.5;0.028;0.003;18.6;70.1;0.091;13.3;142;0.02;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1928;1;178;;19-12-2008;0;Zona inferior da cuba;8;0.05;0.05;0.15;0.05;0.05;;40.8;3.7;1;2.3;;269.1;2.44;27.1;76.9;;0.8506;7.5716;2.5;0.026;0.005;17.8;90.3;0.113;7.4;148;0.018;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1929;1;178;;19-11-2009;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;4.3;1.6;0.6;0.6;0.4;69;0.92;17.7;47.9;;0.874;9.9162;0.5;0.011;0.003;33.3;68.8;0.006;2.7;152;0.011;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1930;1;178;;11-11-2010;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;22;23.9;3.7;42.4;0.4;154.1;1.61;4.4;58.5;;0.874;9.9433;1;;;24;92;0.014;5.4;158.5;0.011;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1931;1;178;;14-04-2011;0;Zona inferior da cuba;21;0.05;0.05;0.08;0.05;0.05;;72.8;53.4;7;82.2;;296.6;2.26;7.1;76.9;;0.8706;;1;;;28.3;92.6;0.018;8;;0.012;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1932;1;178;;05-12-2012;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;115.9;11.7;5.1;27.6;;212.5;1.59;6.4;62.9;;0.8707;;1;;;26.5;77.9;0.029;3.8;;0.011;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1933;1;178;;02-04-2013;0;Zona inferior da cuba;13;0.05;0.05;0.06;0.05;0.05;;172;16.4;5.4;29.1;;333.3;2.14;2.1;61.8;;0.8788;;1.5;;;25.4;74.5;0.022;6.4;;0.011;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1934;1;178;;20-02-2014;0;Zona inferior da cuba;17;0.05;0.05;0.11;0.05;0.05;;219.2;30.9;6.8;37.8;;466.8;2.54;4.7;62.8;;0.8708;;1;;;24.1;91.1;0.047;4.6;;0.02;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1935;1;178;;06-05-1998;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;62;9;4;30;;325;2.9;13;77;;0.845;7.5;1.5;;;25;80;0.023;10.3;144;0.009;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1936;1;178;;25-03-1999;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;31;5.1;2.8;15.9;;211.8;2.27;23.1;76.4;;0.847;7.5;1.5;;;24.3;95.5;0.033;8.5;;0.009;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1937;1;176;;24-10-2000;0;Zona inferior da cuba;18;0.05;0.05;0.07;0.05;0.05;;23;4.3;1.5;5.7;;138;2.13;21.7;66;;0.855;7.7;2;;;23.2;64.1;0.039;8.7;142;0.01;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1938;1;176;;03-07-2001;0;Zona inferior da cuba;27;0.05;0.05;0.06;0.05;0.05;;75;5.3;1.4;4.3;0.8;321;2.5;13;55;;0.856;7.8;2.5;;;23.3;81.3;0.028;8.7;;0.014;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1939;1;176;;28-05-2002;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;34.4;4.5;0.2;2;0.4;113.2;1.1;21.1;64.7;;0.852;;2.5;;;23.4;79.2;0.047;7;;0.014;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1940;1;176;;22-07-2003;0;Zona inferior da cuba;27;0.05;0.05;0.11;0.05;0.05;;127.1;6.4;0.9;3;;446.4;2.76;15.3;67.5;;0.858;;2.5;;;19.9;71.4;0.054;11.6;;0.044;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1941;1;176;;21-10-2004;0;Zona inferior da cuba;16;0.05;0.05;0.12;0.05;0.05;;71.9;3.8;5.7;2.4;;316.8;2.55;21.6;69.9;;0.858;;2.5;;;19.3;78.7;0.073;7.7;;0.014;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1942;1;176;;09-11-2005;0;Zona inferior da cuba;15;0.05;0.05;0.08;0.05;0.05;;60;3.3;1;1.5;0.1;249.4;2.12;27.5;77.8;;0.8588;7.7;2.5;;;19.4;56.8;0.06;9.1;140.5;0.013;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1943;1;176;;14-11-2006;0;Zona inferior da cuba;16;0.05;0.05;0.15;0.05;0.05;;81.3;5.4;8;3.1;;388.5;3.46;20.8;74.2;;0.8586;7.7;2.5;0.024;0.003;17.4;56.3;0.083;20.8;142;0.017;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1944;1;176;;09-05-2007;0;Zona inferior da cuba;25;;;;;;;;;;;;;;;;;;;;;;;;;14.7;;;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1945;1;176;;17-10-2007;0;Zona inferior da cuba;21;0.05;0.05;0.12;0.05;0.05;;52.8;3.6;2.9;2.2;0.5;302.5;3.08;18.8;61.9;;0.8588;7.7;2.5;0.026;0.003;19;51.4;0.079;14.5;158;0.017;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1946;1;176;;19-12-2008;0;Zona inferior da cuba;9;0.05;0.05;0.12;0.05;0.05;;35.5;3.2;0.8;1.4;;227.4;2.36;29.1;77;;0.8588;7.7308;2.5;0.019;0.003;18.1;55.4;0.087;11.7;144;0.012;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
