CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1947;1;176;;19-11-2009;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;5.1;1.5;;1.4;;64.1;1.14;16.2;43.9;;0.8737;9.9148;0.5;0.013;0.002;30.3;81.2;0.008;3.8;150;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1948;1;176;;11-11-2010;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;14.7;4.1;1;3.1;;218.8;2.97;14;57;;0.8737;9.9172;1;0.009;0.004;30.7;74.4;0.024;6.4;158;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1949;1;176;;14-04-2011;0;Zona inferior da cuba;21;0.05;0.05;0.07;0.05;0.05;;61;11.3;2.2;8.7;;371.2;4.52;8.6;78.4;;0.8704;;1;;;28.6;79.1;0.029;6.1;;0.008;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1950;1;176;;05-12-2012;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;50.3;3.6;2;4.4;;188.7;2.16;14.8;58.6;;0.8704;;1;;;27.6;90.9;0.026;4.1;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1951;1;176;;02-04-2013;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;70.2;4;2.3;4.2;;274.2;2.64;11.9;62.3;;0.8704;;1;;;27.1;82.6;0.016;6.1;;0.005;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1952;1;176;;20-02-2014;0;Zona inferior da cuba;16;0.05;0.05;0.08;0.05;0.05;;131.5;7;4.4;6.6;;366.7;2.97;8.9;61.9;;0.8704;;1;;;25.5;89.8;0.032;3.2;;0.01;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1953;1;176;;06-05-1998;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;40;8;4;20;;272;3;19;81;;0.854;7.7;2;;;24.4;71;0.032;7;138;0.011;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1954;1;176;;25-03-1999;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;39.5;4.6;3.3;13.3;;184.2;2.7;22.4;66.9;;0.855;7.7;2;;;24.2;76.1;0.04;9.5;;0.009;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1955;1;177;;24-10-2000;0;Zona inferior da cuba;18;0.05;0.05;0.07;0.05;0.05;;54;59;10;91;;362;1.98;10;58;;0.877;8.3;4;;;20.6;72.6;0.06;7.4;140;0.079;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1956;1;177;;03-07-2001;0;Zona inferior da cuba;28;0.05;0.05;0.06;0.05;0.05;;43;65;10;76;;404;2.14;7.8;52;;0.876;8.2;4.5;;;19.2;73.1;0.106;10;;0.074;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1957;1;177;;28-05-2002;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;59.4;14.7;4.2;25.3;0.3;231.8;1.28;7.6;46.4;;0.873;;4.5;;;20.9;84.7;0.114;7.5;;0.059;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1958;1;177;;22-07-2003;0;Zona inferior da cuba;27;0.05;0.05;0.11;0.05;0.05;;119.8;96;13.4;77.5;;576.1;2.96;5.5;63;;0.879;;4.5;;;17.2;72.2;0.142;17.3;;0.095;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1959;1;177;;21-10-2004;0;Zona inferior da cuba;16;0.05;0.05;0.1;0.05;0.05;;106.2;35.4;14.3;35.9;;518.1;3.1;8.8;71;;0.879;;4.5;;;17.2;52.5;0.159;8.9;;0.05;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1960;1;177;;09-11-2005;0;Zona inferior da cuba;15;0.05;0.05;0.07;0.05;0.05;;147.8;34.3;8.7;32.9;;446.1;3.16;15.5;75.4;;0.8795;8.4;4;;;16.9;54.9;0.144;12.5;140.5;0.044;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1961;1;177;;14-11-2006;0;Zona inferior da cuba;16;0.05;0.05;0.13;0.05;0.05;;165.3;43;9.2;29.8;;725.9;4.51;4.6;73;;0.8796;8.3;4.5;0.013;0.003;16.7;56.4;0.219;20.4;142;0.049;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1962;1;177;;17-10-2007;0;Zona inferior da cuba;23;0.05;0.05;0.12;0.05;0.05;;132.3;30.8;8.4;23.7;;634;4.07;4.8;67;;0.8796;8.3;4;0.014;0.005;16.8;63.4;0.218;21.1;142;0.047;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1963;1;177;;19-12-2008;0;Zona inferior da cuba;9;0.05;0.05;0.13;0.05;0.05;;109.8;21.1;6.5;19.8;;469.3;3.91;13.9;72.1;;0.8796;8.3296;4;0.016;0.005;15.7;57.8;0.257;10.7;142;0.042;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1964;1;177;;19-11-2009;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;7.6;2;0.5;0.6;;90.1;1.28;17.5;48.9;;0.8742;9.9635;1;0.011;0.002;30.9;92;0.014;3;150;0.053;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1965;1;177;;11-11-2010;0;Zona inferior da cuba;23;0.05;0.05;0.06;0.05;0.05;;14.9;62.2;9.9;209.1;;159.4;2.23;3.4;58.3;;0.8744;9.9381;1;0.013;0.003;27.1;73;0.02;5.6;156.5;0.049;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1966;1;177;;14-04-2011;0;Zona inferior da cuba;21;0.05;0.05;0.08;0.05;0.05;;18.9;137;19.9;463.8;;243.2;2.96;9;80.1;;0.8711;;1.5;;;26.6;87.8;0.03;7.4;;0.07;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1967;1;177;;05-12-2012;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;51.2;76.8;15.7;359.1;;226.4;1.39;3;62.6;;0.8712;;1.5;;;25.9;95.3;0.03;5.7;;0.102;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1968;1;177;;02-04-2013;0;Zona inferior da cuba;13;0.05;0.05;0.06;0.05;0.05;;56.8;120.7;18.7;431.6;;339.9;1.63;2.8;62.3;;0.8712;;1.5;;;25.4;91.4;0.023;5.8;;0.116;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1969;1;177;;02-10-2013;0;Zona inferior da cuba;19;;;;;;;42.7;130.4;22.4;482;;306;1.74;4.3;65.5;;;;;;;;81.3;;5.5;;;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1970;1;177;;20-02-2014;0;Zona inferior da cuba;18;0.05;0.05;0.08;0.05;0.05;;47.6;181.7;23.6;484.2;;416.2;1.8;3.9;63.4;;0.8713;;2;;;25.4;62.2;0.045;13.7;;0.143;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1971;1;177;;06-05-1998;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;71;86;16;172;;457;2.3;7;77;;0.875;8.2;3.5;;;22.7;76;0.05;9;142;0.102;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;1972;1;177;;25-03-1999;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;71.3;39.4;12.6;116.3;;346.2;1.94;7;68.2;;0.877;8.2;3.5;;;20.6;77.1;0.064;12.3;;0.078;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19184 S;163;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);;;15;242;;242;;;;Principal;NOperacional;1973;2;182;;24-10-2000;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;5.6;42;5.1;68;;147;1.22;5.9;53;;0.877;7.9;1;;;39.1;67.6;0.006;5.3;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19184 S;163;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);;;15;242;;242;;;;Principal;NOperacional;1974;2;182;;03-07-2001;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;;43;4.1;72;;122;1.22;15;78;;0.878;7.9;1;;;39.5;79.9;0.003;6.1;138;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19184 S;163;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);;;15;242;;242;;;;Principal;NOperacional;1975;2;182;;05-12-2012;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;5.1;15.8;3.4;30.4;;40.4;0.48;3.3;18.8;;0.8761;;1;;;34.8;87.1;0.013;3.6;;0.003;;;;;NC;NC;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19184 S;163;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);;;15;242;;242;;;;Principal;NOperacional;1976;2;182;;02-04-2013;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;4.9;18.1;5;33.8;;50.4;0.78;2.8;19.5;;0.8761;;1;;;36.3;97.4;0.004;4.8;;0.002;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19184 S;163;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);;;15;242;;242;;;;Principal;NOperacional;1977;2;182;;20-02-2014;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;3.4;23.7;7.4;48.4;0.2;34.7;0.97;9.4;31.7;;0.8761;;1;;;35.6;87.9;0.014;3.9;;0.003;;;;;NC;NC;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19184 S;163;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);;;15;242;;242;;;;Principal;NOperacional;1978;2;182;;06-05-1998;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;2;30;3;46;0.6;223;1.3;7;63;;0.875;7.9;0.5;;;34.8;74.2;0.005;6;;0.005;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19184 S;163;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);;;15;242;;242;;;;Principal;NOperacional;1979;2;182;;25-03-1999;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;3.8;37.9;3.7;56.3;;219.3;1.2;5.7;65;;0.877;7.8;0.5;;;35.3;86.9;0.006;6;140;0.006;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13140;160;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;1980;2;179;;28-05-2002;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;1.6;57;3.9;79.4;0.4;140.8;1.07;8.2;66;;0.873;;1;;;33;87.5;0.003;4.7;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13140;160;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;1981;2;179;;22-07-2003;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;1.7;70.5;4.9;110.8;;132.4;1.36;3;46.1;;0.879;;1;;;36.4;68.3;0.003;11.3;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13140;160;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;1982;2;179;;21-10-2004;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;5.1;89.6;9.7;138.7;;140.1;2.05;6;60.6;;0.879;;1;;;36.5;80.6;0.014;4.9;;0.006;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13140;160;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;1983;2;179;;09-11-2005;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;3.6;105.1;7.1;198;;132.4;1.82;8.4;64.2;;0.88;;0.5;;;35.5;87.7;0.001;7.9;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13140;160;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;1984;2;179;;14-11-2006;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;7.4;126;9.1;231.8;;153;2.66;6.7;68.5;;0.88;;1;;;29.6;84.2;0.01;6;;0.005;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13140;160;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;1985;2;179;;17-10-2007;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;2.1;111;9.1;205.4;;119.3;2.43;5.4;56.8;;0.88;;0.5;;;35.9;73.8;0.003;6;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13140;160;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;1986;2;179;;19-12-2008;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;3.9;12.8;2;24.3;;82.6;0.56;6.5;38.1;;0.8796;;1;;;36;80.5;0.008;7;;0.006;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13140;160;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;1987;2;179;;19-11-2009;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;4.8;26.7;3.6;46.6;;103.6;0.81;2.9;37.6;;0.8796;;1;;;35.4;85.5;0.015;2.4;;0.006;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13140;160;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;1988;2;179;;11-11-2010;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;2.9;42.8;4.2;70.7;;115.7;1.23;4.2;39.5;;0.8797;;1;;;36.2;83.1;0.02;3.5;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13140;160;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;1989;2;179;;14-04-2011;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;4;43;6;71.8;;108.9;1.31;5.6;49.3;;0.8762;;1;;;34.9;87;0.013;4.7;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19185 S;164;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);;;15;242;;242;;;;Principal;NOperacional;1990;2;183;;24-10-2000;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;3.1;47;3.6;86;;99;1.17;6.7;52;;0.878;7.9;1;;;38.4;73.7;0.004;5.5;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19185 S;164;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);;;15;242;;242;;;;Principal;NOperacional;1991;2;183;;03-07-2001;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;2.4;55;3.6;143;;104;1.36;9.1;61;;0.877;7.9;1;;;38.6;86.7;0.006;4.8;140;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19185 S;164;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);;;15;242;;242;;;;Principal;NOperacional;1992;2;183;;05-12-2012;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;2.4;47.3;5.4;99.2;0.5;193;0.73;3.4;46.3;;0.876;;1;;;31.2;88.7;0.022;5.8;;0.004;;;;;NC;NC;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19185 S;164;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);;;15;242;;242;;;;Principal;NOperacional;1993;2;183;;02-04-2013;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;0.6;51.8;6;107.2;;235.2;1.21;2.6;48.4;;0.8761;;1;;;29.8;93.4;0.009;5.6;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19185 S;164;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);;;15;242;;242;;;;Principal;NOperacional;1994;2;183;;02-10-2013;0;Zona inferior da cuba;18;;;;;;;3.5;56.6;7.2;146.3;0.4;194.2;1.41;4.3;52.6;;;;;;;;87.2;;2.1;;;;;;;NC;NC;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19185 S;164;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);;;15;242;;242;;;;Principal;NOperacional;1995;2;183;;20-02-2014;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;2.7;71.2;7.8;142.9;0.2;220.4;1.48;4.7;51.8;;0.876;;1;;;30.9;82.4;0.023;5.1;;0.003;;;;;NC;NC;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19185 S;164;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);;;15;242;;242;;;;Principal;NOperacional;1996;2;183;;06-05-1998;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;2;39;4;61;;193;1.5;6;65;;0.875;7.9;0.5;;;34.9;62.6;0.005;11.8;;0.005;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19185 S;164;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);;;15;242;;242;;;;Principal;NOperacional;1997;2;183;;25-03-1999;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;3.8;54.9;5.5;87.5;;195;1.47;6.2;74.7;;0.877;7.9;0.5;;;36.5;76.9;0.007;7;142;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13141;161;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;1998;2;180;;28-05-2002;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;1;73.7;3.4;126.1;0.4;124.1;1.31;10.4;77.8;;0.873;;1;;;35.2;87.4;0.003;3.1;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13141;161;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;1999;2;180;;22-07-2003;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;1.2;99.5;4.3;166.2;;141.7;1.85;4.1;65.8;;0.88;;1;;;34.1;66.9;0.002;4.9;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13141;161;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2000;2;180;;21-10-2004;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;4.9;102.6;9.2;167.7;;135.8;2.43;4.4;68.7;;0.88;;1;;;32.8;71;0.02;4.5;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13141;161;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2001;2;180;;09-11-2005;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;4.1;110.9;5.6;220.5;0.2;114.6;2.09;9.2;71.7;;0.8805;;0.5;;;35.1;78.9;0.025;9.2;;0.006;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13141;161;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2002;2;180;;14-11-2006;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;6.8;106.2;5.1;201.2;0.9;110.9;2.51;7.1;67;;0.8804;;1;;;35.8;82.3;0.01;7.3;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13141;161;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2003;2;180;;17-10-2007;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;1.3;119.7;6.2;232.8;;117.1;2.96;5.2;65;;0.8808;;1;;;35.2;81.8;0.004;4.6;;0.005;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13141;161;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2004;2;180;;19-12-2008;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;1.9;12.6;1.3;25.4;;65.8;0.49;6.4;37.2;;0.8797;;1;;;35.4;91.4;0.004;6.8;;0.005;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13141;161;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2005;2;180;;19-11-2009;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;3.2;27.5;1.7;54.7;;85.7;0.84;5.2;44.4;;0.8797;8.1544;1;0.015;0.003;35.3;62.2;0.006;6.7;146;0.006;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13141;161;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2006;2;180;;11-11-2010;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;100.1;11.1;3.2;14;0.3;231.2;1.1;4.4;58.2;;0.8795;;1;;;35;66.1;0.033;3.8;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13141;161;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2007;2;180;;14-04-2011;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;15.7;31.8;4.2;54.3;;206.1;1.36;7.4;59.4;;0.8761;;1;;;31.3;91.4;0.013;4.1;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19186 S;165;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);;;15;242;;242;;;;Principal;NOperacional;2008;2;184;;24-10-2000;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;3.2;31;3.8;46;;114;1.19;4.5;47;;0.878;7.8;1;;;38.7;66.3;0.003;7.4;;0.008;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19186 S;165;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);;;15;242;;242;;;;Principal;NOperacional;2009;2;184;;03-07-2001;0;Zona inferior da cuba;35;0.05;0.05;0.05;0.05;0.05;;2.6;38;3.4;55;;121;1.39;8.1;58;;0.877;7.9;1;;;40;79.7;0.003;5.5;142;0.002;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19186 S;165;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);;;15;242;;242;;;;Principal;NOperacional;2010;2;184;;05-12-2012;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;2.4;14.3;1.6;28.3;;31.3;0.78;3.8;17.4;;0.8769;;1;;;35.2;99.9;0.014;4.3;;0.002;;;;;NC;NC;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19186 S;165;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);;;15;242;;242;;;;Principal;NOperacional;2011;2;184;;02-04-2013;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;1.4;16.3;2;32;;38.5;1.26;3.2;17.8;;0.8769;;1;;;35.2;87.3;0.004;6.1;;0.002;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19186 S;165;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);;;15;242;;242;;;;Principal;NOperacional;2012;2;184;;20-02-2014;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;2.5;24.1;3.7;49.4;;37.2;1.59;5.9;24.3;;0.8768;;1;;;34.4;73;0.014;4.4;;0.002;;;;;NC;NC;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19186 S;165;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);;;15;242;;242;;;;Principal;NOperacional;2013;2;184;;06-05-1998;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;1;26;4;34;;200;1.4;6;57;;0.876;7.9;1.5;;;35.4;66.2;0.005;12.1;;0.005;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19186 S;165;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);;;15;242;;242;;;;Principal;NOperacional;2014;2;184;;25-03-1999;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;3.7;34.1;4.3;42.6;;209;1.36;3.2;58.2;;0.877;7.9;0.5;;;30;77;0.007;10.8;140;0.005;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13142;162;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2015;2;181;;28-05-2002;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;4.7;46.4;3.1;61.6;;129.7;1.2;21.5;116.1;;0.873;;1;;;36.5;79.6;0.004;8;;0.005;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13142;162;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2016;2;181;;22-07-2003;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;1.2;59;3.3;82.9;;137;1.47;2.6;48.6;;0.88;;1;;;35.9;84.1;0.002;7.6;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13142;162;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2017;2;181;;21-10-2004;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;5.2;76.8;8.3;109.1;;141.4;2.26;7.7;69.6;;0.88;;1;;;36.3;59.1;0.008;4.4;;0.002;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13142;162;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2018;2;181;;09-11-2005;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;4.9;87.6;5;152.5;;129.6;2.01;7.9;62.4;;0.8807;;0.5;;;34.4;70.5;0.02;7.6;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13142;162;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2019;2;181;;14-11-2006;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;6;94.1;6.4;155.1;0.4;133.5;2.58;6.3;63.6;;0.8805;;1;;;36.3;96.9;0.014;5.6;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13142;162;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2020;2;181;;17-10-2007;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;1.8;115.2;9;198.6;0.4;141.5;3.24;6.1;66.5;;0.8807;;1;;;35.3;86.7;0.004;4.2;;0.003;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13142;162;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2021;2;181;;19-12-2008;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;1.4;18;1.8;30.7;;63.4;1.29;10.9;49.2;;0.8805;;1;;;36.2;89.7;0.005;7.3;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13142;162;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2022;2;181;;19-11-2009;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;3.8;35.1;2.3;58.5;;88.4;1.71;3.9;41.9;;0.8805;;1;;;35.5;94.7;0.008;3.3;;0.004;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13142;162;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2023;2;181;;11-11-2010;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;4.2;50.3;2.6;78.3;;103.9;2.21;3.4;38.3;;0.8805;;1;;;36.1;94.8;0.02;3.9;;0.002;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;S 13142;162;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1996;NYNAS NYTRO 10 BN;9.5;Principal;Operacional;2024;2;181;;14-04-2011;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;1.1;49.2;2.8;81.9;;93.9;2.41;5.7;47.3;;0.8771;;1;;;35.7;78.3;0.012;4.2;;0.002;;;;;--;--;;;;02-05-2017 10:12;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2025;3;188;;24-10-2000;0;Zona inferior da cuba;18;0.05;0.05;0.08;0.05;0.05;;2;0.4;1;;;;0.22;12;28;;0.857;8.5;2.5;;;32.6;83.6;0.044;3.4;144;0.013;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2026;3;188;;03-07-2001;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;3;0.8;2;;1.7;22;0.49;30;76;;0.855;8.5;2.5;;;30.3;73;0.026;4.9;;0.016;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2027;3;188;;28-05-2002;0;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;3.3;0.9;1.8;;;31.5;0.48;35.8;91.8;;0.852;;2.5;;;32.2;53.8;0.03;3.7;;0.021;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2028;3;188;;22-07-2003;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;;1;2.4;;1.2;36.6;0.52;32.5;67.7;;0.859;;2.5;;;31.6;90.7;0.014;4.6;;0.016;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2029;3;188;;21-10-2004;0;Zona inferior da cuba;19;0.05;0.05;0.06;0.05;0.05;;;1;3.2;;0.9;51.6;0.54;31.2;72.1;;0.858;;2.5;;;31.8;61.7;0.042;6.7;;0.022;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2030;3;188;;09-11-2005;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;3.6;1.2;3.4;0.2;0.2;70.2;0.69;35.2;77.7;;0.8582;;2.5;;;31.4;59.3;0.039;6.9;;0.017;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2031;3;188;;14-11-2006;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;5.1;1.2;3.4;0.2;;72.4;0.71;33.7;75.6;;0.858;;2;;;31.3;55.9;0.062;17.1;;0.017;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2032;3;188;;17-10-2007;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;1.6;1.1;3.2;;;69.4;0.69;30.9;65.2;;0.8582;;2;;;31.5;93.5;0.062;5.3;;0.018;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2033;3;188;;18-12-2008;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;0.2;1.2;2.4;;;53;0.59;34.3;74.6;;0.8582;;2;;;30.4;56.8;0.074;4.5;;0.017;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2034;3;188;;19-11-2009;0;Zona inferior da cuba;15;0.05;0.05;0.06;0.05;0.05;;0.6;1.3;2.8;;0.2;68.4;0.71;35.3;82.4;;0.8582;;2;;;31.7;85.8;0.078;4.8;;0.016;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2035;3;188;;11-11-2010;0;Zona inferior da cuba;11;0.05;0.05;0.05;0.05;0.05;;2.6;1.2;2.7;;;69.1;0.66;33.1;74.7;;0.8582;;2.5;;;30.5;69.4;0.084;9.9;;0.014;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2036;3;188;;14-04-2011;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;1.7;1.3;2.6;;;49.8;0.7;34.9;80.6;;0.8548;;2.5;;;31.5;88.4;0.076;4.2;;0.02;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2037;3;188;;05-12-2012;0;Zona inferior da cuba;8;0.05;0.05;0.08;0.05;0.05;;2;1.2;2.2;0.6;0.4;21.4;0.32;15.6;34.8;;0.8588;;2;;;31.3;71.6;0.06;4.6;;0.01;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2038;3;188;;02-04-2013;0;Zona inferior da cuba;15;0.05;0.05;0.08;0.05;0.05;;1;1.8;5;0.7;0.8;66.6;0.61;19.9;48.4;;0.8588;;2;;;31.2;86.4;0.048;8;;0.013;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2039;3;188;;20-02-2014;0;Zona inferior da cuba;17;0.05;0.05;0.14;0.05;0.05;;4.3;3.4;11.5;2;1.3;211.3;1.91;27;61.7;;0.8587;;2;;;31.2;59;0.082;10.5;;0.012;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2040;3;188;;07-05-1998;0;Zona inferior da cuba;13;0.05;0.05;0.08;0.05;0.05;;0.6;1;4;;4;31;0.7;32;86;;0.854;8.5;2;;;32.7;76.2;0.048;6.9;144;0.017;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2041;3;188;;25-03-1999;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;8.7;1.2;3.3;0.2;1.4;30.8;0.58;33.7;79.3;;0.855;8.5;2.5;;;31.7;86;0.025;3.5;;0.027;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2042;3;189;;24-10-2000;0;Zona inferior da cuba;22;0.05;0.05;0.29;0.05;0.05;;3.6;3.2;28;2.9;;211;2.02;24;61;;0.856;8.7;3;;;32.4;69.4;0.038;8.8;148;0.01;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2043;3;189;;03-07-2001;0;Zona inferior da cuba;35;0.05;0.05;0.32;0.05;0.05;;2.8;4.5;28;2.6;;353;3.07;19;52;;0.855;8.7;3;;;27.8;76.1;0.056;12.7;;0.009;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2044;3;189;;28-05-2002;0;Zona inferior da cuba;22;0.05;0.05;0.24;0.05;0.05;;1.9;2.1;11.9;0.9;;184.1;1.72;29.3;85.2;;0.853;;3;;;31.8;76.9;0.062;9.1;;0.011;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2045;3;189;;22-07-2003;0;Zona inferior da cuba;34;0.05;0.05;0.32;0.05;0.05;;3.9;3.6;23.7;;;429.8;3.01;25.1;63.6;;0.858;;3;;;29.9;81.4;0.075;15.2;;0.01;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2046;3;189;;07-05-2004;0;Zona inferior da cuba;25;0.05;0.05;0.33;0.05;0.05;;124;279;666;58.4;8;252.1;1.71;26.3;64;;0.857;8.6;3;;;29.3;59.1;0.092;14.8;146;0.008;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2047;3;189;;21-10-2004;0;Zona inferior da cuba;16;0.05;0.05;0.4;0.05;0.05;;114.9;412.4;1005.4;121.4;12;320.1;1.95;27.3;69.6;;0.858;;3;;;29.4;35;0.082;22.5;;0.012;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2048;3;189;;04-07-2005;0;Zona inferior da cuba;39;;;;;;;46.3;224;866.8;105.8;10.4;273.2;1.99;30.3;68.7;;;;;;;;39.6;;20.9;;;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2049;3;189;;08-11-2005;0;Zona inferior da cuba;20;0.05;0.05;0.3;0.05;0.05;;57.3;257.8;825.1;112;6.6;302.1;2.3;30.3;71.9;;0.8588;;3;;;29.2;59.5;0.085;12.3;;0.011;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2050;3;189;;14-11-2006;0;Zona inferior da cuba;17;0.05;0.05;0.36;0.05;0.05;;91.3;400;1075.6;151;5.8;296.3;1.99;28.8;71.1;;0.8588;;3;;;27.2;65.7;0.136;17.2;;0.013;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2051;3;189;;01-03-2007;0;Zona inferior da cuba;21;0.05;0.05;0.42;0.05;0.05;;609.1;1500.7;3489.1;406.2;40.4;423.4;2.6;28;68.2;;0.8587;8.9;3;0.016;0.002;25.5;66.3;0.135;18.9;143.5;0.013;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2052;3;189;;09-05-2007;0;Zona inferior da cuba;26;0.05;0.05;0.45;0.05;0.05;;475.8;1689;4039.1;478;38.5;395.7;2.28;25.2;60.7;;0.8587;8.6;3;0.009;0.009;28.2;74.7;0.166;11.1;146;0.018;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2053;3;189;;17-10-2007;0;Zona inferior da cuba;25;0.05;0.05;0.07;0.05;0.05;;5.9;1.7;3.5;0.9;0.4;30.8;0.77;14.7;43.2;;0.8703;;1.5;;;32.2;68;0.005;5.3;;0.004;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2054;3;189;;19-12-2008;0;Zona inferior da cuba;12;0.05;0.05;0.1;0.05;0.05;;6.4;4.3;4.4;1.1;;377.4;3.14;27.1;71.3;;0.8703;9.7123;1;0.009;0.003;33.2;58.1;0.007;4.5;158;0.007;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2055;3;189;;19-11-2009;0;Zona inferior da cuba;19;0.05;0.05;0.13;0.05;0.05;;8.5;3.6;2.5;0.8;;354.4;3.15;27.2;74.1;;0.8703;;1.5;;;34.1;55.4;0.013;9.9;;0.008;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2056;3;189;;11-11-2010;0;Zona inferior da cuba;26;0.05;0.05;0.14;0.05;0.05;;23;5;3.3;1.2;;565.2;3.64;24.4;77.3;;0.8703;;1.5;;;33.2;71.4;0.029;4.7;;0.016;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2057;3;189;;14-04-2011;0;Zona inferior da cuba;20;0.05;0.05;0.19;0.05;0.05;;20.2;5.6;6.4;1.8;;493.8;4;23.3;77;;0.867;;1.5;;;30.8;53.9;0.001;10;;0.008;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2058;3;189;;05-12-2012;0;Zona inferior da cuba;8;0.05;0.05;0.13;0.05;0.05;;12;8.9;12.3;2.9;;255.7;4.87;93;192.4;;0.864;;1.5;;;31.4;87.9;0.036;7.3;;0.006;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2059;3;189;;02-04-2013;0;Zona inferior da cuba;15;0.05;0.05;0.11;0.05;0.05;;0.9;1.8;4.7;0.6;;88.4;1.09;19.2;47.2;;0.864;;2;;;29.6;76.4;0.024;6.6;;0.006;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2060;3;189;;20-02-2014;0;Zona inferior da cuba;17;0.05;0.05;0.15;0.05;0.05;;4.3;3.5;11.2;1.1;;277.2;2.32;26.6;62.8;;0.864;;2;;;33;64.2;0.042;8.4;;0.007;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2061;3;189;;07-05-1998;0;Zona inferior da cuba;23;0.05;0.05;0.3;0.05;0.05;;8;70;233;29;2;375;2.6;28;88;;0.855;8.6;2.5;;;31.5;67.1;0.044;10.6;148;0.01;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2062;3;189;;25-03-1999;0;Zona inferior da cuba;23;0.05;0.05;0.28;0.05;0.05;;4.8;10.1;92.4;13.1;;301.5;2.94;28.1;72.2;;0.854;8.6;2.5;;;30.6;89.3;0.054;10.5;;0.008;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2063;3;190;;24-10-2000;0;Zona inferior da cuba;23;0.05;0.05;0.22;0.05;0.05;;4.6;2.2;9.5;0.5;;207;1.69;23;60;;0.856;8.6;2.5;;;31.4;80.8;0.032;3;148;0.01;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
