CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2064;3;190;;03-07-2001;0;Zona inferior da cuba;34;0.05;0.05;0.2;0.05;0.05;;2.1;2.6;10;0.6;;277;2;21;58;;0.855;8.6;2.5;;;28.7;62.6;0.033;12.9;;0.011;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2065;3;190;;28-05-2002;0;Zona inferior da cuba;23;0.05;0.05;0.16;0.05;0.05;;1.7;1.7;6.1;;;151.4;1.26;27.2;75.6;;0.852;;2.5;;;30.6;58.4;0.038;10.1;;0.012;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2066;3;190;;22-07-2003;0;Zona inferior da cuba;33;0.05;0.05;0.22;0.05;0.05;;2.6;3;12.6;0.4;;348.8;2.09;25.8;62.7;;0.859;;3;;;29.9;57;0.053;15;;0.012;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2067;3;190;;21-10-2004;0;Zona inferior da cuba;16;0.05;0.05;0.29;0.05;0.05;;0.4;6.2;24.5;2.8;;258.3;1.84;29.7;75.1;;0.858;;3;;;29.5;61.9;0.066;6.7;;0.012;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2068;3;190;;08-11-2005;0;Zona inferior da cuba;20;0.05;0.05;0.23;0.05;0.05;;5.6;4.3;17.2;1.7;0.2;227.8;2.1;31.1;70.7;;0.8591;;2.5;;;28.4;61.9;0.055;13.9;;0.013;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2069;3;190;;14-11-2006;0;Zona inferior da cuba;16;0.05;0.05;0.27;0.05;0.05;;6.8;5.9;21.1;2.4;;231.1;1.94;29.9;71.7;;0.8589;;2.5;;;21.4;73.6;0.103;17.2;;0.014;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2070;3;190;;09-05-2007;0;Zona inferior da cuba;28;0.05;0.05;0.31;0.05;0.05;;217.6;413.4;979.3;94.2;17.2;299.4;2.17;25.2;61.4;;0.8594;8.7;3;0.008;0.006;28.7;60.1;0.129;10.9;148;0.014;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2071;3;190;;17-10-2007;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;4.3;4.5;19.8;3.5;2.3;30.3;0.73;13.3;37.1;;0.8703;;1.5;;;31.8;93.7;0.003;3.7;;0.004;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2072;3;190;;19-12-2008;0;Zona inferior da cuba;11;0.05;0.05;0.09;0.05;0.05;;3.7;4.8;4.7;1.2;;356;3.06;29.1;75.3;;0.8704;;1;;;33.4;77.1;0.005;4.3;;0.004;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2073;3;190;;19-11-2009;0;Zona inferior da cuba;18;0.05;0.05;0.12;0.05;0.05;;4.9;3.5;2.8;0.9;0.4;310.7;3.33;28.7;72.6;;0.8704;;1.5;;;32.9;71.1;0.012;11;;0.005;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2074;3;190;;11-11-2010;0;Zona inferior da cuba;26;0.05;0.05;0.11;0.05;0.05;;16.4;4.8;3;1.2;0.5;530.2;4.32;25.2;76.6;;0.8705;;1.5;;;33.5;62;0.023;4.9;;0.006;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2075;3;190;;14-04-2011;0;Zona inferior da cuba;20;0.05;0.05;0.16;0.05;0.05;;19.1;3.9;3;1;;449.8;4.22;25;76.7;;0.8671;;1.5;;;32.1;59.3;0.01;8.8;;0.004;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2076;3;190;;05-12-2012;0;Zona inferior da cuba;9;0.05;0.05;0.12;0.05;0.05;;1.5;1.4;1.3;0.5;;50.1;0.84;14.3;32.4;;0.8666;;1.5;;;32.4;68.7;0.023;6.8;;0.006;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2077;3;190;;02-04-2013;0;Zona inferior da cuba;15;0.05;0.05;0.13;0.05;0.05;;1.2;2;2.1;0.6;;90.2;1.24;20.4;50.6;;0.8667;;1.5;;;31.8;91.1;0.011;5.7;;0.004;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2078;3;190;;20-02-2014;0;Zona inferior da cuba;18;0.05;0.05;0.13;0.05;0.05;;6.2;3.2;6.4;0.9;;269.9;2.22;25.5;61.5;;0.8666;;1.5;;;32;85.2;0.025;6.4;;0.006;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2079;3;190;;07-05-1998;0;Zona inferior da cuba;24;0.05;0.05;0.2;0.05;0.05;;3;3;17;;;317;2.3;29;88;;0.854;8.7;2.5;;;30.2;88.1;0.045;9.4;148;0.008;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;2080;3;190;;25-03-1999;0;Zona inferior da cuba;23;0.05;0.05;0.18;0.05;0.05;;2.7;2.9;16.2;0.9;;216.4;2.34;28.8;73.4;;0.856;8.6;2.5;;;31.4;95.8;0.026;10.3;;0.011;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2081;ND;191;;24-10-2000;100;Zona inferior da cuba;19;0.05;0.05;0.11;0.05;0.05;;3.5;1.6;5.4;0.4;;55;0.76;28;67;;0.856;8.7;2.5;;;31.4;52.3;0.054;4.4;146;0.02;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2082;ND;191;;03-07-2001;100;Zona inferior da cuba;26;0.05;0.05;0.07;0.05;0.05;;3.1;1.7;5;0.4;2.1;56;0.75;30;76;;0.855;8.6;2.5;;;30.1;66.6;0.045;6.4;;0.021;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2083;ND;191;;28-05-2002;100;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;1.3;1;2.8;;1.5;60.3;0.64;32.2;84.7;;0.852;;2.5;;;33.2;85.9;0.024;4;;0.024;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2084;ND;191;;21-10-2004;100;Zona inferior da cuba;16;0.05;0.05;0.09;0.05;0.05;;4.6;1.6;6.5;0.4;1.3;84.1;0.72;32.1;74.7;;0.858;;2.5;;;30.3;51.4;0.085;9.2;;0.023;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2085;ND;191;;14-11-2006;100;Zona inferior da cuba;8;0.05;0.05;0.07;0.05;0.05;;4.1;0.7;2.2;;0.7;48.2;0.42;19;43.3;;0.8589;;2.5;;;29.9;77.1;0.074;8.2;;0.024;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2086;ND;191;;17-10-2007;100;Zona inferior da cuba;19;0.05;0.05;0.07;0.05;0.05;;1.8;1.1;3.9;;1;82.3;0.75;31.4;67.7;;0.859;;2.5;;;29.4;95.6;0.066;5.1;;0.026;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2087;ND;191;;18-12-2008;100;Zona inferior da cuba;7;0.05;0.05;0.07;0.05;0.05;;;1.1;3;;0.8;50.4;0.63;33.8;71.3;;0.859;;2.5;;;29.9;50.4;0.07;6.3;;0.022;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2088;ND;191;;19-11-2009;100;Zona inferior da cuba;15;0.05;0.05;0.08;0.05;0.05;;0.6;1.2;3.3;;0.8;67.9;0.78;34.4;80.4;;0.859;;2.5;;;30.8;86.3;0.081;4.7;;0.018;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2089;ND;191;;11-11-2010;100;Zona inferior da cuba;17;0.05;0.05;0.06;0.05;0.05;;2.6;1.3;3.4;;0.9;73.8;0.76;34.9;81.3;;0.8591;;2.5;;;30.8;77.9;0.094;9.1;;0.023;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2090;ND;191;;05-12-2012;100;Zona inferior da cuba;9;0.05;0.05;0.06;0.05;0.05;;1.4;1.6;3.9;0.3;0.7;45.8;0.66;28.7;60.2;;0.8557;;2.5;;;30.7;79.2;0.087;5.3;;0.024;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2091;ND;191;;02-04-2013;100;Zona inferior da cuba;10;0.05;0.05;0.07;0.05;0.05;;;1.8;4.4;0.4;1.4;34;0.66;28.6;65.7;;0.8557;;2.5;;;30.1;80.8;0.102;6.5;;0.022;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2092;ND;191;;20-02-2014;100;Zona inferior da cuba;9;0.05;0.05;0.06;0.05;0.05;;0.9;1.5;4.1;0.2;0.4;30.2;0.63;31.3;67.7;;0.8556;;2.5;;;29.6;82.8;0.113;4.3;;0.009;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2093;ND;191;;07-05-1998;100;Zona inferior da cuba;15;0.05;0.05;0.13;0.05;0.05;;2;2;11;;3;93;1.3;31;88;;0.854;8.6;2.5;;;32;73.2;0.045;5.7;;0.009;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;2094;ND;191;;25-03-1999;100;Zona inferior da cuba;15;0.05;0.05;0.08;0.05;0.05;;10.8;1.4;8.5;0.3;1.6;78.4;1.08;33.3;80.5;;0.856;8.6;2.5;;;32;88.5;0.026;4.6;146;0.011;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase 1;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;2095;1;192;;13-12-2011;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;15.6;3.6;0.5;6.1;;69.7;0.69;1.8;15;;0.8731;10.2357;0.5;0.01;0.003;36.4;74.6;0.013;5.3;149.5;0.001;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase 1;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;2096;1;192;;23-05-2012;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;10.1;5.6;1.1;7;;55.6;0.79;6.7;29;;0.8731;;0.5;;;34;73.4;0.011;6.4;;0.002;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase 2;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;2097;1;193;;13-12-2011;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;14.2;2.6;0.4;1.4;;67.9;0.69;2.8;18.3;;0.8731;10.2285;0.5;0.01;0.003;37.2;68.3;0.012;5.2;151.5;0.001;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase 2;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;2098;1;193;;23-05-2012;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;9.7;5.4;1;6.8;;53.1;0.78;7.6;31.4;;0.8731;;0.5;;;34.5;87.9;0.01;6.7;;0.001;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase 3;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;2099;1;194;;13-12-2011;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;12.9;2.6;0.4;1.5;;66.9;0.71;3.4;19.8;;0.8731;10.2366;0.5;0.009;0.002;36.6;65.7;0.013;5.4;151.5;0.001;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase 3;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;2100;1;194;;23-05-2012;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;8.9;5.4;1;7;;51.8;0.79;8.1;32.4;;0.8731;;0.5;;;33.8;76.4;0.01;7.8;;0.002;;;;;--;--;;;;02-05-2017 10:13;historico_central_bemposta_10092014.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 1;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;2101;1;192;;21-03-2013;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;10.8;9.1;0.9;12.3;;56.5;1.13;2.1;13.4;;0.8731;10.3108;0.5;0.009;0.003;34.7;61.4;0.006;9;152;0.001;;;;;--;--;;;;02-05-2017 10:36;historico_central_bemposta2_11092014.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 1;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;2102;1;192;;20-02-2014;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;10.3;17.9;2.4;28.9;;63.1;1.62;3.7;20.8;;0.8731;10.3347;0.5;0.011;0.004;32.6;84.3;0.003;4.9;150;0.001;;;;;--;--;;;;02-05-2017 10:36;historico_central_bemposta2_11092014.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 2;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;2103;1;193;;21-03-2013;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;9.9;10.1;1.2;14.9;;58.9;1.3;3.7;19.1;;0.8731;10.2977;0.5;0.009;0.003;34.7;84.3;0.006;5.2;150;0.001;;;;;--;--;;;;02-05-2017 10:36;historico_central_bemposta2_11092014.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 2;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;2104;1;193;;20-02-2014;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;11.7;18.9;2.5;30.4;;67.5;1.68;3.4;20.8;;0.8731;10.4137;0.5;0.01;0.003;33.5;98.1;0.004;4.5;152;0.001;;;;;--;--;;;;02-05-2017 10:36;historico_central_bemposta2_11092014.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 3;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;2105;1;194;;21-03-2013;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;10.7;10.3;1.2;14.8;;62;1.3;2.8;17.1;;0.8731;10.3115;0.5;0.009;0.002;34.6;76.3;0.005;5.7;152;0.001;;;;;--;--;;;;02-05-2017 10:36;historico_central_bemposta2_11092014.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 3;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;2106;1;194;;20-02-2014;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;11.2;18.9;2.5;30;;68.1;1.67;2.9;18.6;;0.8731;10.4237;0.5;0.01;0.004;33.3;97.6;0.004;4.6;152;0.002;;;;;--;--;;;;02-05-2017 10:36;historico_central_bemposta2_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7644 C;213;Trifásico;FALSE;TRUE;FALSE;TS5;EAFCEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2107;ND;232;;29-07-1998;0;Zona inferior da cuba;30;0.05;0.05;0.08;0.05;0.05;;36.7;52.4;27.4;122.1;24.1;388.4;2.8;5.4;74.4;;0.868;8.9;2;;;27.4;64.8;0.022;26.6;142;0.026;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7644 C;213;Trifásico;FALSE;TRUE;FALSE;TS5;EAFCEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2108;ND;232;;05-05-2000;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;72;48;24;114;14;396;2.85;7.9;81;;0.868;9;2;;;23.1;71.7;0.026;12.9;144;0.027;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7644 C;213;Trifásico;FALSE;TRUE;FALSE;TS5;EAFCEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2109;ND;232;;06-03-2002;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;17.7;33.1;15.2;80.7;6.7;236.8;1.94;10.7;61.4;;0.868;;2;;;27.1;64;0.027;14;;0.031;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7644 C;213;Trifásico;FALSE;TRUE;FALSE;TS5;EAFCEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2110;ND;232;;29-01-2004;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;75.1;47.6;19.6;96;5.8;469.8;3.28;6;74.6;;0.871;;2.5;;;24.6;49.9;0.029;12.6;;0.023;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7644 C;213;Trifásico;FALSE;TRUE;FALSE;TS5;EAFCEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2111;ND;232;;08-03-2006;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;74.9;53.1;24;116.6;8;481.2;3.87;8.7;79.9;;0.8715;;2;;;23.9;53.6;0.058;14.7;;0.026;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7644 C;213;Trifásico;FALSE;TRUE;FALSE;TS5;EAFCEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2112;ND;232;;09-04-2008;0;Zona inferior da cuba;21;0.05;0.05;0.06;0.05;0.05;;54;44.2;19.4;100.3;4;436.3;3.62;8.4;70;;0.8716;;2;;;23.8;56.5;0.032;17;;0.028;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7644 C;213;Trifásico;FALSE;TRUE;FALSE;TS5;EAFCEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2113;ND;232;;16-03-2010;0;Zona inferior da cuba;19;0.05;0.05;0.06;0.05;0.05;;49;48.4;20.4;104.8;0.8;485.9;3.87;10.1;80.8;;0.8715;;2;;;23.2;49;0.052;13.2;;0.029;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7644 C;213;Trifásico;FALSE;TRUE;FALSE;TS5;EAFCEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2114;ND;232;;11-03-2014;0;Zona inferior da cuba;20;0.05;0.05;0.07;0.05;0.05;;42.4;50;22.7;102;;462.6;3.93;8.2;71.3;;0.8684;;2.5;;;21.1;78.7;0.048;11.6;;0.028;;;;;NC;NC;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7645 C;214;Trifásico;FALSE;TRUE;FALSE;TS6;EFACEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2115;ND;233;;29-07-1998;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;33.3;50.8;18.5;114.6;7.2;295;2.4;7.7;78.1;;0.869;8.9;1.5;;;29;49.4;0.018;20.9;142;0.018;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7645 C;214;Trifásico;FALSE;TRUE;FALSE;TS6;EFACEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2116;ND;233;;05-05-2000;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;30;41.4;15.4;106;4.4;243;2.14;11;80;;0.868;8.9;2;;;23.7;50.5;0.019;17.5;142;0.026;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7645 C;214;Trifásico;FALSE;TRUE;FALSE;TS6;EFACEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2117;ND;233;;06-03-2002;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;16.8;41.7;13.4;102.4;4.4;234.5;1.99;13.4;81.9;;0.868;;2;;;28.2;45.1;0.018;12.7;;0.026;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7645 C;214;Trifásico;FALSE;TRUE;FALSE;TS6;EFACEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2118;ND;233;;29-01-2004;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;45.7;52.7;14.6;100.5;4.4;286.2;2.57;7.7;66.9;;0.872;;2;;;24.8;30.8;0.033;19;;0.02;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7645 C;214;Trifásico;FALSE;TRUE;FALSE;TS6;EFACEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2119;ND;233;;08-03-2006;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;63.4;61.4;19.2;136;2.9;368.2;3.18;9.1;80.9;;0.8719;;2;;;24.6;66.6;0.054;12.8;;0.02;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7645 C;214;Trifásico;FALSE;TRUE;FALSE;TS6;EFACEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2120;ND;233;;09-04-2008;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;43.2;51.9;16.1;120.1;1.2;328.1;3.14;8.9;71;;0.872;;2;;;26;79.9;0.022;12.8;;0.02;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7645 C;214;Trifásico;FALSE;TRUE;FALSE;TS6;EFACEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2121;ND;233;;16-03-2010;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;45.1;56.4;16.4;124.8;;369.3;3.13;9.8;78.1;;0.8719;;2;;;24.7;42.6;0.033;16.4;;0.026;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7645 C;214;Trifásico;FALSE;TRUE;FALSE;TS6;EFACEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2122;ND;233;;11-12-2012;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;49.4;52.8;17.4;119.5;;401;2.97;4.9;65.1;;0.8687;;2;;;23.2;77.5;0.031;14.4;;0.022;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7645 C;214;Trifásico;FALSE;TRUE;FALSE;TS6;EFACEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;2123;ND;233;;11-03-2014;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;52.2;56.6;19.2;133.9;;460.2;3.18;3.7;71;;0.8687;;2;;;22.9;55.9;0.032;13.6;;0.023;;;;;NC;NC;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9037;215;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;0.4;30;;30;;SHELL DIALA D;0.9;Auxiliar;Operacional;2124;ND;234;;29-07-1998;0;Zona inferior da cuba;30;0.05;0.05;0.09;0.05;0.05;;4;2;1;1.2;;63.2;1.1;26.6;64.9;;0.873;11.3;2.5;;;21;56.6;0.077;27.3;148;0.018;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9037;215;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;0.4;30;;30;;SHELL DIALA D;0.9;Auxiliar;Operacional;2125;ND;234;;04-01-2000;0;Zona inferior da cuba;;0.05;0.05;0.06;0.05;0.05;;2.6;1.4;0.5;1;;24;0.92;27;62;;0.872;11.2;2.5;;;21.9;64.3;0.067;16.3;147;0.026;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9037;215;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;0.4;30;;30;;SHELL DIALA D;0.9;Auxiliar;Operacional;2126;ND;234;;06-03-2002;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;1.6;1.2;0.2;0.7;;33.3;0.71;28.9;72.4;;0.873;;2.5;;;21.4;47.8;0.024;14.9;;0.026;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9037;215;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;0.4;30;;30;;SHELL DIALA D;0.9;Auxiliar;Operacional;2127;ND;234;;29-01-2004;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;4.6;1.8;;1.9;;50.1;1.09;31;68.6;;0.877;;2.5;;;17.9;45.1;0.065;20.7;;0.027;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9037;215;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;0.4;30;;30;;SHELL DIALA D;0.9;Auxiliar;Operacional;2128;ND;234;;08-03-2006;0;Zona inferior da cuba;10;0.05;0.05;0.13;0.05;0.05;;;;;;;;;;;;0.8767;11.2;2.5;0.023;0.004;17.8;55.5;0.118;14.6;146;0.025;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9037;215;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;0.4;30;;30;;SHELL DIALA D;0.9;Auxiliar;Operacional;2129;ND;234;;09-04-2008;0;Zona inferior da cuba;22;0.05;0.05;0.12;0.05;0.05;;4;2.3;0.8;3.4;;48.8;1.19;29.7;65.1;;0.8768;11.2;2.5;0.022;0.004;18.1;77.6;0.091;18.6;150;0.027;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9037;215;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;0.4;30;;30;;SHELL DIALA D;0.9;Auxiliar;Operacional;2130;ND;234;;16-03-2010;0;Zona inferior da cuba;21;0.05;0.05;0.14;0.05;0.05;;3.7;2.3;0.8;3.6;;46.8;1.18;28.3;61.4;;0.877;11.0537;2.5;0.023;0.008;17.6;53.6;0.079;19.7;150.5;0.028;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9037;215;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;0.4;30;;30;;SHELL DIALA D;0.9;Auxiliar;Operacional;2131;ND;234;;27-12-2012;0;Zona inferior da cuba;10;0.05;0.05;0.23;0.05;0.05;;4.1;2.4;1.4;1.4;;53.7;1.44;27.3;62.9;;0.8736;11.0726;2.5;0.026;0.01;16.6;80.1;0.097;9.8;149.5;0.025;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9037;215;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;0.4;30;;30;;SHELL DIALA D;0.9;Auxiliar;Operacional;2132;ND;234;;11-03-2014;0;Zona inferior da cuba;23;0.05;0.05;0.14;0.05;0.05;;4.4;2.9;1.6;2.5;;48.9;1.35;28.6;65.6;;0.8737;11.0955;2.5;0.028;0.009;18.4;65.1;0.103;16.2;148.5;0.026;;;;;NC;NC;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2133;1;229;;29-07-1998;0;Zona inferior da cuba;38;0.05;0.05;0.06;0.05;0.05;;3.8;60.7;10.1;22;;856;3.6;14.1;73.3;;0.866;9.7;5;;;19.7;95;0.206;12.1;144;0.097;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2134;1;229;;20-04-1999;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;14;36.7;7.4;14.4;;690.8;2.66;6.4;59.6;;0.866;9.6;5;;;20.4;82.1;0.206;7.9;;0.1;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2135;1;229;;05-05-2000;0;Zona inferior da cuba;40;0.05;0.05;0.05;0.05;0.05;;11;43;9;21;;839;3.14;8.7;66;;0.865;9.5;5;;;20.7;87;0.239;14;145;0.114;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2136;1;229;;19-06-2001;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;4.9;35;6.3;13;;610;2.37;7.7;50;;0.865;9.6;5;;;19.3;91.1;0.255;6.4;;0.094;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2137;1;229;;06-03-2002;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;10.6;25.4;5.6;12.3;;727.1;2.7;8.4;64.8;;0.866;;5;;;19;70.7;0.219;8.2;;0.129;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2138;1;229;;28-01-2003;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;20.6;52.8;9.5;19.1;;870.5;3.44;0.1;59.8;;0.864;9.7;5;;;17.8;39.9;0.266;12.3;144;0.098;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2139;1;229;;29-01-2004;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;11.1;40.9;7.2;13.1;;775.3;4.07;8.6;58.8;;0.869;9.7;5;;;17.9;68;0.214;15.9;144;0.092;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2140;1;229;;02-03-2005;0;Zona inferior da cuba;31;0.05;0.05;0.11;0.05;0.05;;18.7;32.8;6.8;13;;939.9;3.71;8.3;65;;0.869;9.5;5;;;17.1;59;0.306;14.6;146;0.09;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2141;1;229;;08-03-2006;0;Zona inferior da cuba;34;0.05;0.05;0.11;0.05;0.05;;18.9;22.9;8.4;11.4;;870.1;4.12;13.4;71.1;;0.8691;9.6;4.5;0.011;0.004;17.1;70.6;0.339;13.4;146;0.095;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2142;1;229;;15-03-2007;0;Zona inferior da cuba;40;0.05;0.05;0.22;0.05;0.05;;18;44.6;10.5;12.9;;1071.7;5.64;6.2;65.9;;0.8691;9.7;4.5;0.014;0.005;16.8;88.7;0.305;18;146;0.103;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2143;1;229;;09-04-2008;0;Zona inferior da cuba;40;0.05;0.05;0.17;0.05;0.05;;13.7;20.1;6.8;9.1;;750.2;4.77;12.3;60.3;;0.8691;9.6;5;0.014;0.005;17.7;69.1;0.325;17.8;144;0.083;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2144;1;229;;04-02-2009;0;Zona inferior da cuba;40;0.05;0.05;0.28;0.05;0.05;;17;29.2;8.4;21.6;;956.5;6.13;6.5;58.7;;0.8691;9.7023;5;0.022;0.003;17;51.2;0.341;23.2;146;0.072;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2145;1;229;;16-03-2010;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;7.7;24.1;6.4;13.4;;236.3;3.2;12.6;62.4;;0.8741;9.936;2;0.021;0.004;26.1;65.1;0.018;9.8;150.5;0.032;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2146;1;229;;01-03-2011;0;Zona inferior da cuba;40;0.05;0.05;0.06;0.05;0.05;;10.8;62.5;12.8;76.8;;269.2;2.88;5.3;57.1;;0.8708;;2;;;25.7;78.3;0.023;7.8;;0.034;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2147;1;229;;09-08-2012;0;Zona inferior da cuba;40;0.05;0.05;0.06;0.05;0.05;;35.1;58.2;12.7;88.2;;350.8;2;3.5;54.4;;0.8708;;2.5;;;23.9;45.2;0.044;10;;0.042;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2148;1;229;;09-04-2013;0;Zona inferior da cuba;40;0.05;0.05;0.08;0.05;0.05;;19.8;76.8;21.6;148.1;;423;2.47;4.8;57.5;;0.8709;;2.5;;;23;77.2;0.046;9.2;;0.041;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2149;1;229;;30-09-2013;0;Zona inferior da cuba;26;;;;;;;30;81.1;21.1;155.4;;392.8;2.17;3.7;63.6;;;;;;;;63.9;;6;;;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;2150;1;229;;11-03-2014;0;Zona inferior da cuba;41;0.05;0.05;0.09;0.05;0.05;;35.2;79.3;21.6;149.7;;430.4;2.52;4.4;60.1;;0.8709;;2.5;;;22.2;85;0.052;5.6;;0.044;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2151;2;230;;29-07-1998;0;Zona inferior da cuba;36;0.05;0.05;0.16;0.05;0.05;;6.9;71.4;16.7;47.7;;898;4.7;13.9;73;;0.867;9.3;3.5;;;19.4;72.1;0.279;18.6;138;0.146;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2152;2;230;;20-04-1999;0;Zona inferior da cuba;31;0.05;0.05;0.09;0.05;0.05;;21.5;54.8;12.4;33.9;;857.7;3.39;5.7;62.9;;0.867;9.3;3.5;;;18.7;74;0.235;11.8;;0.16;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2153;2;230;;05-05-2000;0;Zona inferior da cuba;38;0.05;0.05;0.1;0.05;0.05;;12;59;15;44;;881;3.33;7.9;60.4;;0.866;9.3;3.5;;;19.3;60.6;0.286;20.8;140;0.197;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2154;2;230;;19-06-2001;0;Zona inferior da cuba;36;0.05;0.05;0.12;0.05;0.05;;12;59;12;35;;847;3.58;10;67;;0.867;9.3;4;;;17.8;57.6;0.302;23.1;;0.173;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2155;2;230;;06-03-2002;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;4.9;38.9;10;32.1;;408.4;3.32;19.5;80.1;;0.866;;3.5;;;17.9;58.7;0.274;11.6;;0.194;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2156;2;230;;11-09-2002;0;Zona inferior da cuba;45;;;;;;;;;;;;;;;;;0.878;;2;;;27.5;64.1;0.025;4.2;;0.061;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2157;2;230;;28-01-2003;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;3.4;46.7;7.6;49.6;;152.2;1.36;3.4;38.6;;0.878;;1.5;;;26.4;65.7;0.011;4.5;;0.076;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2158;2;230;;29-01-2004;0;Zona inferior da cuba;38;0.05;0.05;0.05;0.05;0.05;;0.3;5.1;0.9;7.3;;10.1;0.09;0.3;2.5;;0.884;;2;;;23.8;63.4;0.028;5.6;;0.104;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2159;2;230;;02-03-2005;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;15;157.7;36.7;310.6;;358;1.73;3.8;67.2;;0.8834;;2.5;;;24.4;85.9;0.042;9.6;;0.13;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2160;2;230;;02-11-2005;0;Zona inferior da cuba;42;;;;;;;12.7;141.9;36;301.2;;269.8;1.37;5.9;56.9;;;;;;;;70.4;;9.6;;;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2161;2;230;;08-03-2006;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;15.8;150.8;39.6;327.2;;326.1;1.61;6.6;64.9;;0.8835;;2;;;23.3;65.3;0.05;9.7;;0.135;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2162;2;230;;15-03-2007;0;Zona inferior da cuba;38;0.05;0.05;0.05;0.05;0.05;;14.1;206.7;41.3;350.4;;442.4;1.91;2.4;57.8;;0.8838;;1;;;24.4;79.8;0.043;7.8;;0.163;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2163;2;230;;09-04-2008;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;20.6;154;33.6;301.8;;447;1.56;2.7;58.8;;0.8837;;2.5;;;23.6;78.7;0.045;6.7;;0.156;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2164;2;230;;04-02-2009;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;14.2;148.8;34.9;284.8;;426.4;1.74;5.4;57.5;;0.8836;;2.5;;;23;86.4;0.047;8.9;;0.159;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2165;2;230;;16-03-2010;0;Zona inferior da cuba;34;0.05;0.05;0.07;0.05;0.05;;9.9;197.7;42.9;346.6;;485.5;2;7.8;64.1;;0.8837;;2.5;;;21.1;78.1;0.071;9.4;;0.2;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2166;2;230;;01-03-2011;0;Zona inferior da cuba;40;0.05;0.05;0.06;0.05;0.05;;26.4;64.6;9.9;54.1;;620.4;1.78;8.6;54.4;;0.8802;;3;;;21.9;90.8;0.061;7.7;;0.077;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2167;2;230;;11-12-2012;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;41.2;66.6;18.2;66.4;;954.2;2.31;3.4;52;;0.8802;;3;;;19.6;91.8;0.093;7.6;;0.067;;;;;NC;NC;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2168;2;230;;09-04-2013;0;Zona inferior da cuba;41;0.05;0.05;0.05;0.05;0.05;;29.9;73.7;20.8;90.6;;1078.6;3.06;2.9;56.4;;0.8802;;3;;;18.9;54.6;0.096;7.7;;0.076;;;;;NC;NC;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2169;2;230;;11-03-2014;0;Zona inferior da cuba;42;0.05;0.05;0.09;0.05;0.05;;34.8;86.1;12;79;;1018.6;2.81;3.2;52.1;;0.8803;;3.5;;;17.2;85.9;0.13;9;;0.095;;;;;NC;NC;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2170;3;231;;29-07-1998;0;Zona inferior da cuba;38;0.05;0.05;0.29;0.05;0.05;;5.1;34.2;14.5;16.2;;502.4;4.3;12;69.3;;0.864;10.5;6;;;21;71.2;0.088;27.8;148;0.064;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2171;3;231;;31-08-1998;0;Zona inferior da cuba;;;;;;;;;;;;;;;;;;;;6;;;;;;;;0.057;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2172;3;231;;20-04-1999;0;Zona inferior da cuba;30;0.05;0.05;0.12;0.05;0.05;;8;6.8;4.6;5.2;;274.3;2.07;10.6;53.7;;0.861;10.4;6;;;22.2;73;0.133;15.5;;0.061;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2173;3;231;;05-05-2000;0;Zona inferior da cuba;38;0.05;0.05;0.21;0.05;0.05;;7.6;11;7.3;6.1;;427;3.13;14;74;;0.863;10.4;6;;;22.2;43.6;0.183;29.8;151;0.067;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2174;3;231;;19-06-2001;0;Zona inferior da cuba;39;0.05;0.05;0.15;0.05;0.05;;5.9;19;6.8;8.3;;484;4.17;14;75;;0.862;10.4;6;;;20.5;64;0.131;29;;0.06;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2175;3;231;;06-03-2002;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;1.7;8.6;3.8;5.4;;302.6;2.61;22.2;77.7;;0.863;;6;;;21;45.2;0.091;21.9;;0.077;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2176;3;231;;28-01-2003;0;Zona inferior da cuba;33;0.05;0.05;0.32;0.05;0.05;;19.1;17.5;9.8;7.5;;641.8;4.21;0.5;59.7;;0.861;;6;;;19.3;35.4;0.161;30.4;;0.059;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2177;3;231;;29-01-2004;0;Zona inferior da cuba;40;0.05;0.05;0.36;0.05;0.05;;11.2;18.5;6.9;8.9;;606.3;5.77;7.3;54.5;;0.867;10.5;6;;;18.4;27.9;0.168;38;148;0.064;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2178;3;231;;02-03-2005;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;8;12.6;3;9.2;;201.9;2.63;7.7;49.9;;0.8697;10;1.5;;;30.6;56.2;0.035;7.4;148;0.013;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2179;3;231;;08-03-2006;0;Zona inferior da cuba;35;0.05;0.05;0.05;0.05;0.05;;20.8;34.1;8.3;34.2;;182.9;2.42;6.3;58.4;;0.8697;;1.5;;;27.2;70.9;0.025;8.4;;0.015;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
