CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2180;3;231;;15-03-2007;0;Zona inferior da cuba;41;0.05;0.05;0.05;0.05;0.05;;21.5;59.1;11;87.2;;217.4;1.84;3.1;36.3;;0.8698;;2;;;26.6;67.4;0.069;6.9;;0.026;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2181;3;231;;09-04-2008;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;38;62.8;14.5;128.5;;301.8;2.21;6.3;61.1;;0.8699;;2;;;26.5;68.7;0.019;6.8;;0.025;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2182;3;231;;04-02-2009;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;49.8;61.7;14.2;124.6;;313.8;2.22;6.7;59;;0.8698;;2;;;25.9;81.4;0.024;10.1;;0.024;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2183;3;231;;16-03-2010;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;95.2;38.6;7.7;42.8;;747;1.8;8.5;50.7;;0.8699;;2.5;;;23.1;91.5;0.05;7.6;;0.018;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2184;3;231;;09-08-2012;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;82;24.3;16.6;42.1;1.9;971.9;2.66;5.7;51;;0.8669;;2.5;;;21;57;0.087;10.2;;0.015;;;;;NC;NC;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2185;3;231;;09-04-2013;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;77.2;31.4;13.5;57.2;;1213.6;3.99;2.7;56.1;;0.8669;;2.5;;;20.3;77.1;0.076;8.9;;0.017;;;;;NC;NC;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;2186;3;231;;11-03-2014;0;Zona inferior da cuba;41;0.05;0.05;0.07;0.05;0.05;;55.4;38.6;14;60.8;;923.4;4.34;3;61.1;;0.867;;2.5;;;19;81.6;0.077;9.2;;0.02;;;;;NC;NC;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9781;216;Trifásico;FALSE;FALSE;FALSE;TS8;EFACEC;250;0.4;30;;30;;;;Eclusas;Operacional;2187;ND;235;;20-04-1999;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;15.6;2.1;1.3;1.7;0.9;62.6;1.18;18.8;51.2;;0.894;14.7;2;;;27.3;83.7;0.067;11.1;154;0.017;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9781;216;Trifásico;FALSE;FALSE;FALSE;TS8;EFACEC;250;0.4;30;;30;;;;Eclusas;Operacional;2188;ND;235;;04-01-2000;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;19;2.9;1.5;2.8;;74.4;1.81;25;78;;0.894;14.4;2;;;27.3;60.9;0.131;15.6;153;0.017;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9781;216;Trifásico;FALSE;FALSE;FALSE;TS8;EFACEC;250;0.4;30;;30;;;;Eclusas;Operacional;2189;ND;235;;22-05-2002;0;Zona inferior da cuba;;0.05;0.05;0.05;0.05;0.05;;12.5;1.9;4.9;4.4;0.6;57;1.8;25;72;;0.89;;2;;;25.1;45.9;0.084;15.4;;0.02;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9781;216;Trifásico;FALSE;FALSE;FALSE;TS8;EFACEC;250;0.4;30;;30;;;;Eclusas;Operacional;2190;ND;235;;29-01-2004;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;20.3;2.1;1;2.1;;79.5;2.13;24.5;59.6;;0.897;;2;;;22.9;62.1;0.074;15.1;;0.018;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9781;216;Trifásico;FALSE;FALSE;FALSE;TS8;EFACEC;250;0.4;30;;30;;;;Eclusas;Operacional;2191;ND;235;;08-03-2006;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;22.4;4.2;2.4;6;;88;2.34;27.4;66.9;;0.8971;;2;;;20.4;70;0.139;14.4;;0.018;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9781;216;Trifásico;FALSE;FALSE;FALSE;TS8;EFACEC;250;0.4;30;;30;;;;Eclusas;Operacional;2192;ND;235;;16-03-2010;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;90.1;3.9;1.8;2.9;;229.9;3.67;20.7;69.2;;0.8964;;2;;;21.6;48.9;0.131;13.7;;0.019;;;;;--;--;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9781;216;Trifásico;FALSE;FALSE;FALSE;TS8;EFACEC;250;0.4;30;;30;;;;Eclusas;Operacional;2193;ND;235;;11-03-2014;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;19.9;2.8;3.2;3;;81.1;2.95;24.9;65.2;;0.8931;14.0892;2.5;0.018;0.005;22.2;57.6;0.158;12.8;150.5;0.018;;;;;NC;NC;;;;02-05-2017 10:38;historico_central_carrapatelo_11092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19442 C;223;Trifásico;FALSE;TRUE;FALSE;TS4;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2194;ND;242;;22-04-1999;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;13;15;15;9;12;134;1.88;13;80;;0.853;7.9;4.5;;;23.2;75.9;0.03;13.7;144;0.02;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19442 C;223;Trifásico;FALSE;TRUE;FALSE;TS4;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2195;ND;242;;09-10-2001;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;4.7;9;12;12;7.8;115;1.98;21;81;;0.854;7.9;4.5;;;19.8;83.9;0.031;8.4;144;0.02;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19442 C;223;Trifásico;FALSE;TRUE;FALSE;TS4;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2196;ND;242;;03-05-2002;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;12.8;7.9;15.4;12;9.7;140.5;2.07;14.4;67;;0.852;;4.5;;;22.6;82.9;0.036;9.1;;0.018;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19442 C;223;Trifásico;FALSE;TRUE;FALSE;TS4;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2197;ND;242;;07-04-2004;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;33.8;9.2;13.6;11.3;10.8;226.1;2.43;11.5;77.7;;0.857;;4.5;;;22.4;68.1;0.052;8.8;;0.021;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19442 C;223;Trifásico;FALSE;TRUE;FALSE;TS4;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2198;ND;242;;27-04-2010;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;24;7.8;12.3;10.6;46.8;268.8;5.53;21.8;76.4;;0.8582;7.9081;4.5;0.02;0.009;19.2;62;0.063;20.3;146;0.043;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19442 C;223;Trifásico;FALSE;TRUE;FALSE;TS4;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2199;ND;242;;12-12-2012;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;37;8.6;17.8;10.9;54.9;227.6;4.38;22.2;69.1;;0.8548;7.8994;4.5;0.029;0.012;19.5;68.6;0.07;7.8;148;0.033;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19442 C;223;Trifásico;FALSE;TRUE;FALSE;TS4;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2200;ND;242;;12-03-2014;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;38.7;8;18.3;11.8;59.3;263.6;4.59;21.1;71.9;;0.8548;;4.5;;;18.2;99.8;0.087;7.2;;0.031;;;;;NC;NC;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19441 C;224;Trifásico;FALSE;TRUE;FALSE;TS5;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2201;ND;243;;22-04-1999;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;;;;;;;;;;;0.856;8.1;3;;;22.7;85.1;0.024;9.1;146;0.014;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19441 C;224;Trifásico;FALSE;TRUE;FALSE;TS5;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2202;ND;243;;09-10-2001;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;19;8;10;13;20;127;2.61;18;86;;0.857;8.2;3;;;19.4;98;0.021;9.8;146;0.015;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19441 C;224;Trifásico;FALSE;TRUE;FALSE;TS5;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2203;ND;243;;05-06-2003;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;41.1;9.6;11.1;12.6;21.4;171;2.14;6.7;75.4;;0.856;;3.5;;;20.1;89.9;0.023;7.1;;0.014;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19441 C;224;Trifásico;FALSE;TRUE;FALSE;TS5;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2204;ND;243;;04-03-2005;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;36;10.1;13.7;16.5;34.5;185.8;3.71;17.2;77.6;;0.86;;3;;;19;72.9;0.051;12.6;;0.02;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19441 C;224;Trifásico;FALSE;TRUE;FALSE;TS5;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2205;ND;243;;14-03-2007;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;28.7;6.9;11.8;11.4;36.9;154.4;3.58;14.7;58;;0.8601;8.1;3.5;0.014;0.004;18.4;91;0.038;14.2;148;0.024;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19441 C;224;Trifásico;FALSE;TRUE;FALSE;TS5;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2206;ND;243;;06-02-2009;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;33.5;7;13.6;11.5;63;135.4;3.77;22.1;67.5;;0.8601;8.1174;3;0.014;0.004;18.8;53.9;0.032;13.2;148;0.018;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19441 C;224;Trifásico;FALSE;TRUE;FALSE;TS5;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2207;ND;243;;15-03-2011;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;38.4;7.5;12.7;11.1;69;192.8;3.66;22.1;71.6;;0.8568;8.1201;3;0.015;0.006;18.7;85.7;0.024;9.7;148;0.026;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19441 C;224;Trifásico;FALSE;TRUE;FALSE;TS5;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;2208;ND;243;;17-04-2013;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;28.7;10.7;15.8;11.3;95.4;155.7;3.84;19.7;57.8;;0.8568;8.1417;3;0.017;0.005;19.3;69.6;0.042;17.3;148;0.018;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;13145;225;Trifásico;FALSE;FALSE;FALSE;TS6 Eclusa;EFACEC;400;0.4;6.6;;6.6;01-01-1985;ESSO UNIVOLT N 52;;Eclusas;Operacional;2209;ND;244;;22-04-1999;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;;2.2;0.7;4.2;;27;1.75;36;97;;0.854;7.9;3;;;24.1;80;0.025;10.5;146;0.014;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;13145;225;Trifásico;FALSE;FALSE;FALSE;TS6 Eclusa;EFACEC;400;0.4;6.6;;6.6;01-01-1985;ESSO UNIVOLT N 52;;Eclusas;Operacional;2210;ND;244;;09-10-2001;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;1;2.1;;3.6;;46;1.78;31;84;;0.855;7.7;3.5;;;20;67.1;0.014;13.8;146;0.013;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;13145;225;Trifásico;FALSE;FALSE;FALSE;TS6 Eclusa;EFACEC;400;0.4;6.6;;6.6;01-01-1985;ESSO UNIVOLT N 52;;Eclusas;Operacional;2211;ND;244;;05-06-2003;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;3.2;3.4;;3.5;;36.9;1.29;30.3;71.2;;0.855;;3.5;;;21;85.2;0.019;12.4;;0.013;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;13145;225;Trifásico;FALSE;FALSE;FALSE;TS6 Eclusa;EFACEC;400;0.4;6.6;;6.6;01-01-1985;ESSO UNIVOLT N 52;;Eclusas;Operacional;2212;ND;244;;04-03-2005;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;2.2;2.3;;3.6;;38.6;1.96;33.6;76.8;;0.8594;;3;;;20.3;80.9;0.036;9.2;;0.015;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;13145;225;Trifásico;FALSE;FALSE;FALSE;TS6 Eclusa;EFACEC;400;0.4;6.6;;6.6;01-01-1985;ESSO UNIVOLT N 52;;Eclusas;Operacional;2213;ND;244;;06-02-2009;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;0.9;1.8;0.4;2.8;;28.8;1.91;32.7;69.8;;0.8595;7.7029;3;0.016;0.003;19.5;65;0.021;9;148;0.015;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;13145;225;Trifásico;FALSE;FALSE;FALSE;TS6 Eclusa;EFACEC;400;0.4;6.6;;6.6;01-01-1985;ESSO UNIVOLT N 52;;Eclusas;Operacional;2214;ND;244;;15-03-2011;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;1.2;2;0.4;3.1;1.1;33.3;2.1;32.4;69.9;;0.8567;7.8398;3;0.017;0.006;19.8;73.1;0.024;11;148;0.015;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;13145;225;Trifásico;FALSE;FALSE;FALSE;TS6 Eclusa;EFACEC;400;0.4;6.6;;6.6;01-01-1985;ESSO UNIVOLT N 52;;Eclusas;Operacional;2215;ND;244;;17-04-2013;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;4.2;2.1;1.3;3.1;;29.8;2;27.9;60.2;;0.8567;7.832;3;0.017;0.004;20.6;72.6;0.032;13;148;0.016;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2216;1;239;;22-04-1999;0;Zona inferior da cuba;26;0.05;0.05;0.09;0.05;0.05;;24;49.1;22.5;66.4;;109.7;3.8;26.8;74;;0.851;7.9;4;;;21.1;78.2;0.063;22.1;144;0.02;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2217;1;239;;23-08-2000;0;Zona inferior da cuba;31;0.05;0.05;0.06;0.05;0.05;;19.4;60;26;99;;240;4.42;24;75;;0.852;7.9;4;;;21.1;29.9;0.074;36.1;;0.026;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2218;1;239;;09-10-2001;0;Zona inferior da cuba;26;0.05;0.05;0.13;0.05;0.05;;7.1;13;2.5;6.9;;39;0.51;28;93;;0.852;8;4;;;19.3;65.3;0.066;16.9;148;0.02;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2219;1;239;;03-05-2002;0;Zona inferior da cuba;27;0.05;0.05;0.11;0.05;0.05;;230.1;3705.4;12520.7;2064.8;119.7;187.5;1.86;26.1;70.6;;0.849;;4;;;21.8;58.4;0.052;18.2;;0.017;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2220;1;239;;27-05-2002;0;Zona inferior da cuba;41;0.05;0.05;0.16;0.05;0.05;;67.3;2138.5;8524.4;1525.8;74.3;116.6;1.44;28.2;94.9;;0.849;;4;;;22.2;44.8;0.049;28.2;;0.02;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2221;1;239;;05-12-2002;0;Zona inferior da cuba;31;0.05;0.05;0.26;0.05;0.05;;60.7;1260;9922.7;1585.8;62.9;244.8;2.73;17.6;52.2;;0.85;;4;;;20.4;32.6;0.052;21.5;;0.016;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2222;1;239;;05-06-2003;0;Zona inferior da cuba;31;0.05;0.05;0.26;0.05;0.05;;88.7;2115.8;12331.7;3188.3;45.9;142.7;3.49;19.7;65.1;;0.851;;4.5;;;20.2;36.3;0.058;25.4;;0.022;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2223;1;239;;07-04-2004;0;Zona inferior da cuba;35;0.05;0.05;0.44;0.05;0.05;;102.6;1003;1573.5;737.9;2.3;380.7;4.07;18.1;65.1;;0.855;;4.5;;;20;44.4;0.083;27.3;;0.018;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2224;1;239;;18-08-2004;0;Zona inferior da cuba;50;;;;;;;34.7;451.2;909.8;557.8;1.7;359.8;5.57;14.7;71.7;;;;;;;;34.4;;34.3;;;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2225;1;239;;04-03-2005;0;Zona inferior da cuba;30;0.05;0.05;0.46;0.05;0.05;;124.4;1270.9;2314.7;1087.8;1.7;260.3;4.81;28.6;71.2;;0.8558;7.9;4.5;;;19.6;38.7;0.088;20.2;146;0.019;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2226;1;239;;02-11-2005;0;Zona inferior da cuba;30;;;;;;;67.6;937.3;2089;1060.1;1.6;180.8;4.87;27.9;69.8;;;;;;;;34;;33.2;;;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2227;1;239;;07-03-2006;0;Zona inferior da cuba;31;0.05;0.05;0.56;0.05;0.05;;76.8;1153.3;2656.7;1361.2;1.4;201.3;5.12;31.1;73.9;;0.8559;8;4;0.022;0.019;20;40.1;0.08;26.5;146;0.017;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2228;1;239;;14-03-2007;0;Zona inferior da cuba;36;0.05;0.05;0.66;0.05;0.05;;444;4761;7657.1;3585.1;3.2;535.7;7.54;16.8;56.4;;0.8558;;4.5;;;18.2;40.2;0.089;33.9;;0.028;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2229;1;239;;04-10-2007;0;Zona inferior da cuba;46;;;;;;;70.1;1523.4;5603;2832;1.2;315.8;7.25;19.3;60.8;;;;;;;;;;64;;;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2230;1;239;;07-04-2008;0;Zona inferior da cuba;42;0.05;0.05;0.86;0.05;0.05;;69.8;1112;4513.8;2679.1;1.1;294.2;7.54;24;63.2;;0.856;7.9;5;0.027;0.006;19.8;29.6;0.088;47.8;142;0.026;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2231;1;239;;05-02-2009;0;Zona inferior da cuba;42;0.05;0.05;0.05;0.05;0.05;;5.3;7.7;2.1;3.3;;121;1.39;20.4;47.4;;0.8746;10.1366;0.5;0.019;0.002;36.4;92;0.006;6.6;150;0.004;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2232;1;239;;27-04-2010;0;Zona inferior da cuba;41;0.05;0.05;0.26;0.05;0.05;;16.2;28.3;6.9;16.8;;434.5;6.73;23.2;64.3;;0.8746;;1;;;34.2;58;0.008;15.6;;0.005;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2233;1;239;;15-03-2011;0;Zona inferior da cuba;30;0.05;0.05;0.27;0.05;0.05;;9.1;22;6.2;19.7;0.7;272;4.64;24.1;60.4;;0.8712;;1;;;34.5;52.4;0.022;12.6;;0.004;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2234;1;239;;12-12-2012;0;Zona inferior da cuba;34;0.05;0.05;0.35;0.05;0.05;;5.9;8.1;5;11.3;;139.8;2.91;25.1;58.3;;0.8713;;1;;;30.6;60.3;0.012;8.7;;0.004;;;;;;;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2235;1;239;;08-04-2013;0;Zona inferior da cuba;38;0.05;0.05;0.28;0.05;0.05;;3.2;15.4;7.6;17.2;;203.3;3.06;22.1;58.4;;0.8713;;1;;;34.1;62;0.011;10.8;;0.004;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2236;1;239;;12-03-2014;0;Zona inferior da cuba;37;0.05;0.05;0.35;0.05;0.05;;13.2;20.4;8.6;21.7;;265.9;3.58;21.9;60.4;;0.8713;;1;;;29.5;94.4;0.008;10.4;;0.008;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2237;2;240;;22-04-1999;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;5;3.2;0.9;2.1;;58;2.62;28;75;;0.852;7.9;3.5;;;23;84.7;0.038;14.5;144;0.015;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2238;2;240;;23-08-2000;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;14.4;4.2;1.2;2.4;;131;3;29;82;;0.852;7.9;3.5;;;21.5;71.6;0.039;14.2;;0.017;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2239;2;240;;09-10-2001;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;17;4.8;;1.9;;184;3.95;27;84;;0.852;7.9;3.5;;;19.4;73.4;0.036;27.4;142;0.016;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2240;2;240;;03-05-2002;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;5.4;4.1;7.1;2.8;;75.2;2.88;29.6;74.9;;0.849;;3.5;;;22.2;60.9;0.046;15.3;;0.016;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2241;2;240;;05-06-2003;0;Zona inferior da cuba;30;0.05;0.05;0.06;0.05;0.05;;22;5.7;;1.5;;155.1;2.64;24.8;67.5;;0.851;;3.5;;;20;50.2;0.044;21.9;;0.017;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2242;2;240;;07-04-2004;0;Zona inferior da cuba;36;0.05;0.05;0.06;0.05;0.05;;12.7;4.4;;1.6;;130.1;3.25;26.3;65.8;;0.854;7.7;3.5;;;19.7;31.5;0.046;29.9;142;0.016;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2243;2;240;;04-03-2005;0;Zona inferior da cuba;32;0.05;0.05;0.07;0.05;0.05;;179.5;583.7;1677.7;162.3;28.8;143.9;4.77;30.9;73;;0.8554;7.9;3.5;;;19.7;55.1;0.042;25.3;144;0.018;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2244;2;240;;02-11-2005;0;Zona inferior da cuba;32;;;;;;;105.6;800.4;3537.6;367.8;56.8;165;5.34;28.2;71.6;;;;;;;;42.1;;39;;;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2245;2;240;;07-03-2006;0;Zona inferior da cuba;34;0.05;0.05;0.1;0.05;0.05;;68.7;718.2;3760.8;408.6;62.8;130.4;5.1;33.1;76;;0.8554;7.9;3.5;0.024;0.014;19;43.7;0.058;29.7;144;0.021;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2246;2;240;;14-03-2007;0;Zona inferior da cuba;38;0.05;0.05;0.12;0.05;0.05;;627.8;5173.8;18237.4;2403.9;186.9;387.6;7.44;17.6;55.7;;0.8556;;3.5;;;18.7;44.2;0.062;34;;0.022;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2247;2;240;;04-10-2007;0;Zona inferior da cuba;30;;;;;;;86.7;786.4;8648.5;1349.7;84.6;437;8.9;16;65.3;;;;;;;;;;26.6;;;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2248;2;240;;07-04-2008;0;Zona inferior da cuba;43;0.05;0.05;0.23;0.05;0.05;;13.9;354.2;8181.3;1317.4;84.4;199.6;8.46;26.6;67.3;;0.8556;7.9;3.5;0.022;0.006;19.3;29.8;0.062;44.8;142;0.024;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2249;2;240;;06-02-2009;0;Zona inferior da cuba;40;0.05;0.05;0.26;0.05;0.05;;194.3;718.4;5209.5;861.8;56;264.3;6.77;22;60.7;;0.8556;7.8837;3.5;0.02;0.007;18.2;22;0.064;49.3;142;0.019;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2250;2;240;;10-11-2009;0;Zona inferior da cuba;33;0.05;0.05;0.05;0.05;0.05;;1.3;2.1;0.8;2.9;;38.9;0.58;25.9;71.1;;0.8739;;0.5;;;37.6;93.1;0.006;4.6;;0.004;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2251;2;240;;27-04-2010;0;Zona inferior da cuba;35;0.05;0.05;0.05;0.05;0.05;;12.2;6.4;3.7;2;;226;2.62;27.1;68.6;;0.8741;9.9994;0.5;0.006;0.002;35.2;70.1;0.011;9.9;150;0.002;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2252;2;240;;15-03-2011;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;6.1;7.3;4;3.9;;166.8;3.04;25.7;57.4;;0.8708;;0.5;;;35.8;91.7;0.004;7.5;;0.002;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2253;2;240;;12-12-2012;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;6.8;4.4;3.9;3.7;;120.4;2.64;25.4;57.1;;0.8707;;1;;;33.8;68.6;0.006;10.4;;0.002;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2254;2;240;;08-04-2013;0;Zona inferior da cuba;40;0.05;0.05;0.05;0.05;0.05;;8.3;6.8;4.3;5.4;;188.9;3.07;23.1;57.4;;0.8708;;0.5;;;33.2;71.9;0.007;8.8;;0.002;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;2255;2;240;;12-03-2014;0;Zona inferior da cuba;39;0.05;0.05;0.06;0.05;0.05;;22.8;9.1;4.7;7.1;;263.3;3.89;23.4;61.1;;0.8708;;0.5;;;29.9;80.6;0.003;9.2;;0.002;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2256;3;241;;22-04-1999;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;6;3.4;1.2;2;;65;2.57;33;88;;0.852;8;3;;;23.5;81.4;0.027;20.8;146;0.013;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2257;3;241;;23-08-2000;0;Zona inferior da cuba;33;0.05;0.05;0.05;0.05;0.05;;6.6;3.8;1.3;1.9;0.6;96;2.75;25;68;;0.853;8;3.5;;;22.7;54.4;0.03;21.6;;0.016;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2258;3;241;;09-10-2001;0;Zona inferior da cuba;27;0.05;0.05;0.09;0.05;0.05;;12;6;;2.9;;203;5.82;20;67;;0.853;8;3.5;;;20;82.5;0.033;18.7;146;0.016;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2259;3;241;;03-05-2002;0;Zona inferior da cuba;38;0.05;0.05;0.05;0.05;0.05;;3.8;18.3;52.7;11.1;1;79.4;4.41;28.2;67.9;;0.851;;3.5;;;22.5;84.9;0.038;24.7;;0.015;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2260;3;241;;05-06-2003;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;10.1;4.3;;0.5;;129.6;1.29;23.2;64.7;;0.856;;3.5;;;20.9;74.9;0.028;11.4;;0.013;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2261;3;241;;07-04-2004;0;Zona inferior da cuba;36;0.05;0.05;0.06;0.05;0.05;;23.3;22.2;47.1;6;1.8;140.6;2.06;24.8;64.5;;0.859;;3;;;22;69.4;0.043;13.7;;0.014;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2262;3;241;;04-03-2005;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;11.8;19.4;59.2;7.3;1.3;151.3;3.14;29.3;68.7;;0.8597;;3.5;;;20.4;58;0.053;22.2;;0.015;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2263;3;241;;07-03-2006;0;Zona inferior da cuba;38;0.05;0.05;0.08;0.05;0.05;;13.8;8.4;38.8;6.4;1;140.7;3.63;31.9;74;;0.8598;;3;;;20.6;79.4;0.046;17.4;;0.017;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2264;3;241;;14-03-2007;0;Zona inferior da cuba;34;0.05;0.05;0.06;0.05;0.05;;15.4;10.3;26.2;5.8;0.7;171.3;4.05;23.6;64;;0.86;;3.5;;;19.3;82.6;0.047;13.8;;0.017;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2265;3;241;;07-04-2008;0;Zona inferior da cuba;37;0.05;0.05;0.06;0.05;0.05;;3.4;6.4;112.1;20.2;1.8;65.3;2.9;32.7;71.7;;0.86;8.2;3.5;0.017;0.003;20.2;43.7;0.039;25.4;148;0.016;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2266;3;241;;06-02-2009;0;Zona inferior da cuba;40;0.05;0.05;0.07;0.05;0.05;;12.2;4.4;6.3;2.2;;155.7;3.71;25.2;61;;0.8598;8.2022;3;0.019;0.007;19.6;68.5;0.04;21.2;148;0.018;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2267;3;241;;27-04-2010;0;Zona inferior da cuba;46;0.05;0.05;0.08;0.05;0.05;;26.3;5.5;1.7;1.6;;274;5.54;23.9;62.9;;0.8598;8.2064;3;0.018;0.007;19.7;63.9;0.055;26.7;148.5;0.02;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2268;3;241;;15-03-2011;0;Zona inferior da cuba;28;0.05;0.05;0.1;0.05;0.05;;8.1;4.2;1.8;1.8;;154.7;4.62;26.9;62.4;;0.8565;8.225;3.5;0.022;0.007;20.4;47.6;0.051;17.4;150;0.018;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2269;3;241;;12-12-2012;0;Zona inferior da cuba;28;0.05;0.05;0.12;0.05;0.05;;81.5;139.9;375.1;37.5;11.3;159.9;3.37;24.4;61.8;;0.8564;8.2088;3.5;0.023;0.01;19.1;59.2;0.061;14.2;150;0.022;;;;;NP;NC;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2270;3;241;;08-04-2013;0;Zona inferior da cuba;43;0.05;0.05;0.09;0.05;0.05;;309.4;1460.9;4117.9;568.1;61.7;307.4;3.52;23;60.4;;0.8565;;3.5;;;19.7;37.1;0.067;24.7;;0.02;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2271;3;241;;02-05-2013;0;Zona inferior da cuba;44;;;;;;;233;1335.6;4288.4;612.1;60.1;257.1;3.75;22.4;56.9;;;;;;;;36.8;;24.4;;;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2272;3;241;;30-07-2013;0;Zona inferior da cuba;55;;;;;;;1.2;40.1;268;35.8;8.4;37.8;0.67;12.2;29.9;;;;;;;;53.2;;25.4;;;;;;;PC;NC;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;2273;3;241;;12-03-2014;0;Zona inferior da cuba;39;0.05;0.05;0.11;0.05;0.05;;14.9;10.1;176.3;25.7;6.4;129.7;2.35;25.1;60.4;;0.858;;3.5;;;19.4;67.1;0.06;16.2;;0.019;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;10549;226;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;6;15;;15;01-01-1996;ESSO UNIVOLT N 52;0.5;Auxiliar;Operacional;2274;ND;245;;22-04-1999;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;7.2;2.1;;3.3;;73;0.29;27;89;;0.881;8.1;0.5;;;33.1;84.7;0.002;5.4;142;0.014;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;10549;226;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;6;15;;15;01-01-1996;ESSO UNIVOLT N 52;0.5;Auxiliar;Operacional;2275;ND;245;;09-10-2001;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;6.4;1.6;0.3;2.6;;86;0.45;23;73;;0.881;8.1;0.5;;;29.7;91.2;0.002;4.6;142;0.018;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;10549;226;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;6;15;;15;01-01-1996;ESSO UNIVOLT N 52;0.5;Auxiliar;Operacional;2276;ND;245;;05-06-2003;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;10.7;4;;2.2;;98.9;0.45;25;69.8;;0.881;;0.5;;;30;74.9;0.004;3.8;;0.012;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;10549;226;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;6;15;;15;01-01-1996;ESSO UNIVOLT N 52;0.5;Auxiliar;Operacional;2277;ND;245;;04-03-2005;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;11;2.2;0.3;2.2;0.2;126.7;0.74;29.1;77.6;;0.8846;;0.5;;;26.9;63.1;0.001;4;;0.02;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;10549;226;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;6;15;;15;01-01-1996;ESSO UNIVOLT N 52;0.5;Auxiliar;Operacional;2278;ND;245;;14-03-2007;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;7.9;1.7;2.9;1.2;;86.9;0.54;18.3;48.1;;0.8848;;0.5;;;27.5;83;0.003;4.5;;0.018;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;10549;226;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;6;15;;15;01-01-1996;ESSO UNIVOLT N 52;0.5;Auxiliar;Operacional;2279;ND;245;;06-02-2009;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;9;1.8;0.5;0.7;1;118.9;0.85;29.8;74.3;;0.8848;;0.5;;;27.7;82.4;0.007;3.1;;0.023;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;10549;226;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;6;15;;15;01-01-1996;ESSO UNIVOLT N 52;0.5;Auxiliar;Operacional;2280;ND;245;;15-03-2011;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;7.7;1.8;0.2;0.6;;115.6;0.87;29;72.6;;0.8813;;0.5;;;25;81.5;0.001;4.6;;0.023;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;10549;226;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;6;15;;15;01-01-1996;ESSO UNIVOLT N 52;0.5;Auxiliar;Operacional;2281;ND;245;;08-04-2013;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;5.4;2.4;1.5;0.8;;128.2;0.97;24.4;69;;0.8813;;0.5;;;26.7;72.5;0.008;3.3;;0.018;;;;;--;--;;;;02-05-2017 10:42;historico_central_crestuma_15092014.xlsx
Douro;Freigil;60;ND;;;PRE;Em Exploração;Fases;10783;234;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;100;0.4;15;;15;01-01-1989;;;Auxiliar;Operacional;2282;ND;253;;21-08-2001;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;46.1;48.2;13.2;849.6;;191.4;1.87;5.9;87.4;;0.849;7.9;1.5;;;19.5;36.1;0.083;33.2;148;0.076;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;ND;;;PRE;Em Exploração;Fases;10783;234;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;100;0.4;15;;15;01-01-1989;;;Auxiliar;Operacional;2283;ND;253;;30-09-2013;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;39.3;2.1;2.3;3.3;;55.4;2.25;29.1;68.9;;0.8527;8.0328;2.5;0.022;0.01;14.3;31.6;0.514;24;149;0.043;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2284;1;252;;22-09-1998;0;Zona inferior da cuba;18;0.05;0.05;0.11;0.05;0.05;;27.1;4.1;11.8;29.7;0.4;93.8;0.9;12.4;67.6;;0.849;7.7;2.5;;;20.4;85.5;0.087;12.8;140;0.02;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2285;1;252;;22-04-1999;0;Zona inferior da cuba;29;0.05;0.05;0.13;0.05;0.05;;;;;;;;;;;;0.849;7.7;2.5;;;20;39.7;0.103;33.7;142;0.028;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2286;1;252;;22-08-2000;0;Zona inferior da cuba;18;0.05;0.05;0.21;0.05;0.05;;39;27;13;96;;290;4.36;18;71;;;;;;;;56.7;;15.4;;;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2287;1;252;;21-08-2001;0;Zona inferior da cuba;23;0.05;0.05;0.68;0.05;0.05;;26;30;16;129.9;;292.4;6.67;23.8;83.1;;0.848;7.8;3.5;;;17.6;42.6;0.154;17.6;140;0.047;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2288;1;252;;22-05-2002;0;Zona inferior da cuba;22;0.05;0.05;0.58;0.05;0.05;;38.8;7.4;19.4;64.5;0.7;322.2;5.14;23.4;94.7;;0.847;;3.5;;;18.2;54.3;0.208;28.1;;0.042;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2289;1;252;;12-12-2003;0;Zona inferior da cuba;20;0.05;0.05;0.2;0.05;0.05;;32;7.7;2.1;2.4;2.6;170;1.82;25;67.6;;0.868;10;1;;;30.7;35.8;0.012;24.3;146;0.008;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2290;1;252;;15-09-2005;0;Zona inferior da cuba;24;0.05;0.05;0.43;0.05;0.05;;14.8;2.2;1.7;4.2;;52.7;2.22;29.8;67.2;;0.8695;10;1;;;30.2;48.1;0.021;16.7;144;0.007;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2291;1;252;;06-12-2006;0;Zona inferior da cuba;11;0.05;0.05;0.88;0.05;0.05;;34.3;5;2.1;5.4;;265.5;5.41;25.7;70.9;;0.8694;;1;;;28.1;39.5;0.023;24.8;;0.006;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2292;1;252;;12-07-2007;0;Zona inferior da cuba;21;0.05;0.05;0.91;0.05;0.05;;11.7;2.2;2.1;4.7;;78.1;4.04;28.2;67.8;;0.8694;;1;;;28;36.4;0.021;16.3;;0.006;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2293;1;252;;17-09-2008;0;Zona inferior da cuba;16;0.05;0.05;0.77;0.05;0.05;;14.7;2.1;1;3.8;;78.2;3.02;31.9;76.4;;0.8697;;1;;;25.6;59.2;0.01;11.8;;0.005;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2294;1;252;;12-11-2009;0;Zona inferior da cuba;21;0.05;0.05;0.75;0.05;0.05;;8.3;1.9;0.6;2.8;;43.4;2.03;33.7;76;;0.8697;;1;;;27.6;33.4;0.017;25.2;;0.004;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2295;1;252;;17-03-2010;0;Zona inferior da cuba;31;0.05;0.05;1.09;0.05;0.05;;10.6;3.4;1.4;3.5;;135.2;4.84;28.8;69.6;;0.8699;;1;;;28.4;30.4;0.028;23;;0.006;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2296;1;252;;28-04-2011;0;Zona inferior da cuba;31;0.05;0.05;1.2;0.05;0.05;;24.2;3.1;1.4;3.7;;111.5;3.49;30.6;79.2;;0.8667;;0.5;;;26.8;57.6;0.049;20.7;;0.005;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2297;1;252;;12-12-2012;0;Zona inferior da cuba;11;0.05;0.05;0.82;0.05;0.05;;7.4;1.5;0.6;0.4;0.8;26.6;0.63;23.8;53.7;;0.8675;;1;;;26.2;42.6;0.023;13.7;;0.004;;;;;PC;NC;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
