CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2298;1;252;;17-04-2013;0;Zona inferior da cuba;31;0.05;0.05;0.92;0.05;0.05;;39.4;7.6;2.7;1.3;;244.4;3.78;19.9;54.5;;0.8676;;1;;;27.3;27.1;0.027;33.4;;0.004;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2299;1;252;;30-09-2013;0;Zona inferior da cuba;21;;;;;;;50.8;2.2;1.6;1;;78;3.12;26.6;61.9;;;;;;;;52;;12.4;;;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;2300;1;252;;11-03-2014;0;Zona inferior da cuba;27;0.05;0.05;0.96;0.05;0.05;;1049.4;22;16;21.4;;835.3;5.82;5.9;62.4;;0.8669;;1.5;;;21.8;30.6;0.061;30.3;;0.004;;;;;--;--;;;;02-05-2017 10:47;historico_central_freigil_15092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3696;139;Trifásico;FALSE;FALSE;FALSE;TS6 Interligação;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2301;ND;156;;23-03-1999;0;Zona inferior da cuba;12;0.05;0.05;0.14;0.05;0.05;;4.4;1.7;3.4;0.8;7.4;62.5;1.82;29;73.9;;0.864;9.4;2;;;24.5;76.2;0.029;8;148;0.014;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3696;139;Trifásico;FALSE;FALSE;FALSE;TS6 Interligação;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2302;ND;156;;05-07-2001;0;Zona inferior da cuba;22;0.05;0.05;0.11;0.05;0.05;;2.9;1.7;3.5;1.3;6.4;23.1;1.03;30.3;80;;0.864;9.5;2.5;;;21.2;54.3;0.026;12.3;144;0.015;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3696;139;Trifásico;FALSE;FALSE;FALSE;TS6 Interligação;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2303;ND;156;;23-07-2003;0;Zona inferior da cuba;25;0.05;0.05;0.16;0.05;0.05;;1.9;1.7;3;0.7;10.8;32.1;1.06;28.9;62.7;;0.866;;2.5;;;23.1;43.2;0.029;13.3;;0.014;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3696;139;Trifásico;FALSE;FALSE;FALSE;TS6 Interligação;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2304;ND;156;;10-11-2005;0;Zona inferior da cuba;12;0.05;0.05;0.16;0.05;0.05;;5.1;1.8;3.2;0.7;10.1;36.5;1.19;33.6;76.7;;0.8677;;2;;;21.7;41.4;0.04;13.7;;0.017;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3696;139;Trifásico;FALSE;FALSE;FALSE;TS6 Interligação;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2305;ND;156;;16-10-2007;0;Zona inferior da cuba;19;0.05;0.05;0.13;0.05;0.05;;1.9;1.2;1.7;0.6;7.7;34.8;0.89;24.4;57.8;;0.8677;;2;;;21.8;56.6;0.031;7.8;;0.016;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3696;139;Trifásico;FALSE;FALSE;FALSE;TS6 Interligação;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2306;ND;156;;17-11-2009;0;Zona inferior da cuba;19;0.05;0.05;0.15;0.05;0.05;;2.9;1.8;2.7;0.7;10.7;46.3;1.33;32.8;74;;0.8677;;2;;;20.4;82.2;0.046;9.2;;0.016;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3696;139;Trifásico;FALSE;FALSE;FALSE;TS6 Interligação;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2307;ND;156;;12-04-2011;0;Zona inferior da cuba;22;0.05;0.05;0.17;0.05;0.05;;4.2;1.8;4.4;1;11.8;39.6;1.42;34.4;79.6;;0.8643;;2;;;20;66.5;0.041;13.5;;0.018;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3696;139;Trifásico;FALSE;FALSE;FALSE;TS6 Interligação;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2308;ND;156;;19-03-2013;0;Zona inferior da cuba;13;0.05;0.05;0.19;0.05;0.05;;2.1;2.4;5.8;1.1;19.1;31.2;1.34;28;59.8;;0.8644;9.4616;2.5;0.015;0.006;21;79.7;0.036;8.4;148;0.016;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3695;140;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2309;ND;157;;23-03-1999;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;3.8;1.6;23.4;0.8;7.3;84.7;1.2;27.9;66.1;;0.862;10.1;2;;;28.1;60.2;0.022;4.4;146;0.019;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3695;140;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2310;ND;157;;05-07-2001;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;3.8;2;25;0.9;14.4;101.7;1.36;31.1;80.2;;0.862;10.1;2.5;;;26.1;91.3;0.024;7;146;0.022;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3695;140;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2311;ND;157;;23-07-2003;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;2.8;2.1;30.1;0.7;14.7;110.4;1.17;28;62.7;;0.869;;2.5;;;28;57.4;0.027;10.7;;0.023;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3695;140;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2312;ND;157;;10-11-2005;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;4.8;2.4;37.2;0.9;24.4;114.4;1.7;32;72.8;;0.8656;;2.5;;;26;64.6;0.037;10.8;;0.023;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3695;140;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2313;ND;157;;16-10-2007;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;3.1;1.8;33.4;0.9;18.6;117;1.58;24.4;57.7;;0.8657;;2.5;;;25.6;64.2;0.044;5.3;;0.024;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3695;140;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2314;ND;157;;17-11-2009;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;5.1;2.3;34.6;0.9;24;109.3;1.58;31.4;75.5;;0.8656;;2.5;;;23.1;93.2;0.039;7.6;;0.024;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3695;140;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2315;ND;157;;12-04-2011;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;31.6;4.4;35.8;1.2;54.3;115.3;1.39;34.3;82.9;;0.8622;;2.5;;;25.2;83;0.061;4;;0.024;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3695;140;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;2316;ND;157;;19-03-2013;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;15.1;4;36.2;1.4;48.1;117.7;1.31;28.2;66.8;;0.8623;;2.5;;;26.4;88.4;0.055;5.1;;0.022;;;;;NC;NC;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2317;4;153;;05-05-1998;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;3;18;7.9;9.2;1.8;168;2.5;13;76;;0.848;7.5;1;;;38.8;80.9;0.005;8.9;;0.017;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2318;4;153;;23-03-1999;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;7.8;18.3;6.6;8.1;1;157.2;0.93;7.2;57.9;;0.847;7.5;0.5;;;41.6;73;0.005;4.8;144;0.03;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2319;4;153;;26-10-2000;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;5.3;16.7;6.3;7.9;1.1;131.7;1.37;18;84.3;;0.846;7.5;1;;;43;63.3;0.006;4.6;;0.018;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2320;4;153;;05-07-2001;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;3.6;19.8;5.8;8.6;1.8;177.6;2.51;9.3;58.1;;0.846;7.5;1;;;41.2;82.6;0.004;4;144;0.018;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2321;4;153;;20-11-2002;0;Zona inferior da cuba;11;0.05;0.05;0.05;0.05;0.05;;5.1;25.7;6.7;10;1;248.9;1.52;4.4;59.8;;0.845;;1;;;37.5;83.9;0.008;4.1;;0.046;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2322;4;153;;23-07-2003;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;2.7;27.8;6.5;10.2;0.9;235.7;2;5.8;59.7;;0.849;;1;;;41;66.3;0.003;5.1;;0.041;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2323;4;153;;20-10-2004;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;2.2;25.8;5.6;10;0.4;256.6;2.01;6.8;60;;0.85;;1;;;38.6;64;0.015;4.1;;0.087;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2324;4;153;;11-11-2005;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;3.6;25.3;6.3;10.8;0.5;239.1;2.04;8.8;61;;0.8509;;0.5;;;30.7;66.8;0.001;7.2;;0.053;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2325;4;153;;16-11-2006;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;7.3;29.9;7.6;11.8;1.3;334.4;4.56;6.4;61.7;;0.8507;;1;;;39.6;73;0.011;10.1;;0.051;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2326;4;153;;04-12-2007;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;2;20.2;4.2;8;;204.6;1.78;6.8;47.2;;0.851;;0.5;;;40.4;69.7;0.008;5.8;;0.033;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2327;4;153;;17-11-2009;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;1.8;30.4;6.4;13;0.4;328.4;2.57;10.2;76.1;;0.8509;;0.5;;;40.4;89.3;0.005;6.6;;0.049;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2328;4;153;;11-11-2010;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;20.3;20.9;4.4;39.9;0.3;39.3;0.25;7.3;27.6;;0.8582;;0.5;;;34.6;84.2;0.007;5.9;;0.01;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2329;4;153;;12-04-2011;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;29.1;43.6;7.6;66.9;1.4;92.1;0.97;6;31;;0.855;;1;;;34.3;90;0.012;5;;0.004;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2330;4;153;;04-12-2012;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;16;42.6;8.8;78.9;1.8;74.8;0.4;3;17.1;;0.855;;0.5;;;36.1;88.3;0.007;3.2;;0.004;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2331;4;153;;19-03-2013;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;12.3;45.6;9.8;82.2;2.2;83.4;0.87;2.9;18.2;;0.8551;;0.5;;;36.4;88.8;0.007;4.7;;0.004;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;12823;136;Trifásico;TRUE;FALSE;FALSE;4TP [2016];EFACEC;220000;15;248;;248;01-01-1995;DIECKAN 1500 P;35;Principal;NOperacional;2332;4;153;;18-02-2014;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;4.4;54.4;11.3;94.5;1.3;81.7;1.12;5;23.4;;0.8551;;1;;;35.4;81.3;0.01;3.6;;0.003;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2333;1;143;;05-05-1998;0;Zona inferior da cuba;12;0.05;0.05;0.37;0.05;0.05;;4.9;2.3;;0.5;;156;1.4;28;82;;0.866;13.6;3;;;27.3;78.3;0.019;3.2;;0.039;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2334;1;143;;23-03-1999;0;Zona inferior da cuba;12;0.05;0.05;0.31;0.05;0.05;;;;;;;;;;;;0.866;13.6;3;;;26;65.9;0.025;4.5;152;0.028;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2335;1;143;;26-10-2000;0;Zona inferior da cuba;20;0.05;0.05;0.33;0.05;0.05;;5.2;1.4;;;;89.8;0.93;24.9;63.7;;0.867;13.6;3;;;26.8;61.6;0.02;3.8;;0.025;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2336;1;143;;05-07-2001;0;Zona inferior da cuba;20;0.05;0.05;0.29;0.05;0.05;;6.8;4;4;1.7;1.2;256.6;1.79;39.9;98.5;;0.867;13.6;3;;;23.1;83.3;0.026;3.9;154;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2337;1;143;;20-11-2002;0;Zona inferior da cuba;6;0.05;0.05;0.36;0.05;0.05;;5.2;1.6;;0.4;;126.9;1.17;30.2;68.6;;0.865;;3;;;24.2;71.9;0.03;3.2;;0.022;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2338;1;143;;23-07-2003;0;Zona inferior da cuba;25;0.05;0.05;0.3;0.05;0.05;;6.7;2;;;;156.8;1.23;27.6;61.6;;0.87;;3;;;25.1;71.5;0.024;6;;0.02;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2339;1;143;;20-10-2004;0;Zona inferior da cuba;21;0.05;0.05;0.39;0.05;0.05;;7;1.9;;;;179.1;1.47;25.4;60.4;;0.87;;3;;;22.9;73;0.056;6.4;;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2340;1;143;;08-11-2005;0;Zona inferior da cuba;14;0.05;0.05;0.42;0.05;0.05;;7.6;1.8;0.4;0.4;0.8;138.1;1.4;30.9;69;;0.8706;;2.5;;;23.6;89.6;0.049;4.6;;0.04;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2341;1;143;;16-11-2006;0;Zona inferior da cuba;23;0.05;0.05;0.36;0.05;0.05;;12.5;2.1;0.4;0.4;;195.3;1.64;27.6;62.4;;0.8704;;2.5;;;22.4;84.4;0.056;8;;0.03;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2342;1;143;;16-10-2007;0;Zona inferior da cuba;22;0.05;0.05;0.37;0.05;0.05;;11;2.1;0.5;0.4;1.2;223.4;1.93;24.9;58.8;;0.8706;;3;;;23.2;84.2;0.032;4.5;;0.041;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2343;1;143;;17-12-2008;0;Zona inferior da cuba;11;0.05;0.05;0.44;0.05;0.05;;5.1;2;0.2;;;152.7;1.44;31;69.6;;0.8706;;2.5;;;22.6;75.4;0.033;5.5;;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2344;1;143;;17-11-2009;0;Zona inferior da cuba;22;0.05;0.05;0.48;0.05;0.05;;7.7;2.4;0.3;0.7;;144.7;1.5;28.1;64.5;;0.8706;;2.5;;;22;82.7;0.048;5.4;;0.031;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2345;1;143;;09-11-2010;0;Zona inferior da cuba;25;0.05;0.05;0.38;0.05;0.05;;8.8;1.8;0.3;0.4;;193.2;1.53;24.2;60.4;;0.8706;;2.5;;;23.1;65;0.046;3.5;;0.028;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2346;1;143;;12-04-2011;0;Zona inferior da cuba;22;0.05;0.05;0.47;0.05;0.05;;10;2.7;0.5;1.9;;178;1.64;31.9;77.3;;0.8672;;2.5;;;21.7;65.6;0.042;4.1;;0.037;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2347;1;143;;22-05-2012;0;Zona inferior da cuba;25;0.05;0.05;0.65;0.05;0.05;;7.3;2.7;1.1;0.5;;136.2;1.31;29.1;70.9;;0.8674;;3;;;23.1;58.2;0.046;5.2;;0.04;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2348;1;143;;19-03-2013;0;Zona inferior da cuba;15;0.05;0.05;0.53;0.05;0.05;;4.7;2.4;1.4;1.1;;130.8;1.44;26.9;59.9;;0.8673;;3;;;23.5;97.7;0.039;6.3;;0.033;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2349;1;143;;18-02-2014;0;Zona inferior da cuba;12;0.05;0.05;0.43;0.05;0.05;;5.6;2.9;1.4;0.5;;156;1.49;26.9;61.2;;0.8673;;3;;;20.3;75.7;0.063;4.2;;0.037;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2350;1;144;;05-05-1998;0;Zona inferior da cuba;12;0.05;0.05;0.38;0.05;0.05;;4.1;2.4;1.7;1.1;;144;1.5;28;81;;0.865;13.2;3;;;25.2;74.5;0.022;4;;0.032;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2351;1;144;;23-03-1999;0;Zona inferior da cuba;12;0.05;0.05;0.37;0.05;0.05;;4.4;1.9;1.1;0.9;;119.9;1.13;29.4;74.8;;0.865;13.2;3;;;25;66.5;0.027;4.5;154;0.032;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2352;1;144;;26-10-2000;0;Zona inferior da cuba;20;0.05;0.05;0.37;0.05;0.05;;5.1;1.4;0.9;0.8;;99.4;0.9;24.3;64.6;;0.866;13.2;3;;;26.6;71.5;0.026;4.9;;0.041;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2353;1;144;;05-07-2001;0;Zona inferior da cuba;20;0.05;0.05;0.32;0.05;0.05;;2.7;1.3;0.4;1.1;;96;0.74;16.3;41;;0.866;13.4;3;;;21.9;73;0.03;4.1;152;0.035;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2354;1;144;;20-11-2002;0;Zona inferior da cuba;7;0.05;0.05;0.42;0.05;0.05;;6.1;1.8;0.8;0.7;;134.8;1.16;29.4;68.7;;0.864;;3;;;23.3;58.1;0.031;6.4;;0.035;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2355;1;144;;23-07-2003;0;Zona inferior da cuba;25;0.05;0.05;0.33;0.05;0.05;;8.5;2.3;0.6;0.7;;177.4;1.12;26.9;61.7;;0.868;;3;;;24.3;62;0.025;6.2;;0.028;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2356;1;144;;20-10-2004;0;Zona inferior da cuba;21;0.05;0.05;0.47;0.05;0.05;;7.4;2.1;0.6;0.7;;188;1.39;23.6;58.6;;0.869;;3;;;22.1;64;0.063;6.8;;0.038;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2357;1;144;;08-11-2005;0;Zona inferior da cuba;14;0.05;0.05;0.51;0.05;0.05;;8.1;1.9;0.9;0.8;0.4;146.4;1.45;31.1;70.6;;0.8694;;2.5;;;22.7;86.8;0.066;9.1;;0.04;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2358;1;144;;16-11-2006;0;Zona inferior da cuba;24;0.05;0.05;0.48;0.05;0.05;;12.6;2.3;1;0.9;;203.6;1.62;26.9;63.2;;0.8695;;2.5;;;20.1;75.9;0.062;6.6;;0.038;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2359;1;144;;16-10-2007;0;Zona inferior da cuba;23;0.05;0.05;0.44;0.05;0.05;;11.1;2.3;0.8;0.9;;228.1;1.9;23.9;59;;0.8694;;3;;;22;61;0.034;7;;0.073;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2360;1;144;;17-12-2008;0;Zona inferior da cuba;12;0.05;0.05;0.43;0.05;0.05;;3.9;2.1;0.5;0.7;;144.7;1.41;30.3;68.6;;0.8694;;3;;;21.8;77.6;0.038;5.2;;0.039;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2361;1;144;;17-11-2009;0;Zona inferior da cuba;23;0.05;0.05;0.61;0.05;0.05;;7.1;2.3;0.4;0.7;;163.5;1.41;28.8;80.2;;0.8694;;3;;;18.8;78.8;0.049;5.8;;0.042;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2362;1;144;;09-11-2010;0;Zona inferior da cuba;24;0.05;0.05;0.47;0.05;0.05;;9.1;2;0.4;0.7;0.2;206.3;1.54;24.5;62.9;;0.8694;;2.5;;;21.5;66.4;0.047;5.4;;0.042;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2363;1;144;;12-04-2011;0;Zona inferior da cuba;22;0.05;0.05;0.61;0.05;0.05;;8.6;2.3;0.8;0.8;;169.1;1.57;31.4;76.2;;0.8661;13.0223;3;0.013;0.005;19;54.6;0.046;4.1;156;0.042;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2364;1;144;;22-05-2012;0;Zona inferior da cuba;25;0.05;0.05;0.83;0.05;0.05;;9.2;2.9;1.7;0.9;;134.6;1.34;27.9;67.7;;0.8664;13.1245;3;0.016;0.007;22.4;80.9;0.054;5.6;156;0.043;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2365;1;144;;19-03-2013;0;Zona inferior da cuba;15;0.05;0.05;0.73;0.05;0.05;;7.8;2.6;2;1.4;;142;1.38;26.2;58.6;;0.8661;13.133;3;0.016;0.009;23.1;94.7;0.047;4.9;154;0.041;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2366;1;144;;18-02-2014;0;Zona inferior da cuba;13;0.05;0.05;0.58;0.05;0.05;;6.8;3;2.8;1.1;;145.4;1.35;27.6;62.1;;0.8661;13.1765;3;0.021;0.008;22.9;48.2;0.07;6.7;149.5;0.041;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2367;1;145;;05-05-1998;0;Zona inferior da cuba;11;0.05;0.05;0.5;0.05;0.05;;3.4;2;;;;153;1.2;26;73;;0.866;13.5;3;;;25.1;77.5;0.024;5.5;;0.039;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2368;1;145;;23-03-1999;0;Zona inferior da cuba;14;0.05;0.05;0.5;0.05;0.05;;3.9;1.9;;;;119.5;1.08;32.3;80.4;;0.867;13.4;3;;;26.1;92;0.033;3.4;152;0.029;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2369;1;145;;26-10-2000;0;Zona inferior da cuba;20;0.05;0.05;0.44;0.05;0.05;;4;1.4;;;;100.6;0.92;26;66.4;;0.867;13.5;3.5;;;25.8;80;0.03;3.8;;0.058;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2370;1;145;;05-07-2001;0;Zona inferior da cuba;20;0.05;0.05;0.41;0.05;0.05;;6.4;2.9;2.4;1.1;;201.1;1.74;37;89.3;;0.866;13.4;3;;;21.2;93.4;0.026;3.2;156;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2371;1;145;;20-11-2002;0;Zona inferior da cuba;7;0.05;0.05;0.5;0.05;0.05;;3.4;1.6;;0.4;;122.4;1.12;29.5;66.8;;0.865;;3.5;;;23.8;79.7;0.026;3;;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2372;1;145;;23-07-2003;0;Zona inferior da cuba;25;0.05;0.05;0.4;0.05;0.05;;7;2.1;;0.4;;179.4;1.23;26.6;60.7;;0.869;;3;;;23.6;53.4;0.03;11.3;;0.053;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2373;1;145;;20-10-2004;0;Zona inferior da cuba;21;0.05;0.05;0.52;0.05;0.05;;6.7;2.1;;;;210.7;1.49;25.3;63.2;;0.87;;3;;;22;57;0.063;7.1;;0.038;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2374;1;145;;08-11-2005;0;Zona inferior da cuba;15;0.05;0.05;0.56;0.05;0.05;;6.3;1.8;0.4;0.4;0.3;144.8;1.4;31.4;70.1;;0.8704;;3;;;23;81.1;0.061;5.3;;0.04;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2375;1;145;;16-11-2006;0;Zona inferior da cuba;23;0.05;0.05;0.52;0.05;0.05;;10.1;2.1;0.4;0.5;;206.1;1.64;27.4;63.9;;0.8702;;3;;;18.7;84.7;0.066;6.4;;0.039;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2376;1;145;;16-10-2007;0;Zona inferior da cuba;22;0.05;0.05;0.48;0.05;0.05;;8.9;2.1;0.4;0.4;;240.4;1.88;23.5;57.5;;0.8704;;3;;;21.8;70.7;0.04;5.1;;0.051;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2377;1;145;;17-12-2008;0;Zona inferior da cuba;12;0.05;0.05;0.43;0.05;0.05;;2.8;2;;;;141.7;1.43;31.7;70.3;;0.8704;13.4384;3;0.017;0.009;20.9;72.7;0.05;4.9;156;0.047;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2378;1;145;;17-11-2009;0;Zona inferior da cuba;22;0.05;0.05;0.67;0.05;0.05;;3.6;1.7;0.1;0.4;;109.5;1.26;27.1;64.1;;0.8704;;3;;;20.9;79.9;0.051;5.4;;0.042;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2379;1;145;;09-11-2010;0;Zona inferior da cuba;24;0.05;0.05;0.56;0.05;0.05;;6.5;1.8;0.2;0.4;;198.7;1.45;23.1;58.4;;0.8706;;3;;;21.2;90.8;0.054;4.4;;0.044;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2380;1;145;;12-04-2011;0;Zona inferior da cuba;22;0.05;0.05;0.62;0.05;0.05;;6.3;1.8;0.3;;;158.6;1.42;28.6;69.2;;0.8671;;3;;;20.7;63.9;0.052;3.3;;0.041;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2381;1;145;;22-05-2012;0;Zona inferior da cuba;25;0.05;0.05;0.83;0.05;0.05;;6.2;2.6;0.9;0.5;;129;1.21;29.1;70.6;;0.8672;;3;;;21.4;67.9;0.061;5.4;;0.043;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2382;1;145;;19-03-2013;0;Zona inferior da cuba;16;0.05;0.05;0.7;0.05;0.05;;3.8;2.3;1.1;0.7;;135.5;1.38;27.4;62;;0.8671;;3;;;21.6;63.1;0.053;4.8;;0.037;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2383;1;145;;18-02-2014;0;Zona inferior da cuba;13;0.05;0.05;0.62;0.05;0.05;;4.2;2.7;1.1;0.4;;162.1;1.38;27.3;62.3;;0.8672;;3;;;21.1;83.9;0.074;3;;0.038;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2384;2;146;;05-05-1998;0;Zona inferior da cuba;11;0.05;0.05;0.48;0.05;0.05;;4.2;2.1;;0.5;;139;1.3;29;81;;0.866;13.6;3;;;25.4;83;0.027;3;;0.029;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2385;2;146;;23-03-1999;0;Zona inferior da cuba;12;0.05;0.05;0.45;0.05;0.05;;4.7;2;0.3;0.5;;125.4;1.12;29.1;72.6;;0.867;13.6;3;;;26.3;72.5;0.029;3.7;152;0.05;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2386;2;146;;26-10-2000;0;Zona inferior da cuba;25;0.05;0.05;0.48;0.05;0.05;;4.7;1.6;0.4;;;113;1.04;23.8;61;;0.868;13.7;3;;;25.7;84.6;0.028;4.3;;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2387;2;146;;05-07-2001;0;Zona inferior da cuba;22;0.05;0.05;0.42;0.05;0.05;;1.6;;0.7;;;2.1;0.04;5;19;;0.867;13.6;3;;;21.2;76.9;0.031;4.6;154;0.029;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2388;2;146;;20-11-2002;0;Zona inferior da cuba;5;0.05;0.05;0.42;0.05;0.05;;4.4;1.7;;0.4;;125.4;1.1;28.7;66.4;;0.865;;3;;;24.2;53.3;0.037;4.9;;0.043;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2389;2;146;;23-07-2003;0;Zona inferior da cuba;33;0.05;0.05;0.43;0.05;0.05;;6.6;2.2;;0.4;;155.4;1.24;26.6;57.6;;0.869;;3;;;23.9;87;0.032;6.6;;0.031;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2390;2;146;;20-10-2004;0;Zona inferior da cuba;18;0.05;0.05;0.5;0.05;0.05;;8.1;3.2;3;1.2;;191.8;1.54;26.4;63.9;;0.87;;3;;;21.5;82.4;0.066;7.2;;0.042;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2391;2;146;;10-11-2005;0;Zona inferior da cuba;14;0.05;0.05;0.48;0.05;0.05;;9.9;2;;;;152.1;1.4;30.4;70.6;;0.8707;;3;;;21.9;83.8;0.063;6.1;;0.041;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2392;2;146;;16-11-2006;0;Zona inferior da cuba;18;0.05;0.05;0.46;0.05;0.05;;5.6;1.9;0.5;0.4;;142.3;1.33;29.9;66.3;;0.8706;;3;;;22.1;68.6;0.068;4.7;;0.032;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2393;2;146;;16-10-2007;0;Zona inferior da cuba;22;0.05;0.05;0.43;0.05;0.05;;9.9;2.2;0.3;0.5;;201.4;1.61;26.6;60.7;;0.8707;;3;;;22.2;73.4;0.039;4.2;;0.047;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2394;2;146;;17-12-2008;0;Zona inferior da cuba;8;0.05;0.05;0.35;0.05;0.05;;4.7;2.2;0.3;0.4;;155.9;1.34;32;72.2;;0.8707;;3;;;21.7;85.8;0.038;3.1;;0.044;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2395;2;146;;17-11-2009;0;Zona inferior da cuba;22;0.05;0.05;0.61;0.05;0.05;;11.8;2.3;0.2;0.4;;206.8;1.57;28.3;68.5;;0.8707;;2.5;;;20.7;87.6;0.054;3.6;;0.035;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2396;2;146;;09-11-2010;0;Zona inferior da cuba;25;0.05;0.05;0.47;0.05;0.05;;7.5;1.8;0.2;0.4;;186.3;1.38;22.1;55.5;;0.8708;;3;;;23.7;72.3;0.053;3;;0.041;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2397;2;146;;12-04-2011;0;Zona inferior da cuba;25;0.05;0.05;0.55;0.05;0.05;;7.9;1.8;0.3;0.4;;147.4;1.34;29.1;71.8;;0.8674;;3;;;20.7;71.5;0.046;4.2;;0.048;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2398;2;146;;23-05-2012;0;Zona inferior da cuba;27;0.05;0.05;0.74;0.05;0.05;;7.3;2.6;0.9;0.7;;124.1;1.31;30.3;73.3;;0.8675;;3;;;21.2;78.3;0.052;14.2;;0.061;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2399;2;146;;19-03-2013;0;Zona inferior da cuba;14;0.05;0.05;0.61;0.05;0.05;;4.3;2.3;1.1;0.7;;121.4;1.3;26.8;58.4;;0.8674;;3;;;23.2;83.7;0.05;3.4;;0.035;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2400;2;146;;18-02-2014;0;Zona inferior da cuba;11;0.05;0.05;0.54;0.05;0.05;;5.8;2.9;1.2;0.5;;154.9;1.41;28.1;61.4;;0.8674;;3;;;21.1;73.9;0.066;5.2;;0.042;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2401;2;147;;05-05-1998;0;Zona inferior da cuba;10;0.05;0.05;0.47;0.05;0.05;;3.6;2;;;;140;1.3;28;78;;0.866;13.7;3;;;26;80.8;0.024;4.8;;0.043;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2402;2;147;;23-03-1999;0;Zona inferior da cuba;12;0.05;0.05;0.43;0.05;0.05;;4.4;1.8;0.3;;;126.3;1.16;29.3;74.5;;0.867;13.6;3;;;26.1;84.4;0.031;3.1;154;0.041;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2403;2;147;;26-10-2000;0;Zona inferior da cuba;25;0.05;0.05;0.47;0.05;0.05;;5.1;3.1;2;2.3;2;101.9;0.91;18.9;47.4;;0.868;13.6;3;;;24;83.6;0.026;3.6;;0.048;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2404;2;147;;05-07-2001;0;Zona inferior da cuba;22;0.05;0.05;0.39;0.05;0.05;;3.4;1.3;;0.3;;103;0.92;19.9;52.3;;0.867;13.6;3;;;21.5;92.8;0.034;4.1;156;0.027;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2405;2;147;;20-11-2002;0;Zona inferior da cuba;6;0.05;0.05;0.49;0.05;0.05;;4.7;1.7;;0.4;;126.2;1.09;30.1;68.4;;0.865;;3;;;23.6;82.2;0.039;2.9;;0.026;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2406;2;147;;23-07-2003;0;Zona inferior da cuba;32;0.05;0.05;0.39;0.05;0.05;;6.1;2.1;;0.4;;163;1.2;26.2;57.8;;0.87;;3;;;23.6;73.5;0.031;5.4;;0.058;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2407;2;147;;20-10-2004;0;Zona inferior da cuba;19;0.05;0.05;0.49;0.05;0.05;;6.4;2.3;;;;203.7;2.08;25.1;63.2;;0.871;;3;;;22.4;59.2;0.063;4.1;;0.035;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2408;2;147;;10-11-2005;0;Zona inferior da cuba;15;0.05;0.05;0.47;0.05;0.05;;8.1;1.9;;;;154.8;1.59;29.8;70.4;;0.8708;;3;;;21.8;85.8;0.062;6.3;;0.045;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2409;2;147;;16-11-2006;0;Zona inferior da cuba;18;0.05;0.05;0.47;0.05;0.05;;8.4;1.8;0.4;0.4;;145.9;1.41;29.7;65.3;;0.8707;;3;;;21.7;89.4;0.074;5;;0.03;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2410;2;147;;16-10-2007;0;Zona inferior da cuba;22;0.05;0.05;0.41;0.05;0.05;;13.9;2.1;0.4;0.4;;228.1;2.02;25.3;60.3;;0.8709;;3;;;22.5;57.9;0.037;6.1;;0.05;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2411;2;147;;17-12-2008;0;Zona inferior da cuba;11;0.05;0.05;0.35;0.05;0.05;;7.3;2.1;;0.4;;164.6;1.77;30.9;71.4;;0.8708;;3;;;21.8;83.4;0.039;3.6;;0.038;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2412;2;147;;17-11-2009;0;Zona inferior da cuba;23;0.05;0.05;0.53;0.05;0.05;;10.6;2.1;;0.4;;189.4;1.99;27.3;67.2;;0.8708;;2.5;;;21.4;94.9;0.054;3.6;;0.038;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2413;2;147;;09-11-2010;0;Zona inferior da cuba;25;0.05;0.05;0.54;0.05;0.05;;8.9;1.9;0.2;0.4;;221.9;1.68;22.3;58.3;;0.8708;;3;;;22.4;96.3;0.051;5.4;;0.042;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2414;2;147;;12-04-2011;0;Zona inferior da cuba;25;0.05;0.05;0.55;0.05;0.05;;7.9;1.7;0.3;;;155.8;1.48;25.9;63.9;;0.8675;;3;;;20.6;77.2;0.071;8.1;;0.046;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2415;2;147;;23-05-2012;0;Zona inferior da cuba;26;0.05;0.05;0.73;0.05;0.05;;8.7;2.4;0.8;0.5;;136.9;1.48;31.2;78.1;;0.8676;;3;;;21.3;78.8;0.045;12;;0.052;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2416;2;147;;19-03-2013;0;Zona inferior da cuba;15;0.05;0.05;0.68;0.05;0.05;;4.4;2.3;1.3;0.6;;113.9;1.58;26.9;58.4;;0.8675;;3;;;22.1;95.9;0.06;2.5;;0.035;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2417;2;147;;18-02-2014;0;Zona inferior da cuba;11;0.05;0.05;0.45;0.05;0.05;;6.9;2.9;1.3;0.4;;155.9;1.75;27.9;62.5;;0.8675;;3;;;20.9;62.6;0.068;6.9;;0.046;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
