CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2418;2;148;;05-05-1998;0;Zona inferior da cuba;10;0.05;0.05;0.51;0.05;0.05;;2.6;2;;0.5;;129;1.2;28;79;;0.866;13.6;3;;;25.5;63;0.04;4.2;;0.042;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2419;2;148;;23-03-1999;0;Zona inferior da cuba;12;0.05;0.05;0.44;0.05;0.05;;4.6;2;0.4;0.6;;113;1.1;28.8;71.7;;0.866;13.5;3;;;24.4;83.5;0.031;4.5;154;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2420;2;148;;26-10-2000;0;Zona inferior da cuba;25;0.05;0.05;0.54;0.05;0.05;;3.7;1.5;0.4;0.4;;80.8;0.88;20.3;49.9;;0.867;13.6;3.5;;;23.8;71.3;0.035;4.1;;0.04;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2421;2;148;;05-07-2001;0;Zona inferior da cuba;21;0.05;0.05;0.48;0.05;0.05;;5.7;2;1.1;0.7;;132;1.25;23.2;57.2;;0.866;13.5;3.5;;;22.7;79;0.036;5.6;154;0.036;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2422;2;148;;20-11-2002;0;Zona inferior da cuba;6;0.05;0.05;0.55;0.05;0.05;;5.3;2.1;0.7;0.5;;113;1.1;28;61.7;;0.864;;3.5;;;23.6;82;0.033;2.7;;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2423;2;148;;23-07-2003;0;Zona inferior da cuba;32;0.05;0.05;0.46;0.05;0.05;;5.1;2.4;;0.4;;145.6;1.14;26;57.1;;0.869;;3;;;23.8;64.9;0.036;7;;0.037;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2424;2;148;;20-10-2004;0;Zona inferior da cuba;19;0.05;0.05;0.55;0.05;0.05;;8.1;2.6;0.5;0.5;;198.3;1.45;24.7;62.8;;0.869;;3;;;21.4;80.3;0.068;3.9;;0.042;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2425;2;148;;10-11-2005;0;Zona inferior da cuba;16;0.05;0.05;0.6;0.05;0.05;;10.3;2.2;;;;142.8;1.32;30.2;70.5;;0.87;;3;;;21.3;83.2;0.057;7.6;;0.039;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2426;2;148;;16-11-2006;0;Zona inferior da cuba;18;0.05;0.05;0.59;0.05;0.05;;9.6;2.1;0.6;;;135.6;1.35;29.3;65.8;;0.8698;;3;;;21.4;82.5;0.079;9.1;;0.041;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2427;2;148;;16-10-2007;0;Zona inferior da cuba;22;0.05;0.05;0.47;0.05;0.05;;11.1;2.2;0.4;0.6;;195.1;1.65;25.2;58.4;;0.87;;3;;;21.7;57.6;0.042;6.3;;0.04;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2428;2;148;;17-12-2008;0;Zona inferior da cuba;10;0.05;0.05;0.49;0.05;0.05;;5.9;2.1;0.3;;;150.9;1.37;30.2;69.4;;0.87;;3;;;21.2;68.3;0.044;5.8;;0.041;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2429;2;148;;17-11-2009;0;Zona inferior da cuba;22;0.05;0.05;0.69;0.05;0.05;;10.3;2.6;0.2;0.5;0.2;183.9;1.69;28.3;68.5;;0.87;;3;;;21;87.4;0.042;3.3;;0.039;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2430;2;148;;09-11-2010;0;Zona inferior da cuba;26;0.05;0.05;0.63;0.05;0.05;;6.5;1.9;0.2;0.4;;182.6;1.43;22.6;56.9;;0.8701;;3;;;22.5;78.4;0.053;6.2;;0.041;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2431;2;148;;12-04-2011;0;Zona inferior da cuba;25;0.05;0.05;0.68;0.05;0.05;;8.2;2;0.3;0.6;;155.1;1.48;29;74.3;;0.8667;;3;;;20;77.6;0.054;5.2;;0.064;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2432;2;148;;23-05-2012;0;Zona inferior da cuba;26;0.05;0.05;0.43;0.05;0.05;;8;2.6;1;0.6;;120;1.26;31.4;78.6;;0.8668;;3;;;21;71.4;0.05;12.2;;0.053;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2433;2;148;;19-03-2013;0;Zona inferior da cuba;15;0.05;0.05;0.53;0.05;0.05;;3.9;2.4;1.1;0.7;;99.3;1.24;27.2;58.5;;0.8668;13.5438;3;0.018;0.008;21.4;76.5;0.057;3;154;0.039;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2434;2;148;;18-02-2014;0;Zona inferior da cuba;12;0.05;0.05;0.45;0.05;0.05;;5.6;2.6;1.2;0.5;;149;1.41;27.1;62.7;;0.8667;13.6721;3;0.024;0.004;22.8;60.1;0.08;5.5;151.5;0.044;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2435;3;149;;05-05-1998;0;Zona inferior da cuba;10;0.05;0.05;0.28;0.05;0.05;;3.2;1.9;0.5;0.5;;117;1.1;28;79;;0.867;13;3;;;25.9;73.8;0.028;4.8;;0.038;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2436;3;149;;23-03-1999;0;Zona inferior da cuba;12;0.05;0.05;0.26;0.05;0.05;;4.7;1.9;;0.4;;119.5;1.12;29.8;74.6;;0.866;12.9;3;;;28.1;94;0.025;4;154;0.037;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2437;3;149;;26-10-2000;0;Zona inferior da cuba;24;0.05;0.05;0.27;0.05;0.05;;4.5;1.4;;;;87.6;0.93;19.6;48.1;;0.867;13;3;;;26.9;82.1;0.021;3.9;;0.021;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2438;3;149;;05-07-2001;0;Zona inferior da cuba;23;0.05;0.05;0.21;0.05;0.05;;2;0.8;;;;61;0.51;11.6;31.8;;0.866;12.9;2.5;;;22.7;77.9;0.031;4.3;152;0.022;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2439;3;149;;20-11-2002;0;Zona inferior da cuba;5;0.05;0.05;0.28;0.05;0.05;;6.6;1.9;;0.4;;167;1.29;29.2;69.1;;0.864;;2.5;;;25.4;75.3;0.022;6;;0.028;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2440;3;149;;23-07-2003;0;Zona inferior da cuba;32;0.05;0.05;0.25;0.05;0.05;;6.2;2;;0.4;;140.8;1.19;26.6;57.8;;0.869;;2.5;;;25.3;67.6;0.025;5.6;;0.039;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2441;3;149;;20-10-2004;0;Zona inferior da cuba;19;0.05;0.05;0.28;0.05;0.05;;4.8;1.9;;;;146.3;1.21;27.7;64.5;;0.869;;3;;;23;63.3;0.059;7.9;;0.039;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2442;3;149;;10-11-2005;0;Zona inferior da cuba;14;0.05;0.05;0.3;0.05;0.05;;6.9;1.7;;;;125;1.22;30.9;67.5;;0.8702;;2.5;;;24.3;81.2;0.027;3.8;;0.031;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2443;3;149;;16-11-2006;0;Zona inferior da cuba;18;0.05;0.05;0.31;0.05;0.05;;9.7;1.8;0.3;0.4;;125.9;1.33;30.2;65.3;;0.87;;2.5;;;23.6;83.8;0.062;5.7;;0.023;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2444;3;149;;16-10-2007;0;Zona inferior da cuba;23;0.05;0.05;0.25;0.05;0.05;;10;2.2;0.4;0.4;;211.2;1.74;29.4;67.9;;0.8704;;2.5;;;23.4;71.9;0.026;5.4;;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2445;3;149;;17-12-2008;0;Zona inferior da cuba;10;0.05;0.05;0.25;0.05;0.05;;4.9;2;;;;154.8;1.36;31.3;71.2;;0.8702;;2.5;;;23.3;69.8;0.031;3.3;;0.03;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2446;3;149;;17-11-2009;0;Zona inferior da cuba;28;0.05;0.05;0.34;0.05;0.05;;4.2;1.7;;0.3;;99.4;1.22;28.7;63.3;;0.8702;;2.5;;;22.9;81.7;0.029;3.8;;0.03;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2447;3;149;;09-11-2010;0;Zona inferior da cuba;25;0.05;0.05;0.29;0.05;0.05;;6;1.5;0.1;0.3;;157.2;1.15;22.3;54.8;;0.8702;;2.5;;;24.2;93.7;0.039;5.3;;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2448;3;149;;12-04-2011;0;Zona inferior da cuba;20;0.05;0.05;0.32;0.05;0.05;;9.1;1.9;0.2;;;165.3;1.37;30.1;74.4;;0.8669;;2.5;;;22.1;62.1;0.034;3.9;;0.033;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2449;3;149;;23-05-2012;0;Zona inferior da cuba;25;0.05;0.05;0.44;0.05;0.05;;7;2.6;0.8;0.7;;126.8;1.22;31;76.5;;0.8669;;2.5;;;20.5;92.8;0.035;8.9;;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2450;3;149;;19-03-2013;0;Zona inferior da cuba;13;0.05;0.05;0.43;0.05;0.05;;2.6;2.2;0.9;0.5;;86.8;1.1;27.9;59.6;;0.8669;;2.5;;;23;89.1;0.034;3.4;;0.025;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2451;3;149;;18-02-2014;0;Zona inferior da cuba;10;0.05;0.05;0.32;0.05;0.05;;4.3;2.2;1.7;0.6;0.2;110.9;1.11;28.7;61.7;;0.8669;;2.5;;;23.4;85.4;0.05;4.4;;0.03;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2452;3;150;;05-05-1998;0;Zona inferior da cuba;9;0.05;0.05;0.05;0.05;0.05;;2.7;1.6;;;;107;1;26;72;;0.867;13.5;2.5;;;24.4;67.7;0.056;4.4;;0.031;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2453;3;150;;23-03-1999;0;Zona inferior da cuba;12;0.05;0.05;0.26;0.05;0.05;;4.5;1.6;0.2;0.3;;111.9;1;24.6;57.8;;0.867;13.4;3;;;25.2;85.4;0.053;3.2;152;0.028;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2454;3;150;;26-10-2000;0;Zona inferior da cuba;24;0.05;0.05;0.27;0.05;0.05;;4.4;1.6;1.1;0.4;;85.2;0.86;18.7;46.2;;0.867;13.5;3;;;25.2;81.4;0.057;3.3;;0.02;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2455;3;150;;05-07-2001;0;Zona inferior da cuba;23;0.05;0.05;0.24;0.05;0.05;;6.3;2;0.8;0.5;;155.6;1.36;23.8;57.3;;0.867;13.4;2.5;;;22.3;79.1;0.054;4.2;150;0.021;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2456;3;150;;20-11-2002;0;Zona inferior da cuba;5;0.05;0.05;0.32;0.05;0.05;;5;1.8;;0.4;;151.2;1.26;29.6;68.7;;0.865;;3;;;24.4;67.6;0.052;9.7;;0.02;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2457;3;150;;23-07-2003;0;Zona inferior da cuba;33;0.05;0.05;0.26;0.05;0.05;;5.3;1.9;;;;135.4;1.14;25.8;55.9;;0.869;;3;;;23.3;63;0.057;6.4;;0.02;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2458;3;150;;20-10-2004;0;Zona inferior da cuba;19;0.05;0.05;0.3;0.05;0.05;;3.7;1.7;;;;133.9;1.2;28;65.4;;0.87;;3;;;20.2;53.3;0.084;4.4;;0.02;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2459;3;150;;10-11-2005;0;Zona inferior da cuba;14;0.05;0.05;0.32;0.05;0.05;;7.6;1.5;0.2;0.3;0.2;125.4;1.13;29.8;68.5;;0.8709;;2.5;;;21.8;72;0.057;4.1;;0.024;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2460;3;150;;16-11-2006;0;Zona inferior da cuba;18;0.05;0.05;0.33;0.05;0.05;;8.8;1.7;0.3;;;126.3;1.32;30;65.9;;0.8707;;2.5;;;19.8;89.9;0.093;6.9;;0.022;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2461;3;150;;16-10-2007;0;Zona inferior da cuba;23;0.05;0.05;0.3;0.05;0.05;;7.2;1.8;0.3;0.4;;172;1.41;29.6;74;;0.8709;;2.5;;;21.7;85.1;0.062;3.8;;0.032;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2462;3;150;;17-12-2008;0;Zona inferior da cuba;10;0.05;0.05;0.26;0.05;0.05;;3.9;1.8;;0.3;;133.4;1.26;31;69.7;;0.8708;13.3759;2.5;0.019;0.007;20.7;84.4;0.07;3.3;154;0.025;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2463;3;150;;17-11-2009;0;Zona inferior da cuba;28;0.05;0.05;0.36;0.05;0.05;;4.8;1.7;;0.3;;107.2;1.19;30.3;67.9;;0.8709;;2.5;;;21.1;91.9;0.064;3.9;;0.024;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2464;3;150;;09-11-2010;0;Zona inferior da cuba;25;0.05;0.05;0.31;0.05;0.05;;5.4;1.4;0.1;0.3;;143.1;1.04;20.4;50.6;;0.8709;;2.5;;;20.6;71;0.072;5.4;;0.03;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2465;3;150;;12-04-2011;0;Zona inferior da cuba;20;0.05;0.05;0.32;0.05;0.05;;8.7;1.8;0.3;0.4;;155.4;1.28;30.4;75.2;;0.8676;;2.5;;;19.2;93.5;0.074;5.1;;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2466;3;150;;23-05-2012;0;Zona inferior da cuba;25;0.05;0.05;0.44;0.05;0.05;;6.9;2.3;0.7;0.4;;109.9;1.07;30.7;75.7;;0.8676;13.2222;2.5;0.018;0.008;20.8;93.9;0.075;9;154;0.029;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2467;3;150;;19-03-2013;0;Zona inferior da cuba;13;0.05;0.05;0.41;0.05;0.05;;2.9;2.1;0.8;0.4;;88.7;1.01;27.7;61.3;;0.8676;13.354;2.5;0.016;0.006;21;77.6;0.079;12.2;154;0.022;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2468;3;150;;18-02-2014;0;Zona inferior da cuba;11;0.05;0.05;0.32;0.05;0.05;;4;2;0.8;0.3;;101.2;1.01;28.6;64;;0.8675;13.3776;2.5;0.023;0.002;20.9;86.9;0.095;6.6;151.5;0.026;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2469;3;151;;05-05-1998;0;Zona inferior da cuba;9;0.05;0.05;0.05;0.05;0.05;;3.5;1.8;;;;129;1.1;24;64;;0.867;13.4;3;;;26.6;77.3;0.027;3.6;;0.036;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2470;3;151;;23-03-1999;0;Zona inferior da cuba;12;0.05;0.05;0.25;0.05;0.05;;5.3;2;;;;137.3;1.23;32.9;81.1;;0.867;12.8;3;;;27.2;93.9;0.024;3.1;152;0.024;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2471;3;151;;26-10-2000;0;Zona inferior da cuba;24;0.05;0.05;0.28;0.05;0.05;;5.4;1.6;;;;99.4;0.97;22.2;55.7;;0.868;12.6;3;;;26;75.6;0.023;4.1;;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2472;3;151;;05-07-2001;0;Zona inferior da cuba;23;0.05;0.05;0.24;0.05;0.05;;2.9;1;;;;85;0.68;13.5;34.2;;0.867;12.7;2.5;;;22.7;86.7;0.024;4.4;152;0.029;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2473;3;151;;20-11-2002;0;Zona inferior da cuba;5;0.05;0.05;0.33;0.05;0.05;;3.8;1.8;;0.4;;136.4;1.2;29.3;67;;0.865;;2.5;;;25.9;64.1;0.024;6;;0.027;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2474;3;151;;23-07-2003;0;Zona inferior da cuba;33;0.05;0.05;0.26;0.05;0.05;;6.2;2;;;;148.2;1.12;26.7;59.8;;0.87;;2.5;;;25.2;62.4;0.036;5;;0.028;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2475;3;151;;20-10-2004;0;Zona inferior da cuba;19;0.05;0.05;0.32;0.05;0.05;;5.3;1.8;;;;144.3;1.19;27.6;65;;0.87;;3;;;21.5;57.7;0.056;5.2;;0.038;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2476;3;151;;10-11-2005;0;Zona inferior da cuba;14;0.05;0.05;0.33;0.05;0.05;;9.4;1.6;;;;131.8;1.12;31;71.2;;0.871;;2.5;;;24;65.8;0.033;3.8;;0.033;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2477;3;151;;16-11-2006;0;Zona inferior da cuba;18;0.05;0.05;0.32;0.05;0.05;;10.1;1.8;0.3;0.4;;142;1.29;29.8;66.3;;0.8708;;2.5;;;23.3;82.1;0.038;7.1;;0.028;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2478;3;151;;16-10-2007;0;Zona inferior da cuba;23;0.05;0.05;0.3;0.05;0.05;;9.4;2;0.2;;;196.3;1.53;27.6;63.8;;0.8712;;2.5;;;23.6;86.6;0.033;3.4;;0.044;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2479;3;151;;17-12-2008;0;Zona inferior da cuba;9;0.05;0.05;0.26;0.05;0.05;;5.1;2;;0.4;;162.4;1.28;31.7;72.2;;0.871;;2.5;;;22.5;59.3;0.026;3.6;;0.037;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2480;3;151;;17-11-2009;0;Zona inferior da cuba;29;0.05;0.05;0.38;0.05;0.05;;4.3;1.8;;0.3;;110.7;1.2;30.4;67.9;;0.871;;2.5;;;22.6;87.4;0.028;3.8;;0.032;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2481;3;151;;09-11-2010;0;Zona inferior da cuba;25;0.05;0.05;0.33;0.05;0.05;;6.6;1.4;;0.3;;149.6;1.08;22;53.6;;0.871;;2.5;;;24.2;86.2;0.035;4.6;;0.033;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2482;3;151;;12-04-2011;0;Zona inferior da cuba;20;0.05;0.05;0.33;0.05;0.05;;8.9;1.9;;0.4;;165.6;1.35;33.3;82.4;;0.8677;;2.5;;;22.1;81;0.046;4.4;;0.03;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2483;3;151;;23-05-2012;0;Zona inferior da cuba;25;0.05;0.05;0.42;0.05;0.05;;6.6;2.4;0.6;0.4;;113.4;1.09;31.4;77.7;;0.8677;;2.5;;;20.6;81.8;0.038;9.1;;0.044;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2484;3;151;;19-03-2013;0;Zona inferior da cuba;13;0.05;0.05;0.42;0.05;0.05;;3;2.1;0.8;0.4;;89.9;1.02;27.4;58.9;;0.8677;;3;;;22.9;66.7;0.036;4.3;;0.027;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;2485;3;151;;18-02-2014;0;Zona inferior da cuba;10;0.05;0.05;0.34;0.05;0.05;;4.2;2.3;1;0.3;;105;1.01;28.5;64;;0.8677;;2.5;;;22.9;88.6;0.049;4.6;;0.027;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2486;ND;152;;05-05-1998;100;Zona inferior da cuba;9;0.05;0.05;0.07;0.05;0.05;;1.5;1.2;;;;38;0.6;28;72;;0.866;13.4;2.5;;;28;68.7;0.017;3.4;;0.042;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2487;ND;152;;23-03-1999;100;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;5.2;1.1;;;;32.5;0.52;28.8;65.2;;0.867;13.4;2.5;;;28.5;74.7;0.018;3;156;0.031;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2488;ND;152;;26-10-2000;100;Zona inferior da cuba;16;0.05;0.05;0.08;0.05;0.05;;3;0.9;;;;15.4;0.44;23.1;54.1;;0.867;13.5;2.5;;;29.7;69.4;0.016;3.4;;0.048;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2489;ND;152;;05-07-2001;100;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;2.5;1.1;;;;37.2;0.57;29.6;70.8;;0.867;13.4;2.5;;;27.1;76.6;0.017;3.6;156;0.033;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2490;ND;152;;20-11-2002;100;Zona inferior da cuba;5;0.05;0.05;0.08;0.05;0.05;;1.8;1.2;;;;47;0.59;29.4;62.3;;0.865;;2.5;;;27.9;53.8;0.018;6.3;;0.052;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2491;ND;152;;23-07-2003;100;Zona inferior da cuba;25;0.05;0.05;0.06;0.05;0.05;;2;1.2;;;;36.5;0.54;30.5;63.1;;0.869;;2.5;;;26.7;68.8;0.021;4.4;;0.024;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2492;ND;152;;20-10-2004;100;Zona inferior da cuba;19;0.05;0.05;0.07;0.05;0.05;;2.4;1.4;;;;54.4;0.62;29.2;65.4;;0.87;;2.5;;;25.9;82.1;0.043;4.4;;0.037;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2493;ND;152;;08-11-2005;100;Zona inferior da cuba;8;0.05;0.05;0.06;0.05;0.05;;2.9;1.1;;;;45;0.66;34.3;73.6;;0.8704;;2.5;;;25.9;57.6;0.032;6;;0.043;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2494;ND;152;;16-11-2006;100;Zona inferior da cuba;11;0.05;0.05;0.07;0.05;0.05;;6.3;1.4;0.2;0.4;;44.8;0.7;32.3;67.9;;0.8702;;2.5;;;22.3;71.5;0.04;5.4;;0.026;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2495;ND;152;;16-10-2007;100;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;3;1.2;;0.2;0.2;56.6;0.71;32.9;71.4;;0.8705;;2.5;;;26.2;64.3;0.023;3.1;;0.042;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2496;ND;152;;17-12-2008;100;Zona inferior da cuba;4;0.05;0.05;0.05;0.05;0.05;;1.6;1.2;;;;43.2;0.6;34.1;73.4;;0.8704;;2.5;;;25;67.9;0.029;2.8;;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2497;ND;152;;17-11-2009;100;Zona inferior da cuba;15;0.05;0.05;0.07;0.05;0.05;;2;1.2;;0.1;;38.1;0.65;31.7;66.8;;0.8704;;2;;;25.3;90.3;0.019;3.4;;0.024;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2498;ND;152;;09-11-2010;100;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;3.3;0.8;;0.2;0.2;42.4;0.5;23.2;51.1;;0.8704;;2.5;;;25.8;94.4;0.027;4.6;;0.034;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2499;ND;152;;12-04-2011;100;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;6;1.1;;0.1;;47.3;0.55;30.7;71.1;;0.8671;;2.5;;;25.1;73.4;0.034;3.3;;0.037;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2500;ND;152;;22-05-2012;100;Zona inferior da cuba;19;0.05;0.05;0.09;0.05;0.05;;5.6;2;0.4;0.2;;45.1;0.62;31.1;72;;0.8672;;2.5;;;26;71;0.028;4.1;;0.036;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2501;ND;152;;19-03-2013;100;Zona inferior da cuba;7;0.05;0.05;0.05;0.05;0.05;;2.8;2.5;0.5;1.9;;45.8;0.62;29.3;63.7;;0.8671;;2.5;;;26.3;71.7;0.024;6.6;;0.026;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;2502;ND;152;;18-02-2014;100;Zona inferior da cuba;7;0.05;0.05;0.05;0.05;0.05;;3;2;0.4;0.2;;46.2;0.65;31.4;71.1;;0.8671;;2.5;;;26.3;97.9;0.033;2.8;;0.036;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3137;138;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;1000;15;0.4;;15;;SHELL DIALA D;;Auxiliar;Operacional;2503;ND;155;;18-10-2012;0;Zona inferior da cuba;16;0.05;0.05;0.14;0.05;0.05;;14.1;1.9;1.6;0.8;;71.1;1.65;26.6;59.5;;0.8802;10.4897;0.5;0.013;0.004;25.3;44;0.028;10.6;148;0.007;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3137;138;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;1000;15;0.4;;15;;SHELL DIALA D;;Auxiliar;Operacional;2504;ND;155;;18-02-2014;0;Zona inferior da cuba;12;0.05;0.05;0.18;0.05;0.05;;7.5;2;2.6;0.9;;64.2;1.61;28.4;64.4;;0.8803;;0.5;;;28;83;0.036;7.2;;0.008;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3138;137;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;15;0.4;;15;;SHELL DIALA D;;Auxiliar;Operacional;2505;ND;154;;18-10-2012;0;Zona inferior da cuba;12;0.05;0.05;0.09;0.05;0.05;;18.2;2.1;1.5;0.4;;99.1;1.35;24;59.3;;0.8751;11.3896;2;0.018;0.005;22.6;33.1;0.114;11.8;154;0.012;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3138;137;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;15;0.4;;15;;SHELL DIALA D;;Auxiliar;Operacional;2506;ND;154;;18-02-2014;0;Zona inferior da cuba;8;0.05;0.05;0.11;0.05;0.05;;12.3;1.8;1.6;0.4;;80.7;1.2;24.8;59.4;;0.8751;11.4804;2;0.015;0.002;23.7;67.9;0.131;9.2;151.5;0.013;;;;;--;--;;;;02-05-2017 10:48;historico_central_miranda_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2156;153;Trifásico;FALSE;FALSE;FALSE;TS4;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2507;ND;172;;24-03-1999;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;7.1;1.3;13.1;;;219.7;0.9;28.1;73.6;;0.863;10.2;1.5;;;33.5;71.6;0.015;3;150;0.044;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2156;153;Trifásico;FALSE;FALSE;FALSE;TS4;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2508;ND;172;;04-07-2001;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;1.7;0.9;9.4;;;141;0.7;24;61;;0.862;10;2;;;28.8;58.3;0.016;5.2;148;0.056;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2156;153;Trifásico;FALSE;FALSE;FALSE;TS4;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2509;ND;172;;23-07-2003;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;7.4;1.4;14.6;;;249;0.94;27.4;65.3;;0.867;;2;;;30;63.9;0.02;5.3;;0.063;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2156;153;Trifásico;FALSE;FALSE;FALSE;TS4;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2510;ND;172;;09-11-2005;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;9.1;1.3;14.6;0.2;;236.7;1.11;31.8;74;;0.8672;;2;;;27.6;79.4;0.039;5.9;;0.083;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2156;153;Trifásico;FALSE;FALSE;FALSE;TS4;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2511;ND;172;;18-10-2007;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;8.4;1.2;14;0.2;;250.7;1.07;26.3;61.2;;0.8672;;1.5;;;29.5;53.6;0.02;5.3;;0.089;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2156;153;Trifásico;FALSE;FALSE;FALSE;TS4;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2512;ND;172;;18-11-2009;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;8.1;1.4;14.4;;;201.1;1.12;31.2;74.3;;0.8672;;2;;;29.8;58;0.031;6;;0.097;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2156;153;Trifásico;FALSE;FALSE;FALSE;TS4;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2513;ND;172;;13-04-2011;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;9.4;1.3;13;;;231.5;0.96;29.4;75.8;;0.8639;;2;;;29.6;80.2;0.047;4.3;;0.11;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2156;153;Trifásico;FALSE;FALSE;FALSE;TS4;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2514;ND;172;;20-03-2013;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;8.3;2;16.7;;0.7;219.5;1.03;26.8;64.6;;0.8639;;2;;;29.6;83.6;0.032;2.6;;0.08;;;;;NC;NC;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2157;154;Trifásico;FALSE;FALSE;FALSE;TS5;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2515;ND;173;;24-03-1999;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;4.4;1.6;23.9;;;201.2;1.24;28.2;73.1;;0.87;10.2;2;;;32.6;75.5;0.034;7.4;144;0.063;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2157;154;Trifásico;FALSE;FALSE;FALSE;TS5;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2516;ND;173;;04-07-2001;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;3.4;1.1;13;;;133;0.81;22;58;;0.869;10.2;2;;;28.8;70.8;0.036;14.2;142;0.099;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2157;154;Trifásico;FALSE;FALSE;FALSE;TS5;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2517;ND;173;;23-07-2003;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;4.1;1.7;22.3;;;212.4;1.11;26;62.3;;0.873;;2;;;27.4;48.9;0.031;13.7;;0.074;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2157;154;Trifásico;FALSE;FALSE;FALSE;TS5;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2518;ND;173;;10-11-2005;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;6.9;1.7;27.1;0.2;;234.4;1.64;28;68.7;;0.8731;;2.5;;;28;75.8;0.074;13.6;;0.104;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2157;154;Trifásico;FALSE;FALSE;FALSE;TS5;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2519;ND;173;;18-10-2007;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;5.3;1.4;21.7;;;235.9;1.37;24;59.2;;0.8731;;2.5;;;28.6;35.4;0.051;11.2;;0.102;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2157;154;Trifásico;FALSE;FALSE;FALSE;TS5;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2520;ND;173;;18-11-2009;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;8.6;2.3;23.1;0.2;1.1;240.1;1.57;28.3;72.8;;0.8731;;2.5;;;28.1;47.4;0.084;12.2;;0.143;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2157;154;Trifásico;FALSE;FALSE;FALSE;TS5;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2521;ND;173;;13-04-2011;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;7.2;1.6;19.7;0.2;0.3;236.8;1.34;26.3;71.3;;0.8698;;2.5;;;26.8;77.1;0.09;12.7;;0.152;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;2157;154;Trifásico;FALSE;FALSE;FALSE;TS5;ENAE;1000;0.4;15;;15;;SHELL DIALA D;0.93;Auxiliar;Operacional;2522;ND;173;;20-03-2013;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;5.2;2.3;20.6;;;216.1;1.27;25.2;63.4;;0.8699;;2.5;;;27.2;80.4;0.098;6.9;;0.11;;;;;NC;NC;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 2;155;Trifásico;FALSE;FALSE;FALSE;TS6;SECHERON;3000;30;15;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;2523;ND;174;;24-03-1999;0;Zona inferior da cuba;15;0.05;0.05;0.15;0.05;0.05;;15.4;2.8;2.9;0.8;25.5;54.5;0.86;29.8;72.1;;0.87;9.6;2;;;28.9;70.2;0.012;7.4;146;0.009;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 2;155;Trifásico;FALSE;FALSE;FALSE;TS6;SECHERON;3000;30;15;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;2524;ND;174;;04-07-2001;0;Zona inferior da cuba;32;0.05;0.05;0.19;0.05;0.05;;6.2;2.1;1.6;0.9;13;38;0.71;26;68;;0.869;9.6;2;;;26.4;50.5;0.009;8.5;144;0.012;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 2;155;Trifásico;FALSE;FALSE;FALSE;TS6;SECHERON;3000;30;15;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;2525;ND;174;;23-07-2003;0;Zona inferior da cuba;30;0.05;0.05;0.26;0.05;0.05;;4.4;2.1;1.2;0.7;10.4;69.3;0.95;29.1;62.2;;0.873;;2;;;28.1;59.7;0.014;8.1;;0.012;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 2;155;Trifásico;FALSE;FALSE;FALSE;TS6;SECHERON;3000;30;15;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;2526;ND;174;;10-11-2005;0;Zona inferior da cuba;15;0.05;0.05;0.22;0.05;0.05;;9.6;2.1;1.6;0.7;10.8;81.8;1.48;32.9;72.4;;0.873;;2;;;26.3;82.6;0.025;8.6;;0.01;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 2;155;Trifásico;FALSE;FALSE;FALSE;TS6;SECHERON;3000;30;15;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;2527;ND;174;;18-10-2007;0;Zona inferior da cuba;13;0.05;0.05;0.22;0.05;0.05;;12.4;2.1;2.1;0.7;13.4;77;1.39;28.9;62.5;;0.8733;;1.5;;;27;80.6;0.015;6;;0.011;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 2;155;Trifásico;FALSE;FALSE;FALSE;TS6;SECHERON;3000;30;15;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;2528;ND;174;;18-11-2009;0;Zona inferior da cuba;28;0.05;0.05;0.19;0.05;0.05;;5.2;1.4;0.9;0.4;4.1;36.9;0.84;33.5;74.8;;0.8731;;2;;;23.4;50.8;0.014;6.2;;0.014;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 2;155;Trifásico;FALSE;FALSE;FALSE;TS6;SECHERON;3000;30;15;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;2529;ND;174;;13-04-2011;0;Zona inferior da cuba;20;0.05;0.05;0.19;0.05;0.05;;9.6;1.2;0.6;;2;38.5;0.69;31;75;;0.8698;;2;;;26.6;71;0.016;6.4;;0.012;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;8390 2;155;Trifásico;FALSE;FALSE;FALSE;TS6;SECHERON;3000;30;15;;30;01-01-1957;SHELL DIALA D;4.3;Auxiliar;Operacional;2530;ND;174;;20-03-2013;0;Zona inferior da cuba;13;0.05;0.05;0.23;0.05;0.05;;47.6;3.8;2.9;0.9;24.9;73.7;1.3;28.6;64.7;;0.8698;;2;;;27.2;67.6;0.017;6.9;;0.009;;;;;NC;NC;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;3481;156;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;10000;30;15;;30;01-01-1959;NYNAS NYTRO TAURUS;12.5;Auxiliar;Operacional;2531;ND;175;;24-03-1999;0;Zona inferior da cuba;17;0.05;0.05;1.16;0.05;0.05;;523.9;1.6;0.8;;2.1;72.2;0.96;28.7;81.4;;0.871;10.3;3.5;;;20.4;89.1;0.143;9.7;152;0.044;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;3481;156;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;10000;30;15;;30;01-01-1959;NYNAS NYTRO TAURUS;12.5;Auxiliar;Operacional;2532;ND;175;;25-10-2000;0;Zona inferior da cuba;15;0.05;0.05;0.82;0.05;0.05;;184.6;1;0.6;;;49.7;0.69;19.6;54.4;;;;;;;;73.1;;14.9;;;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;3481;156;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;10000;30;15;;30;01-01-1959;NYNAS NYTRO TAURUS;12.5;Auxiliar;Operacional;2533;ND;175;;04-07-2001;0;Zona inferior da cuba;30;0.05;0.05;0.8;0.05;0.05;;121;0.9;0.5;;2.3;37;0.69;25;70;;0.871;10.3;4;;;17.2;81.9;0.188;18.7;150;0.064;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;3481;156;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;10000;30;15;;30;01-01-1959;NYNAS NYTRO TAURUS;12.5;Auxiliar;Operacional;2534;ND;175;;23-07-2003;0;Zona inferior da cuba;25;0.05;0.05;0.96;0.05;0.05;;1982.7;1.5;;;2.7;124.4;1.07;20.7;63.4;;0.875;10.3;3.5;;;18.2;40;0.166;17;150;0.047;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;3481;156;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;10000;30;15;;30;01-01-1959;NYNAS NYTRO TAURUS;12.5;Auxiliar;Operacional;2535;ND;175;;10-11-2005;0;Zona inferior da cuba;13;0.05;0.05;0.91;0.05;0.05;;499.9;1.4;;;5.6;74.9;1.07;30.9;73.3;;0.8751;10.3;3.5;;;17.4;63.5;0.199;12.8;148;0.068;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;3481;156;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;10000;30;15;;30;01-01-1959;NYNAS NYTRO TAURUS;12.5;Auxiliar;Operacional;2536;ND;175;;18-10-2007;0;Zona inferior da cuba;13;0.05;0.05;0.44;0.05;0.05;;298.8;3.6;0.2;;;19;0.2;20.1;51.9;;0.8736;10.3;0.5;0.009;0.003;38.5;88.9;0.007;3.6;152;0.006;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;3481;156;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;10000;30;15;;30;01-01-1959;NYNAS NYTRO TAURUS;12.5;Auxiliar;Operacional;2537;ND;175;;18-11-2009;0;Zona inferior da cuba;27;0.05;0.05;0.36;0.05;0.05;;175;1.8;;0.4;0.4;59;0.78;33.8;75.7;;0.8736;;0.5;;;34.8;30.7;0.012;16.1;;0.012;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;3481;156;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;10000;30;15;;30;01-01-1959;NYNAS NYTRO TAURUS;12.5;Auxiliar;Operacional;2538;ND;175;;20-03-2013;0;Zona inferior da cuba;10;0.05;0.05;0.44;0.05;0.05;;860.3;2.1;0.8;0.5;0.6;67.4;0.82;29.1;67.6;;0.8703;;0.5;;;37.3;82.4;0.006;4.9;;0.009;;;;;PC;NC;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
