CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2539;1;159;;05-05-1998;0;Zona inferior da cuba;33;0.08;0.05;1.65;0.05;0.05;;31;13;41;17;;505;6.3;15;77;;0.847;7.6;4;;;20.3;34.6;0.135;29.4;;0.022;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2540;1;159;;24-03-1999;0;Zona inferior da cuba;33;0.05;0.05;1.88;0.05;0.05;;23;4.3;3.5;5.2;;304.3;3.88;23.4;74.7;;0.847;7.6;4;;;20.3;36.4;0.136;30.7;144;0.016;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2541;1;159;;25-10-2000;0;Zona inferior da cuba;31;0.05;0.05;2.07;0.05;0.05;;21.5;9;8.1;8;;529.2;8.84;21.6;87;;0.846;7.6;4.5;;;19.9;33.9;0.196;35.8;;0.014;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2542;1;159;;04-07-2001;0;Zona inferior da cuba;47;0.07;0.05;2.85;0.05;0.05;;29;7.4;4.2;6.4;;480;7.23;17;69;;0.846;7.6;4;;;19;34.7;0.174;41.6;144;0.02;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2543;1;159;;19-11-2002;0;Zona inferior da cuba;12;0.05;0.05;0.77;0.05;0.05;;4;3.6;;1.9;;285.2;3.5;25.9;65.1;;0.874;;1.5;;;28.1;67;0.04;6.4;;0.009;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2544;1;159;;23-07-2003;0;Zona inferior da cuba;26;0.05;0.05;1.73;0.05;0.05;;23.9;7.4;;4.1;;488.9;5.34;19.7;63.4;;0.879;7.6;1.5;;;25.3;42.9;0.038;13.2;144;0.008;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2545;1;159;;20-10-2004;0;Zona inferior da cuba;20;0.05;0.05;2.74;0.05;0.05;;40.2;4.9;9.9;4.3;;448.4;5.13;18.9;63;;0.881;;2;;;27.2;37.2;0.061;16.3;;0.014;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2546;1;159;;08-11-2005;0;Zona inferior da cuba;32;0.05;0.05;2.42;0.05;0.05;;14;3.4;1.4;2.7;;229.3;4.45;25.6;62.9;;0.882;;2;;;22.4;36;0.059;24.3;;0.015;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2547;1;159;;15-11-2006;0;Zona inferior da cuba;31;0.05;0.05;3.28;0.05;0.05;;24.6;6.6;3.9;6.2;;546.6;13.37;18;62.1;;0.8819;;2;;;22.2;42.3;0.077;26;;0.01;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2548;1;159;;04-12-2007;0;Zona inferior da cuba;26;0.05;0.05;3.43;0.05;0.05;;42.2;4.7;4;6.5;;305.2;15.15;21.7;55.7;;0.882;;2;;;22;38.3;0.063;20.4;;0.015;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2549;1;159;;18-12-2008;0;Zona inferior da cuba;25;0.05;0.05;3.41;0.05;0.05;;10.6;4.2;3.3;6.6;;282.8;13.33;26.1;64.1;;0.882;;2;;;21.6;25.6;0.064;25.8;;0.011;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2550;1;159;;10-11-2010;0;Zona inferior da cuba;28;0.05;0.05;0.32;0.05;0.05;;14.7;8.8;4;17.6;;282.3;4.79;11.7;52.2;;0.8746;;1.5;;;26.4;87.4;0.03;6.9;;0.016;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2551;1;159;;13-04-2011;0;Zona inferior da cuba;35;0.05;0.05;0.83;0.05;0.05;;75.3;27.9;7.9;33.3;;576.4;9.69;7.8;71.4;;0.8713;;2;;;24.2;71.2;0.044;11.3;;0.016;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2552;1;159;;04-12-2012;0;Zona inferior da cuba;15;0.05;0.05;0.77;0.05;0.05;;32.7;6.1;9.3;25;;353.8;5.78;17.6;61.2;;0.8714;;2;;;23.7;89.3;0.056;4.9;;0.014;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2553;1;159;;02-04-2013;0;Zona inferior da cuba;28;0.05;0.05;0.68;0.05;0.05;;41.1;4.9;10.9;22.6;;432.6;7.08;13.8;61;;0.8714;;2;;;22.1;63;0.058;8.2;;0.014;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;2554;1;159;;19-02-2014;0;Zona inferior da cuba;24;0.05;0.05;0.82;0.05;0.05;;62.8;6.4;12.7;15.9;;469.1;6.71;14.6;61.9;;0.8714;;2;;;21.6;64.8;0.09;9;;0.015;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2555;1;160;;05-05-1998;0;Zona inferior da cuba;34;0.05;0.05;0.41;0.05;0.05;;6.9;6.6;8.5;8.8;;342;8.9;20;72;;0.847;7.5;3.5;;;23.1;50.8;0.046;18.3;;0.026;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2556;1;160;;24-03-1999;0;Zona inferior da cuba;33;0.05;0.05;0.46;0.05;0.05;;6.2;3.2;1.6;4.4;;187.2;4.36;27.4;70.6;;0.847;7.5;3.5;;;23.7;51;0.056;18;144;0.015;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2557;1;160;;25-10-2000;0;Zona inferior da cuba;28;0.05;0.05;0.62;0.05;0.05;;8.3;5.6;3.7;5.2;;350.4;7.73;27.7;84.6;;0.846;7.6;4;;;23.3;57.6;0.085;18.2;;0.023;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2558;1;160;;04-07-2001;0;Zona inferior da cuba;47;0.05;0.05;0.7;0.05;0.05;;9.5;4.4;0.8;4.3;;312;6.42;18;55;;0.846;7.5;4;;;21.7;52.3;0.086;27.8;146;0.015;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2559;1;160;;31-07-2001;0;Zona inferior da cuba;24;0.05;0.05;0.66;0.05;0.05;;13.1;5.4;1.6;4.6;;399.7;7.56;22.7;76.3;;0.846;7.5;4;;;20.5;84.5;0.091;10.3;146;0.018;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2560;1;160;;19-11-2002;0;Zona inferior da cuba;11;0.05;0.05;0.44;0.05;0.05;;7.8;3.1;;1.6;;256.3;3.07;27.3;75.1;;0.85;;3.5;;;22.7;69.3;0.08;7.1;;0.013;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2561;1;160;;23-07-2003;0;Zona inferior da cuba;26;0.05;0.05;0.85;0.05;0.05;;17.4;7.3;;4.2;;492.5;5.78;20.1;69.4;;0.856;;3.5;;;20.9;63.8;0.091;13;;0.023;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2562;1;160;;20-10-2004;0;Zona inferior da cuba;21;0.05;0.05;1.06;0.05;0.05;;18.7;4.3;11.9;4.9;;351.6;5.87;23.2;72.7;;0.857;;3.5;;;23.6;61.7;0.094;14.2;;0.015;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2563;1;160;;08-11-2005;0;Zona inferior da cuba;33;0.05;0.05;0.94;0.05;0.05;;9.6;2.7;1.8;2.7;;189.9;4.74;20.9;67.6;;0.857;;3.5;;;19.1;49.3;0.108;20.8;;0.021;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2564;1;160;;15-11-2006;0;Zona inferior da cuba;31;0.05;0.05;1.27;0.05;0.05;;16.5;5.4;3.4;4.3;;429.7;9.12;22.1;68.5;;0.8569;;3.5;;;18.9;46.2;0.13;21.4;;0.024;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2565;1;160;;04-12-2007;0;Zona inferior da cuba;24;0.05;0.05;1.41;0.05;0.05;;9.5;3.6;2.9;4.1;;234.9;8.98;23.2;59.6;;0.8572;7.9;3.5;0.02;0.003;19.3;42.7;0.12;20.5;144;0.01;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2566;1;160;;18-12-2008;0;Zona inferior da cuba;23;0.05;0.05;1.32;0.05;0.05;;10.4;3.2;1.7;3.5;;225.3;6.91;27.3;66.4;;0.8572;7.883;3.5;0.019;0.003;19.1;43.1;0.111;20.8;152;0.024;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2567;1;160;;18-11-2009;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;0.7;0.8;;0.1;;33.6;0.64;19.8;53.2;;0.874;10.0062;1;0.016;0.008;32.7;82.9;0.001;3.2;150;0.007;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2568;1;160;;10-11-2010;0;Zona inferior da cuba;28;0.05;0.05;0.13;0.05;0.05;;15;12.2;2.9;29.9;0.2;227.8;3.52;10.3;50.1;;0.874;9.9943;1.5;0.027;0.004;25.3;93.6;0.023;7.3;158;0.011;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2569;1;160;;13-04-2011;0;Zona inferior da cuba;34;0.05;0.05;0.31;0.05;0.05;;62.4;32.2;6.2;52.6;;452.2;6.46;11.2;74.8;;0.8706;;2;;;24.6;85.2;0.041;8.2;;0.022;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2570;1;160;;04-12-2012;0;Zona inferior da cuba;15;0.05;0.05;0.27;0.05;0.05;;22.1;5.2;5.1;26.4;;300.4;3.86;19.6;63.4;;0.8707;;2;;;23.9;77.7;0.044;3.9;;0.013;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2571;1;160;;02-04-2013;0;Zona inferior da cuba;29;0.05;0.05;0.25;0.05;0.05;;30;4;5.2;20.8;;364.7;4.68;15.9;60.5;;0.8707;;2;;;23.3;84.4;0.047;7.3;;0.014;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2572;1;160;;19-02-2014;0;Zona inferior da cuba;24;0.05;0.05;0.32;0.05;0.05;;52;5;6.6;12.3;;404.4;4.37;15.3;59;;0.8707;;2;;;22.7;79.1;0.063;8.5;;0.017;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2573;1;161;;05-05-1998;0;Zona inferior da cuba;34;0.05;0.05;0.57;0.05;0.05;;15;11;13;17;;475;7.8;15;76;;0.847;7.5;3.5;;;21.5;44.6;0.06;5.8;;0.028;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2574;1;161;;24-03-1999;0;Zona inferior da cuba;31;0.05;0.05;0.64;0.05;0.05;;26.4;6.4;6.2;10.2;;335.6;4.86;18.6;69.1;;0.848;7.5;4;;;20.9;49.3;0.095;19;144;0.017;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2575;1;161;;25-10-2000;0;Zona inferior da cuba;28;0.05;0.05;0.86;0.05;0.05;;30.3;10.1;8.3;10;;540.9;7.49;18;84.2;;0.847;7.6;4.5;;;20.4;39.5;0.123;21.5;;0.016;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2576;1;161;;04-07-2001;0;Zona inferior da cuba;47;0.05;0.05;0.92;0.05;0.05;;33;8.6;6.3;10;;459;8.21;17;71;;0.846;7.5;4;;;19.6;41.1;0.141;28.1;144;0.022;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2577;1;161;;31-07-2001;0;Zona inferior da cuba;24;0.05;0.05;1.07;0.05;0.05;;25.5;8.3;6.5;10.6;;484;7.79;18.7;79;;0.847;7.6;4;;;18.3;84.9;0.151;12.8;142;0.016;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2578;1;161;;19-11-2002;0;Zona inferior da cuba;11;0.05;0.05;0.67;0.05;0.05;;43.4;6.6;5.1;3.1;1;397.6;3.5;21;75.2;;0.851;;3.5;;;19.8;62.6;0.163;6.9;;0.016;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2579;1;161;;23-07-2003;0;Zona inferior da cuba;26;0.05;0.05;1.06;0.05;0.05;;39.4;16.2;7.4;9;;583.2;5.61;14;69.2;;0.856;7.6;4;;;18.4;51.1;0.126;16.3;142;0.018;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2580;1;161;;20-10-2004;0;Zona inferior da cuba;21;0.05;0.05;1.32;0.05;0.05;;32.7;7.1;16.6;8.2;;523.6;6.82;17.3;71.6;;0.857;8;4;;;20.1;59;0.142;15.8;140.5;0.021;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2581;1;161;;08-11-2005;0;Zona inferior da cuba;33;0.05;0.05;1.19;0.05;0.05;;19.4;4.1;4.8;4.4;;291;6.33;15.7;67.2;;0.8573;7.9;4;;;17.1;46.7;0.196;21.9;142;0.032;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2582;1;161;;15-11-2006;0;Zona inferior da cuba;30;0.05;0.05;1.4;0.05;0.05;;34.3;8.1;6.6;6.7;;558.7;10.96;20;78.2;;0.8574;;4;;;17.1;63.1;0.22;24.3;;0.031;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2583;1;161;;04-12-2007;0;Zona inferior da cuba;25;0.05;0.05;1.46;0.05;0.05;;17.2;5.3;5.4;6;;330;10.16;20.5;59.7;;0.8574;7.9;3.5;0.014;0.002;17.4;49.2;0.219;21;144;0.017;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2584;1;161;;18-12-2008;0;Zona inferior da cuba;25;0.05;0.05;1.38;0.05;0.05;;16;4.4;3.4;5.1;;290;8.17;25.9;67.8;;0.8574;7.9187;4;0.03;0.002;17.1;40.3;0.22;23.2;150;0.021;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2585;1;161;;18-11-2009;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;1.3;1.1;0.2;;;46.3;0.91;19.3;54;;0.8736;9.9323;1;0.018;0.011;29.2;85.4;0.008;3.1;152;0.009;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2586;1;161;;10-11-2010;0;Zona inferior da cuba;28;0.05;0.05;0.2;0.05;0.05;;9.1;8.3;2.6;12.2;;248;3.72;12.8;50.9;;0.8734;9.8881;1.5;0.016;0.003;24.6;85.2;0.024;7.1;156;0.015;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2587;1;161;;13-04-2011;0;Zona inferior da cuba;35;0.05;0.05;0.39;0.05;0.05;;59.2;18.3;4.9;20.4;;540.1;7.61;8.2;69.9;;0.8701;;2;;;23.4;92.1;0.039;8.5;;0.031;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2588;1;161;;04-12-2012;0;Zona inferior da cuba;15;0.05;0.05;0.3;0.05;0.05;;15.4;5.1;4.4;12.9;;277.1;4.07;19.9;60.2;;0.8701;;2;;;23.4;78.3;0.05;4.4;;0.015;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2589;1;161;;02-04-2013;0;Zona inferior da cuba;29;0.05;0.05;0.32;0.05;0.05;;19;4.2;4.5;10.9;;332;4.84;17.4;59.6;;0.8701;;2;;;23.2;77.6;0.051;7.9;;0.019;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;2590;1;161;;19-02-2014;0;Zona inferior da cuba;24;0.05;0.05;0.33;0.05;0.05;;29.3;5.1;6.1;7.7;;321.5;4.26;18.6;57.7;;0.8701;;2;;;22.9;75.9;0.063;5.8;;0.017;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2591;2;162;;06-05-1998;0;Zona inferior da cuba;33;0.05;0.05;0.59;0.05;0.05;;25;7.1;7.6;11;;410;8.3;16;75;;0.847;7.6;3.5;;;22.3;52.8;0.053;22.6;;0.028;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2592;2;162;;24-03-1999;0;Zona inferior da cuba;32;0.05;0.05;0.67;0.05;0.05;;15.1;3.5;3.1;5.8;;224.3;4.19;21.3;63.6;;0.847;7.6;3.5;;;21;65.1;0.087;13.8;148;0.018;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2593;2;162;;25-10-2000;0;Zona inferior da cuba;24;0.05;0.05;0.92;0.05;0.05;;18.4;5.2;4.8;6;;333.1;5.34;23.5;83.5;;0.847;7.6;4;;;21;80.3;0.119;13.4;;0.02;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2594;2;162;;04-07-2001;0;Zona inferior da cuba;45;0.05;0.05;1.05;0.05;0.05;;11;5.1;2.7;5.9;;251;5.92;21;65;;0.846;7.6;4;;;19.1;54.3;0.12;24.1;146;0.033;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2595;2;162;;19-11-2002;0;Zona inferior da cuba;20;0.05;0.05;1.02;0.05;0.05;;12.1;3.5;2;3.8;;225.8;4.12;20.8;61.8;;0.844;;4;;;18.3;63.4;0.143;16.1;;0.016;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2596;2;162;;23-07-2003;0;Zona inferior da cuba;24;0.05;0.05;1.21;0.05;0.05;;19.6;5.8;3;5.6;;334.1;5.41;21.4;71.2;;0.853;;4;;;17.8;53.6;0.144;17.7;;0.044;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2597;2;162;;20-10-2004;0;Zona inferior da cuba;25;0.05;0.05;0.23;0.05;0.05;;59.9;11.8;12.4;35.9;;419.9;4.19;11.1;63.1;;0.87;9.5;1.5;;;29.1;68.3;0.034;8.4;144.5;0.013;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2598;2;162;;08-11-2005;0;Zona inferior da cuba;29;0.05;0.05;0.36;0.05;0.05;;29.3;5.4;3.8;12;;362;5.06;22.1;67.9;;0.8716;9.6;2;;;21.7;66.7;0.06;6.2;144;0.013;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2599;2;162;;15-11-2006;0;Zona inferior da cuba;30;0.05;0.05;0.76;0.05;0.05;;40.3;6.9;4.8;8.8;;550.7;8.04;16.9;65.4;;0.8714;;2;;;21.2;80.6;0.073;9;;0.009;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2600;2;162;;04-12-2007;0;Zona inferior da cuba;23;0.05;0.05;0.96;0.05;0.05;;12.1;4.7;3.2;6;;284.1;6.09;18.4;51.5;;0.8717;;2;;;20.5;54.1;0.061;8.6;;0.01;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2601;2;162;;18-12-2008;0;Zona inferior da cuba;25;0.05;0.05;0.98;0.05;0.05;;12.8;4.1;2.5;6;;274;6.82;26.7;66.9;;0.8717;;2;;;20.4;55.4;0.061;8.9;;0.01;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2602;2;162;;18-11-2009;0;Zona inferior da cuba;30;0.05;0.05;1.44;0.05;0.05;;28.6;4.3;1.5;3.9;;356.7;5.53;22.6;66.8;;0.8717;;2.5;;;20.2;85;0.076;6.1;;0.008;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2603;2;162;;10-11-2010;0;Zona inferior da cuba;24;0.05;0.05;1.33;0.05;0.05;;12.3;3.9;1.8;4;0.2;321.6;5.24;17.3;50.9;;0.8718;;2.5;;;20.4;84.1;0.086;8.3;;0.028;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2604;2;162;;13-04-2011;0;Zona inferior da cuba;35;0.05;0.05;2.49;0.05;0.05;;40.7;6.5;2.7;5.2;;613.1;8.31;18.1;71.2;;0.8685;;2.5;;;19;52.7;0.095;10.5;;0.008;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2605;2;162;;04-12-2012;0;Zona inferior da cuba;9;0.05;0.05;1.43;0.05;0.05;;3.6;1.4;1.1;0.7;;94.4;1.52;22.8;51.8;;0.8689;9.5581;2.5;0.018;0.007;20.1;71.4;0.124;4.2;144;0.009;;;;;NC;NC;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2606;2;162;;02-04-2013;0;Zona inferior da cuba;29;0.05;0.05;1.23;0.05;0.05;;7.2;2;1.8;1;;242.7;2.38;21.3;55.4;;0.8689;9.5411;2.5;0.016;0.007;19.3;77.1;0.146;7.8;146;0.01;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2607;2;162;;19-02-2014;0;Zona inferior da cuba;22;0.05;0.05;1.33;0.05;0.05;;20.1;4;3.2;1.5;;458.6;3.97;20.7;60.4;;0.869;9.5706;2.5;0.019;0.004;19.7;87.7;0.154;8.4;147.5;0.011;;;;;NC;NC;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2608;2;163;;06-05-1998;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;43;30;17;54;;566;6.9;8.4;70;;0.845;7.6;3.5;;;20.2;48.9;0.119;17.3;;0.032;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2609;2;163;;24-03-1999;0;Zona inferior da cuba;33;0.05;0.05;0.8;0.05;0.05;;54;9.5;7.6;26.6;;456.7;4.07;11.9;69.8;;0.847;7.6;4;;;19.7;75.6;0.141;12.5;146;0.028;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2610;2;163;;25-10-2000;0;Zona inferior da cuba;22;0.05;0.05;0.88;0.05;0.05;;53.2;19.2;11.4;31.7;;641.6;5.66;14.4;81.9;;0.845;7.6;4;;;18.7;87.8;0.201;11.6;;0.032;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2611;2;163;;04-07-2001;0;Zona inferior da cuba;46;0.05;0.05;1.05;0.05;0.05;;20;11;4.4;12;;265;3.02;5.8;33;;0.845;7.6;4;;;17.6;66.1;0.234;21.1;146;0.032;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2612;2;163;;19-11-2002;0;Zona inferior da cuba;20;0.05;0.05;1.11;0.05;0.05;;26.2;6.7;6.8;11.6;;346.6;4.77;20.6;70.4;;0.844;;4;;;17.7;66.5;0.254;14.2;;0.026;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2613;2;163;;23-07-2003;0;Zona inferior da cuba;23;0.05;0.05;1.24;0.05;0.05;;31.8;19.7;10.9;17.8;;482.1;5.5;15.9;69.6;;0.853;7.6;4.5;;;16.5;50.3;0.236;21.7;144;0.014;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2614;2;163;;20-10-2004;0;Zona inferior da cuba;25;0.05;0.05;0.25;0.05;0.05;;60.3;15.8;12.3;37;;507.9;4.03;10.4;66.1;;0.87;9.6;1.5;;;26.4;63.3;0.044;7.7;144.5;0.011;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2615;2;163;;08-11-2005;0;Zona inferior da cuba;27;0.05;0.05;0.38;0.05;0.05;;34.5;7.7;4.6;13.9;;441.6;4.6;18.4;66.2;;0.8712;9.6;2;;;21;62.9;0.058;7.7;144;0.012;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2616;2;163;;15-11-2006;0;Zona inferior da cuba;29;0.05;0.05;0.73;0.05;0.05;;69.1;11.4;6.8;13.2;;754.2;7.93;9.9;64.4;;0.8711;;2;;;20.3;89.7;0.083;9.3;;0.011;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2617;2;163;;04-12-2007;0;Zona inferior da cuba;24;0.05;0.05;0.97;0.05;0.05;;16.3;7.9;5.2;10.7;;363.8;6.54;19.4;58.2;;0.8714;;2.5;;;19.9;57.5;0.075;9.5;;0.011;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2618;2;163;;18-12-2008;0;Zona inferior da cuba;28;0.05;0.05;0.98;0.05;0.05;;20.8;5.8;4.9;9;;356;6.91;23;66.4;;0.8713;;2.5;;;19.8;59.5;0.072;8.7;;0.01;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2619;2;163;;18-11-2009;0;Zona inferior da cuba;30;0.05;0.05;1.44;0.05;0.05;;33.6;6.5;4.7;6.7;;486.8;6.64;18.1;70.8;;0.8714;9.5862;2.5;0.015;0.01;19.4;52.9;0.112;8.1;146;0.013;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2620;2;163;;10-11-2010;0;Zona inferior da cuba;24;0.05;0.05;1.63;0.05;0.05;;33.2;8.8;6.4;8.3;;640.2;8.1;20.6;75.8;;0.8715;9.5984;3;0.01;0.006;18.5;83.1;0.115;8.5;152;0.025;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2621;2;163;;13-04-2011;0;Zona inferior da cuba;36;0.05;0.05;2.67;0.05;0.05;;63.5;10.4;6.5;7.4;0.4;832.9;9.22;10.2;69.9;;0.8681;9.608;3;0.016;0.011;18.3;66.2;0.137;13.4;148;0.012;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2622;2;163;;04-12-2012;0;Zona inferior da cuba;9;0.05;0.05;1.72;0.05;0.05;;3.8;15.9;3.6;30.8;0.4;40.3;0.48;3.1;19.4;;0.8682;9.6176;3;0.019;0.008;19.7;84.7;0.161;4.1;146;0.011;;;;;NC;NC;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2623;2;163;;02-04-2013;0;Zona inferior da cuba;29;0.05;0.05;1.35;0.05;0.05;;12.6;2.6;3.3;1.3;;378.3;2.81;19.4;57.4;;0.8682;9.6018;3;0.018;0.007;18.6;71.1;0.186;8.7;148;0.014;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2624;2;163;;19-02-2014;0;Zona inferior da cuba;24;0.05;0.05;1.45;0.05;0.05;;24.1;5.2;7.6;3.1;;574.2;4.52;17.8;58.7;;0.8682;9.6966;3;0.018;0.001;18.7;88;0.195;9.3;147.5;0.013;;;;;NC;NC;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2625;2;164;;06-05-1998;0;Zona inferior da cuba;34;0.05;0.05;0.5;0.05;0.05;;41;38;17;68;;549;6.7;9.1;73;;0.846;7.6;3.5;;;19.8;42.6;0.114;16.4;;0.037;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2626;2;164;;24-03-1999;0;Zona inferior da cuba;32;0.05;0.05;0.68;0.05;0.05;;63.7;12.5;10.4;40.8;;501.1;4.64;9.1;66.4;;0.847;8;3.5;;;19.5;78.5;0.156;12.3;146;0.033;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2627;2;164;;25-10-2000;0;Zona inferior da cuba;20;0.05;0.05;0.64;0.05;0.05;;32.8;19.9;11.1;36.6;;550.9;4.99;18;87;;0.845;7.6;4.5;;;18.6;87;0.164;11.1;;0.034;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2628;2;164;;04-07-2001;0;Zona inferior da cuba;46;0.05;0.05;0.89;0.05;0.05;;30;22;9.2;27;;464;5.19;15;74;;0.846;7.6;4;;;18.2;63.1;0.216;20.4;146;0.036;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2629;2;164;;19-11-2002;0;Zona inferior da cuba;31;0.05;0.05;0.97;0.05;0.05;;30.8;8;6.8;13.4;;380.7;4.7;18.2;66.5;;0.844;;4.5;;;17.2;73;0.248;14.9;;0.032;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2630;2;164;;23-07-2003;0;Zona inferior da cuba;23;0.05;0.05;0.75;0.05;0.05;;34.8;21.6;10.4;18.4;;492.7;5.21;16.7;70;;0.852;7.6;4.5;;;16.7;58.6;0.283;15.1;144;0.014;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2631;2;164;;20-10-2004;0;Zona inferior da cuba;25;0.05;0.05;0.26;0.05;0.05;;47.2;13.8;12.1;23.9;;505.2;3.99;10.3;63.8;;0.871;9.4;2;;;26.4;65.9;0.051;8.8;146.5;0.013;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2632;2;164;;08-11-2005;0;Zona inferior da cuba;27;0.05;0.05;0.39;0.05;0.05;;35.1;7.4;3.9;8.8;0.2;442.8;4.4;19.7;69.8;;0.8711;;2;;;21.3;75.2;0.064;9.2;;0.012;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2633;2;164;;15-11-2006;0;Zona inferior da cuba;30;0.05;0.05;0.79;0.05;0.05;;59.6;10.9;6.8;11.1;;723.2;8.14;11.1;64.7;;0.8709;;2.5;;;19.9;76;0.093;9.7;;0.013;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2634;2;164;;04-12-2007;0;Zona inferior da cuba;25;0.05;0.05;0.95;0.05;0.05;;12.4;7.7;5.5;9.8;;343.4;6.9;19;59.4;;0.8712;;2.5;;;20.4;71.1;0.082;11.8;;0.038;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2635;2;164;;18-12-2008;0;Zona inferior da cuba;28;0.05;0.05;0.98;0.05;0.05;;20.3;5.7;4.6;8.3;;358.3;7.21;22.6;66;;0.8712;9.5172;2.5;0.031;0.009;18.8;69.6;0.081;9.7;150;0.01;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2636;2;164;;18-11-2009;0;Zona inferior da cuba;29;0.05;0.05;1.53;0.05;0.05;;33.4;6.3;3.6;6.2;;541.2;6.62;17.4;70;;0.8712;;2.5;;;19.4;76.3;0.115;12.8;;0.011;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2637;2;164;;10-11-2010;0;Zona inferior da cuba;24;0.05;0.05;1.84;0.05;0.05;;21.8;10;4.8;12.8;;585.8;7.94;17.5;73.8;;0.8713;9.5073;2.5;0.019;0.009;18.9;82.4;0.133;7.9;148;0.014;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2638;2;164;;13-04-2011;0;Zona inferior da cuba;37;0.05;0.05;2.84;0.05;0.05;;71.2;11;5.8;7.6;;881.2;9.75;8.7;69;;0.868;9.4452;3;0.015;0.01;18.3;84.4;0.144;13.4;148;0.012;;;;;--;--;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2639;2;164;;04-12-2012;0;Zona inferior da cuba;9;0.05;0.05;1.6;0.05;0.05;;4.6;1.8;1.3;1.2;;134.4;1.7;22.1;53.4;;0.8681;9.5463;3;0.018;0.006;19.6;83.4;0.164;3.4;146;0.011;;;;;NC;NC;;;;02-05-2017 10:57;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2640;2;164;;02-04-2013;0;Zona inferior da cuba;30;0.05;0.05;1.37;0.05;0.05;;12.4;2.6;2.6;1.3;;398.5;3.02;19.3;57;;0.8681;9.5512;3;0.019;0.008;18.5;77;0.194;9;146;0.014;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;2641;2;164;;19-02-2014;0;Zona inferior da cuba;24;0.05;0.05;1.45;0.05;0.05;;25.6;5.9;7.4;3.4;;622.6;5.15;17;59.8;;0.8681;9.526;3;0.014;0.003;18.7;78.3;0.204;8.9;147.5;0.015;;;;;NC;NC;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2642;3;165;;06-05-1998;0;Zona inferior da cuba;25;0.05;0.05;1.03;0.05;0.05;;2.5;1.9;1;1.1;;199;2;27;80;;0.849;7.9;4;;;21.7;72.6;0.032;6.8;;0.023;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2643;3;165;;24-03-1999;0;Zona inferior da cuba;30;0.05;0.05;0.93;0.05;0.05;;5.2;1.4;0.4;0.6;;79.8;1.11;27.4;65.3;;0.85;7.9;4.5;;;22.9;97.1;0.04;4.6;144;0.013;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2644;3;165;;25-10-2000;0;Zona inferior da cuba;14;0.05;0.05;1.03;0.05;0.05;;4.5;1.3;;;;62;0.94;27;69.2;;0.848;7.9;4.5;;;21.9;76.4;0.026;5.1;;0.017;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2645;3;165;;04-07-2001;0;Zona inferior da cuba;41;0.05;0.05;1.14;0.05;0.05;;2.7;1.6;0.5;0.8;;100;1.44;26;69;;0.848;7.9;4.5;;;21.1;87.4;0.052;8;144;0.017;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2646;3;165;;19-11-2002;0;Zona inferior da cuba;26;0.05;0.05;1.27;0.05;0.05;;0.9;1.4;;0.4;;94;1.2;30.1;69.8;;0.846;;4.5;;;20.8;86.9;0.056;6.6;;0.022;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2647;3;165;;23-07-2003;0;Zona inferior da cuba;32;0.05;0.05;1.51;0.05;0.05;;1.3;2;;0.7;;125.4;1.93;27.2;65.8;;0.855;;4.5;;;18.6;57.9;0.054;8.4;;0.018;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2648;3;165;;20-10-2004;0;Zona inferior da cuba;26;0.05;0.05;0.52;0.05;0.05;;;;;;;;;;;;0.852;;4.5;;;22;69.1;0.068;4.7;;0.02;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2649;3;165;;09-11-2005;0;Zona inferior da cuba;20;0.05;0.05;1.72;0.05;0.05;;3.3;1.2;;;;60.8;1.01;35.2;77.3;;0.8535;7.9;4.5;;;17.8;80.6;0.066;8.3;144;0.034;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2650;3;165;;15-11-2006;0;Zona inferior da cuba;22;0.05;0.05;1.67;0.05;0.05;;4.8;1.6;0.4;0.6;;110.4;1.46;31.7;73.2;;0.8533;;4.5;;;18.2;95.4;0.094;7.8;;0.024;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2651;3;165;;04-12-2007;0;Zona inferior da cuba;25;0.05;0.05;0.48;0.05;0.05;;0.9;1.3;0.2;0.5;;59.2;1.09;27;58.7;;0.8539;7.9;4;0.016;0.003;19.8;93.7;0.042;6;142;0.028;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2652;3;165;;18-12-2008;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;1;0.8;0.1;0.3;;33.8;0.45;26.6;59.7;;0.8732;10.0017;0.5;0.018;0.005;36.2;90.5;0.001;4.6;156;0.003;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2653;3;165;;18-11-2009;0;Zona inferior da cuba;27;0.05;0.05;0.09;0.05;0.05;;3.4;1.4;;0.4;;59.2;1.01;32.1;70.8;;0.8731;9.9723;0.5;0.019;0.008;34.6;87.7;0.001;3.3;150;0.005;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
