CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2654;3;165;;10-11-2010;0;Zona inferior da cuba;24;0.05;0.05;0.09;0.05;0.05;;1.9;1.4;;0.4;0.2;89.7;1.3;31.7;72.9;;0.8731;;0.5;;;33.2;80.2;0.008;4.9;;0.006;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2655;3;165;;13-04-2011;0;Zona inferior da cuba;16;0.05;0.05;0.14;0.05;0.05;;2.7;1.5;;0.5;;87.5;1.2;31.9;76.7;;0.8698;;0.5;;;33.1;86.7;0.01;2.3;;0.004;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2656;3;165;;04-12-2012;0;Zona inferior da cuba;8;0.05;0.05;0.14;0.05;0.05;;;1.8;1.6;3.1;;35.7;0.72;28;60.2;;0.8697;;0.5;;;35.2;79.1;0.004;4.8;;0.005;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2657;3;165;;02-04-2013;0;Zona inferior da cuba;18;0.05;0.05;0.12;0.05;0.05;;;1.7;0.7;0.6;;42.1;0.8;26.8;64;;0.8697;;0.5;;;34.4;80.9;0.004;5.2;;0.006;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2658;3;165;;19-02-2014;0;Zona inferior da cuba;28;0.05;0.05;0.13;0.05;0.05;;1.9;2.3;1.9;1.3;;66.4;1.08;27;59.1;;0.8697;;0.5;;;34;87.9;0.008;4.2;;0.004;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2659;3;166;;06-05-1998;0;Zona inferior da cuba;24;0.05;0.05;0.27;0.05;0.05;;1.4;1.8;0.9;1.1;;96;1.4;26;72;;0.847;7.9;4;;;22.4;74.7;0.02;4.9;;0.015;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2660;3;166;;24-03-1999;0;Zona inferior da cuba;30;0.05;0.05;0.23;0.05;0.05;;5.4;1.3;;0.7;;58.8;0.92;27.2;66.3;;0.85;7.9;4;;;23.6;80.2;0.028;4.3;142;0.018;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2661;3;166;;25-10-2000;0;Zona inferior da cuba;14;0.05;0.05;0.29;0.05;0.05;;5.4;2.1;1;1.1;0.9;59.3;0.85;28;68.1;;0.848;7.9;4.5;;;23.4;69.6;0.009;4.5;;0.013;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2662;3;166;;04-07-2001;0;Zona inferior da cuba;39;0.05;0.05;0.31;0.05;0.05;;3.2;1.4;;0.5;;73;1.1;26;69;;0.848;7.9;4;;;22.6;91;0.033;5.3;142;0.016;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2663;3;166;;19-11-2002;0;Zona inferior da cuba;25;0.05;0.05;0.37;0.05;0.05;;0.8;1.4;;0.5;;70.6;1.03;30.1;67.8;;0.846;;4.5;;;21.4;88.3;0.05;5.3;;0.016;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2664;3;166;;23-07-2003;0;Zona inferior da cuba;31;0.05;0.05;0.49;0.05;0.05;;1.6;1.9;;0.6;;105.1;1.33;29.1;64.4;;0.854;;4;;;18.4;68.6;0.041;5.9;;0.014;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2665;3;166;;20-10-2004;0;Zona inferior da cuba;27;0.05;0.05;1.87;0.05;0.05;;;1.4;2.8;0.8;;79;1.32;29;68.4;;0.852;;4.5;;;21.1;53.4;0.089;6.8;;0.018;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2666;3;166;;09-11-2005;0;Zona inferior da cuba;28;0.05;0.05;0.47;0.05;0.05;;;1.2;0.2;0.3;;71;0.92;26.1;75.5;;0.8536;7.9;4.5;;;18.7;71.4;0.044;9.2;144;0.02;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2667;3;166;;15-11-2006;0;Zona inferior da cuba;22;0.05;0.05;0.51;0.05;0.05;;2.1;1.5;0.4;0.5;;89.9;1.23;31.4;71.9;;0.8534;;4.5;;;19.2;73.1;0.063;7;;0.019;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2668;3;166;;04-12-2007;0;Zona inferior da cuba;25;0.05;0.05;1.7;0.05;0.05;;0.8;1.3;0.3;;;67.6;1.47;27.6;61.2;;0.8535;7.9;4;0.023;0.003;17.8;87.9;0.066;7.6;142.5;0.024;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2669;3;166;;18-12-2008;0;Zona inferior da cuba;13;0.05;0.05;0.08;0.05;0.05;;0.3;0.7;0.2;;;27.4;0.34;25.8;56.7;;0.8732;10.0176;0.5;0.02;0.004;34.7;88.8;0.001;8.7;156;0.003;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2670;3;166;;18-11-2009;0;Zona inferior da cuba;27;0.05;0.05;0.22;0.05;0.05;;1.2;1.6;0.4;0.5;;53;1.02;30.7;67.3;;0.8731;9.9711;0.5;0.019;0.011;34.8;82;0.001;3.4;150;0.005;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2671;3;166;;10-11-2010;0;Zona inferior da cuba;25;0.05;0.05;0.26;0.05;0.05;;3.9;1.5;;0.5;;99.4;1.63;34.9;78.5;;0.8731;;0.5;;;33.2;60.4;0.005;2.8;;0.009;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2672;3;166;;13-04-2011;0;Zona inferior da cuba;15;0.05;0.05;0.37;0.05;0.05;;2;1.7;;;;109.2;1.61;32.1;78.7;;0.8698;;0.5;;;32.4;98.1;0.011;2.2;;0.007;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2673;3;166;;04-12-2012;0;Zona inferior da cuba;9;0.05;0.05;0.36;0.05;0.05;;;1.4;0.8;0.7;;32.1;0.79;28.6;61.4;;0.8698;;0.5;;;33.5;66.2;0.007;5.3;;0.006;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2674;3;166;;02-04-2013;0;Zona inferior da cuba;18;0.05;0.05;0.34;0.05;0.05;;;1.7;0.6;0.5;;37.6;0.83;26.6;63.3;;0.8698;;0.5;;;33.9;80.8;0.004;6.2;;0.007;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2675;3;166;;19-02-2014;0;Zona inferior da cuba;28;0.05;0.05;0.38;0.05;0.05;;1.8;2.1;0.7;0.4;;68;1.05;27.5;59.3;;0.8698;;0.5;;;34;88.3;0.013;5.5;;0.01;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2676;3;167;;06-05-1998;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;2.1;1.4;;;;116;1.5;28;79;;0.852;8;5.5;;;22.8;65.1;0.012;5.4;;0.008;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2677;3;167;;24-03-1999;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;2.8;1.6;0.6;0.5;0.3;57.3;0.92;26.8;65.5;;0.852;8;5;;;22.4;70.5;0.022;4;144;0.006;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2678;3;167;;25-10-2000;0;Zona inferior da cuba;14;0.05;0.05;0.09;0.05;0.05;;4.6;1.1;;;;41.4;0.78;26.3;65.6;;0.853;8;5.5;;;23.2;87.7;0.009;4.2;;0.009;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2679;3;167;;04-07-2001;0;Zona inferior da cuba;40;0.05;0.05;0.08;0.05;0.05;;2.8;1.2;;;;66.6;1.13;22;56.4;;0.852;8;5;;;21.4;95.6;0.03;6.2;144;0.008;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2680;3;167;;19-11-2002;0;Zona inferior da cuba;25;0.05;0.05;0.11;0.05;0.05;;0.9;1.3;;;;66.6;1.02;29.8;66.8;;0.85;;5.5;;;20.4;81.1;0.041;6.4;;0.008;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2681;3;167;;23-07-2003;0;Zona inferior da cuba;33;0.05;0.05;0.14;0.05;0.05;;2.8;1.5;;0.4;;85.6;1.38;27.7;62.4;;0.857;;5;;;19.4;60.7;0.031;6.8;;0.009;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2682;3;167;;09-11-2005;0;Zona inferior da cuba;19;0.05;0.05;0.13;0.05;0.05;;3.7;1.1;0.2;0.2;;50.5;0.9;34.6;76.3;;0.8569;8;5;;;19.1;90.2;0.036;5.2;142;0.011;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2683;3;167;;15-11-2006;0;Zona inferior da cuba;23;0.05;0.05;0.15;0.05;0.05;;2.6;1.4;0.4;0.4;;80.2;1.24;32.7;73.6;;0.8567;;5;;;19.8;91.5;0.033;6.4;;0.01;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2684;3;167;;18-12-2008;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;0.4;0.6;;;;23.4;0.3;24.1;56.8;;0.8732;9.9815;0.5;0.019;0.003;31.1;79.1;0.001;7.3;156;0.002;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2685;3;167;;18-11-2009;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;1.8;1.4;;0.3;;59.3;1.01;33.7;73.4;;0.8731;;0.5;;;32.6;71.5;0.008;8.9;;0.003;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2686;3;167;;10-11-2010;0;Zona inferior da cuba;25;0.05;0.05;0.06;0.05;0.05;;1.1;1.7;;0.3;0.2;115.1;1.54;32.8;74.9;;0.8732;;0.5;;;30.1;69.7;0.008;7.5;;0.003;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2687;3;167;;13-04-2011;0;Zona inferior da cuba;15;0.05;0.05;0.07;0.05;0.05;;2;1.6;;0.4;;113.4;1.33;32.1;77.3;;0.8698;;0.5;;;31.2;81.6;0.015;2;;0.002;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2688;3;167;;04-12-2012;0;Zona inferior da cuba;8;0.05;0.05;0.06;0.05;0.05;;;1.4;0.4;0.4;;40.2;0.78;28.9;61.2;;0.8698;;1;;;33.1;65.6;0.006;3.7;;0.003;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2689;3;167;;02-04-2013;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;;1.5;;0.4;;44.9;0.84;26.3;62.4;;0.8698;;1;;;31.7;80.4;0.003;7.1;;0.003;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;2690;3;167;;19-02-2014;0;Zona inferior da cuba;17;0.05;0.05;0.07;0.05;0.05;;1.6;2;;0.2;;70.8;1.02;29.5;65.5;;0.8698;;1;;;29.9;69.8;0.007;3.7;;0.003;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 1;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;2691;4;169;;13-12-2011;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;26.5;1.6;0.8;0.8;1.1;27.7;0.27;2.4;10;;0.8732;10.1731;0.5;0.009;0.003;37.4;95.1;0.011;4;149.5;0.002;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 1;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;2692;4;169;;22-05-2012;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;29.8;4.4;3.8;2.9;1.6;48;0.4;8.2;33.1;;0.8732;;0.5;;;33.9;57;0.01;7.7;;0.005;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 1;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;2693;4;169;;20-03-2013;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;21;6.9;2.1;9.9;0.4;46.3;0.39;1.9;10;;0.8732;10.2759;0.5;0.009;0.003;35.2;71.8;0.004;2.8;150.5;0.002;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 1;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;2694;4;169;;19-02-2014;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;7.6;14.8;3.6;27.9;0.2;52.6;0.56;4.8;21.9;;0.8732;10.2597;0.5;0.01;0.004;33.8;92.1;0.004;5;149.5;0.002;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 2;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;2695;4;170;;13-12-2011;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;14.2;1.9;0.9;0.9;1.1;22.9;0.33;8.8;27.9;;0.8732;10.1819;0.5;0.01;0.002;36.4;89.6;0.012;4.1;149.5;0.002;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 2;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;2696;4;170;;22-05-2012;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;30.3;4.2;2.4;2.8;1.6;47.3;0.38;7.2;26.8;;0.8732;;0.5;;;34;76;0.01;8;;0.003;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 2;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;2697;4;170;;20-03-2013;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;19.1;8;2.5;11.9;0.5;51.7;0.47;7.2;30.2;;0.8732;10.2697;0.5;0.009;0.003;35.7;83.8;0.006;2.7;150.5;0.002;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 2;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;2698;4;170;;19-02-2014;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;6.2;14.4;3.6;28.2;0.1;46;0.55;6.1;23.4;;0.8732;10.3918;0.5;0.011;0.003;32.2;92.2;0.006;3;149.5;0.004;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 3;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;2699;4;171;;13-12-2011;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;18.4;1.9;0.9;0.8;0.7;27.3;0.33;8.3;25.5;;0.8732;10.1911;0.5;0.009;0.002;37.2;90.2;0.011;4.3;151.5;0.002;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 3;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;2700;4;171;;22-05-2012;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;30.6;4.2;2.4;2.8;1.6;47.4;0.38;7.4;27.4;;0.8732;;0.5;;;34.3;81.8;0.011;7.9;;0.003;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 3;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;2701;4;171;;20-03-2013;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;15.2;7;2.1;9.9;0.4;46.4;0.39;2.3;11.4;;0.8732;10.2746;0.5;0.01;0.003;35.7;73.7;0.006;2.6;150.5;0.002;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;4;Silver;Ponta;PRO;Em Exploração;Fase 3;S 0068 A;152;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;4TP;EFACEC;278000;18;240;;240;01-01-2010;NYNAS NYTRO TAURUS;41;Principal;Operacional;2702;4;171;;19-02-2014;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;8.1;14.7;3.5;28;;52.1;0.55;3.2;15.6;;0.8732;10.0507;0.5;0.01;0.004;28.1;96.4;0.004;4.1;147.5;0.002;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;2703;ND;168;;06-05-1998;100;Zona inferior da cuba;15;0.05;0.05;1.16;0.05;0.05;;1.3;1.3;;0.8;;51;0.9;31;85;;0.864;14.1;5.5;;;24;67.4;0.08;5.9;;0.03;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;2704;ND;168;;24-03-1999;100;Zona inferior da cuba;12;0.05;0.05;1.05;0.05;0.05;;5.6;1.2;;0.8;;33.4;0.81;29.6;71.3;;0.866;14.1;4.5;;;24.1;78.8;0.075;3.5;162;0.024;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;2705;ND;168;;25-10-2000;100;Zona inferior da cuba;15;0.05;0.05;1.14;0.05;0.08;;5.8;0.9;;0.4;;26.3;0.56;21.3;53.4;;0.866;14.1;4.5;;;23.9;70.6;0.083;5.4;;0.031;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;2706;ND;168;;04-07-2001;100;Zona inferior da cuba;27;0.05;0.05;1.01;0.05;0.06;;2.5;0.6;;0.3;;10;0.39;17;46;;0.866;14.1;4;;;23.2;62.2;0.083;5.6;162;0.029;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;2707;ND;168;;19-11-2002;100;Zona inferior da cuba;;0.05;0.05;1.01;0.05;0.07;;1;1.3;;0.7;;63.7;0.92;28.3;67.2;;0.862;;4;;;22.6;61.2;0.116;9.4;;0.034;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;2708;ND;168;;09-11-2005;100;Zona inferior da cuba;11;0.05;0.05;1.07;0.05;0.05;;2.9;1.1;;;;42.8;0.91;33.5;71.4;;0.8691;;4.5;;;19.9;70.3;0.109;8.1;;0.031;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;2709;ND;168;;15-11-2006;100;Zona inferior da cuba;10;0.05;0.05;0.96;0.05;0.05;;8;1.3;0.2;0.7;;58.6;0.98;32.7;70.9;;0.869;;4;;;20.7;86.7;0.112;8.1;;0.032;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;2710;ND;168;;18-10-2007;100;Zona inferior da cuba;13;0.05;0.05;1.11;0.05;0.05;;9.4;1.1;;0.5;;46.2;0.81;27.6;59.7;;0.8691;14.1;4;0.018;0.004;13.2;73.4;0.09;6.2;152;0.034;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;2711;ND;168;;18-12-2008;100;Zona inferior da cuba;7;0.05;0.05;0.95;0.05;0.05;;0.2;1.2;;0.5;;31.4;0.79;32.2;68.8;;0.8691;;4;;;20.4;53.8;0.078;7.1;;0.032;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;2712;ND;168;;18-11-2009;100;Zona inferior da cuba;13;0.05;0.05;0.89;0.05;0.06;;3.1;1.3;;0.6;;78.8;0.98;21.9;70.9;;0.8691;13.3306;4;0.014;0.004;21.8;91.4;0.096;7.7;162;0.048;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;2713;ND;168;;22-05-2012;100;Zona inferior da cuba;16;0.05;0.05;1.03;0.05;0.1;;3;2.3;0.4;0.7;;23.1;0.8;29.1;63.7;;0.8658;;4;;;20.4;74.4;0.113;6.3;;0.032;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;2714;ND;168;;02-04-2013;100;Zona inferior da cuba;10;0.05;0.05;0.77;0.05;0.06;;;1.6;0.6;0.8;;27.7;0.82;26.4;61;;0.8658;;4;;;20.6;80.6;0.109;7.3;;0.029;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;2715;ND;168;;19-02-2014;100;Zona inferior da cuba;6;0.05;0.05;0.95;0.05;0.05;;1;1.9;1.1;0.9;;28.9;0.87;30.4;67.1;;0.8657;;4;;;21.1;75.4;0.104;7.1;;0.033;;;;;--;--;;;;02-05-2017 10:58;historico_central_picote_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2716;ND;228;;28-04-1998;0;Zona inferior da cuba;23;0.05;0.05;0.07;0.05;0.05;;14;102;18;374;;584;7.5;4;70;;0.848;7.9;4.5;;;20.3;77.7;0.106;10.4;140;0.06;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2717;ND;228;;21-04-1999;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;53;58;15;323;;416;6.52;6.1;73;;0.849;7.9;4;;;21;87.6;0.13;12.3;;0.047;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2718;ND;228;;04-05-2000;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;44;2.4;;3.7;;37;0.36;7.9;33;;0.88;7.9;0.5;;;36.7;76.4;0.002;4.2;142;0.002;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2719;ND;228;;22-08-2000;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;1734;71;0.1;9.3;;75;0.78;6.1;34;;0.88;10.3;0.5;;;44.6;60.2;0.001;3.2;147;0.007;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2720;ND;228;;27-10-2000;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;3832;176;1;25;;111;1.37;11;57;;;;;;;;60.4;;4.2;;;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2721;ND;228;;01-02-2001;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;4958;257.2;0.4;32;;104.2;1.54;7.1;41.9;;0.88;10.3;0.5;;;46.4;76.4;0.001;8.4;146;0.003;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2722;ND;228;;27-07-2001;0;Zona inferior da cuba;;0.05;0.05;0.05;0.05;0.05;;6949.6;418.8;0.9;66.2;;121.6;1.66;10.6;57.5;;0.88;10.4;0.5;;;43.8;69.2;0.002;3.6;144;0.002;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2723;ND;228;;07-03-2002;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;1161.6;113.3;0.1;20.2;;15.7;0.33;7.4;25.6;;0.877;;0.5;;;37.1;88.6;0.005;3.6;;0.005;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2724;ND;228;;22-05-2002;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;3452.4;230.1;;31;;27.3;0.6;8.9;35.1;;0.877;;0.5;;;44;76.9;0.003;5.3;;0.013;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2725;ND;228;;30-01-2003;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;7639.5;909.9;;124.2;;72.4;1.66;0.8;20.4;;0.878;;0.5;;;40.3;53.2;0.001;5.3;;0.004;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2726;ND;228;;27-01-2004;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;1052.4;43;;4.1;;2.6;0.12;0.5;2.2;;0.881;;0.5;;;37.8;76.7;0.034;4.4;;0.006;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2727;ND;228;;01-03-2005;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;10368.1;1073.5;0.4;145;;62.7;1.19;7.6;31.5;;0.8834;;0.5;;;32.7;72;0.027;2.4;;0.004;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2728;ND;228;;05-12-2005;0;Zona inferior da cuba;21;;;;;;;6;26.4;10.2;26.9;;186.7;1.6;12.3;71.9;;;;;;;;54.8;;4.7;;;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2729;ND;228;;09-03-2006;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;15.4;47.2;15.1;86.1;;188.1;1.66;5.4;73.4;;0.8798;;0.5;;;28.2;78.9;0.001;6.2;;0.011;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2730;ND;228;;15-03-2007;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;23.2;162.1;21.4;361;;240.3;2.43;3.9;50.4;;0.88;;0.5;;;31.7;60.1;0.01;7.8;;0.012;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2731;ND;228;;03-10-2007;0;Zona inferior da cuba;27;;;;;;;11;167.1;19.4;379.2;;238.9;3.4;6.3;59;;;;;;;;;;6.9;;;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 11896;209;Trifásico;FALSE;FALSE;FALSE;Auto-transformador TC-RG;;;;;;;;;;Auxiliar;Operacional;2732;ND;228;;21-02-2008;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;16.1;187.7;19.4;438.9;;260.8;2.71;6.1;63.7;;0.8798;;1;;;30.6;72.8;0.007;4.2;;0.009;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;C 11891;204;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;4.15;Auxiliar;Operacional;2733;ND;224;;29-04-1998;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;20;6;5;11;10;74;1.1;17;81;;0.852;7.9;3;;;23.9;82.9;0.019;9.6;140;0.012;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;C 11891;204;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;4.15;Auxiliar;Operacional;2734;ND;224;;04-05-2000;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;22;4.6;3.5;14;8.3;52;0.89;13;53;;0.85;7.9;3;;;24.1;60.9;0.035;11.6;145;0.011;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;C 11891;204;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;4.15;Auxiliar;Operacional;2735;ND;224;;07-03-2002;0;Zona inferior da cuba;;0.05;0.05;0.05;0.05;0.05;;9.7;4.6;3.1;17.9;4.8;79.9;1.14;21.3;66.9;;0.851;;3;;;23.8;28.7;0.017;29.8;;0.015;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;C 11891;204;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;4.15;Auxiliar;Operacional;2736;ND;224;;27-01-2004;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;27.1;5;2.8;20.3;2.4;125.3;1.66;21.7;68.6;;0.855;;3.5;;;21.3;70.9;0.031;9.4;;0.013;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;C 11891;204;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;4.15;Auxiliar;Operacional;2737;ND;224;;09-03-2006;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;26.4;5.2;3.4;23.3;4.4;147.2;1.75;26.6;83.6;;0.8571;;3;;;20.6;66.7;0.036;7.8;;0.014;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;C 11891;204;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;4.15;Auxiliar;Operacional;2738;ND;224;;21-02-2008;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;20.4;6.1;2.1;22.6;1.4;109.1;1.59;26.4;72.7;;0.8573;;3;;;19.4;79;0.03;9.2;;0.017;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;C 11891;204;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;4.15;Auxiliar;Operacional;2739;ND;224;;17-03-2010;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;34.3;5;2.6;13.3;15.6;131.6;1.68;30.1;78.9;;0.8572;7.8698;3;0.015;0.003;17.5;75.3;0.02;8.2;144.5;0.019;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;C 11891;204;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;4.15;Auxiliar;Operacional;2740;ND;224;;10-12-2012;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;188.7;12.1;21.9;9.3;279.2;120.4;1.52;23.4;65.4;;0.8538;7.8812;3;0.018;0.008;19.3;72.6;0.044;7.4;145.5;0.019;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;C 11891;204;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;4.15;Auxiliar;Operacional;2741;ND;224;;27-06-2013;0;Zona inferior da cuba;27;;;;;;;163.6;13.1;27.2;9.5;333.2;123.7;1.67;24.7;67.9;;;;;;;;70.6;;11.9;;;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;C 11891;204;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;4.15;Auxiliar;Operacional;2742;ND;224;;10-12-2013;0;Zona inferior da cuba;11;;;;;;;139.3;13.7;25.6;12.1;264.1;133.4;1.69;25.7;75.6;;;;;;;;97.2;;7;;;;;;;;;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;C 11891;204;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;4.15;Auxiliar;Operacional;2743;ND;224;;25-02-2014;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;146.7;11.4;26.4;10.5;297.9;135.2;1.64;23.2;72.4;;0.8538;;3;;;19.4;73.4;0.054;8.7;;0.017;;;;;NC;NC;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;10492 C;205;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1971;SHELL DIALA D;3.8;Auxiliar;Operacional;2744;ND;225;;29-04-1998;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;16;15;12;89;7;110;1.2;12;76;;0.864;10.6;2;;;23.5;83.7;0.023;10.1;146;0.031;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;10492 C;205;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1971;SHELL DIALA D;3.8;Auxiliar;Operacional;2745;ND;225;;04-05-2000;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;24;12;9.2;70;2.2;105;1.12;12;78;;0.864;10.6;2.5;;;23.6;48.5;0.021;9.9;149;0.03;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;10492 C;205;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1971;SHELL DIALA D;3.8;Auxiliar;Operacional;2746;ND;225;;07-03-2002;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;7.3;1.6;0.2;0.9;;42.9;0.91;26.2;63.1;;0.862;;2.5;;;23.3;60.2;0.027;13.4;;0.036;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;10492 C;205;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1971;SHELL DIALA D;3.8;Auxiliar;Operacional;2747;ND;225;;27-01-2004;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;24.5;8.1;7.1;55.9;1.5;129.4;1.52;8.4;66.8;;0.865;;2.5;;;21;82.1;0.02;7.1;;0.028;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;10492 C;205;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1971;SHELL DIALA D;3.8;Auxiliar;Operacional;2748;ND;225;;09-03-2006;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;30.2;7.5;8.2;63.6;2;157.7;1.74;9;76.7;;0.868;;2.5;;;20.4;75.6;0.036;8.9;;0.032;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;10492 C;205;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1971;SHELL DIALA D;3.8;Auxiliar;Operacional;2749;ND;225;;21-02-2008;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;39.7;6.9;6.6;50.1;5;151.8;1.75;12.3;71;;0.8682;;2.5;;;17.9;78.6;0.043;6.2;;0.03;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;10492 C;205;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1971;SHELL DIALA D;3.8;Auxiliar;Operacional;2750;ND;225;;17-03-2010;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;26.6;5.6;6.2;44.9;7.5;145.8;1.82;20.5;77.7;;0.868;10.5821;2.5;0.013;0.008;21;71.8;0.027;7.2;150.5;0.034;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;10492 C;205;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1971;SHELL DIALA D;3.8;Auxiliar;Operacional;2751;ND;225;;10-12-2012;0;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;26.4;5;6.2;36.3;9.3;155.4;1.73;18.2;66;;0.8647;;2.5;;;20.4;86.1;0.047;8.8;;0.033;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;10492 C;205;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1971;SHELL DIALA D;3.8;Auxiliar;Operacional;2752;ND;225;;25-02-2014;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;39.7;7.5;11;36.4;20.7;178.8;1.92;18.2;70.3;;0.8647;;2.5;;;19.9;88;0.056;9.4;;0.03;;;;;NC;NC;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11049;206;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;SHELL DIALA D;;Auxiliar;Operacional;2753;ND;268;;29-04-1998;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;10;2;0.6;1.4;;46;1.1;29;78;;0.861;10.5;1.5;;;24.9;73.9;0.017;12.5;146;0.008;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11049;206;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;SHELL DIALA D;;Auxiliar;Operacional;2754;ND;268;;04-05-2000;0;Zona inferior da cuba;18;0.05;0.05;0.07;0.05;0.05;;9.7;1.6;0.4;1.1;;36;0.92;29;73;;0.862;10.5;1.5;;;23.2;85.2;0.015;12;150;0.009;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11049;206;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;SHELL DIALA D;;Auxiliar;Operacional;2755;ND;268;;07-03-2002;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;7.3;1.6;0.1;0.9;;42;0.9;25.9;62.4;;0.859;;1.5;;;23.5;49.2;0.017;11.6;;0.01;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11049;206;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;SHELL DIALA D;;Auxiliar;Operacional;2756;ND;268;;27-01-2004;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;12.9;1.9;;1.5;;44.6;1.19;28.9;66.8;;0.864;;1.5;;;21;41.5;0.02;10.4;;0.008;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11049;206;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;SHELL DIALA D;;Auxiliar;Operacional;2757;ND;268;;09-03-2006;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;22.4;2.3;;;;64;1.3;33.3;80.6;;0.8649;;1.5;;;21;81.2;0.03;10.3;;0.01;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11049;206;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;SHELL DIALA D;;Auxiliar;Operacional;2758;ND;268;;21-02-2008;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;29.9;2.1;0.4;2;0.4;62.4;1.23;30.3;71.6;;0.8653;;1.5;;;20.6;64.9;0.029;9.1;;0.009;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11049;206;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;SHELL DIALA D;;Auxiliar;Operacional;2759;ND;268;;17-03-2010;0;Zona inferior da cuba;14;0.05;0.05;0.06;0.05;0.05;;14.2;2.1;0.4;1.9;;51.6;1.3;34.9;78.9;;0.8652;;1.5;;;21.2;67.2;0.015;9.6;;0.01;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11049;206;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;SHELL DIALA D;;Auxiliar;Operacional;2760;ND;268;;17-10-2012;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;16.9;2.3;0.9;0.9;;51.2;1.25;27.6;60;;0.8618;;1.5;;;21.1;58.1;0.101;9.8;;0.01;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11049;206;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;SHELL DIALA D;;Auxiliar;Operacional;2761;ND;268;;25-02-2014;0;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;21.5;5;4.8;2.3;0.6;58.8;1.27;28.5;70.9;;0.862;;1.5;;;21.3;86.8;0.031;11.9;;0.01;;;;;NC;NC;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;1966;207;Trifásico;FALSE;FALSE;FALSE;TS7;ACEC;500;0.4;30;;30;;NYNAS NYTRO 11 EN;;Eclusas;Operacional;2762;ND;226;;28-07-1998;0;Zona inferior da cuba;26;0.05;0.05;0.11;0.05;0.05;;;;;;;;;;;;;;;;;;43.6;;37.5;;;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;1966;207;Trifásico;FALSE;FALSE;FALSE;TS7;ACEC;500;0.4;30;;30;;NYNAS NYTRO 11 EN;;Eclusas;Operacional;2763;ND;226;;04-05-2000;0;Zona inferior da cuba;;0.05;0.05;0.18;0.05;0.05;;;;;;;;;;;;0.874;12.5;2.5;;;13.8;66.9;0.323;26;151;0.922;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;1966;207;Trifásico;FALSE;FALSE;FALSE;TS7;ACEC;500;0.4;30;;30;;NYNAS NYTRO 11 EN;;Eclusas;Operacional;2764;ND;226;;07-03-2002;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;1;10.4;2.2;12.5;;122;0.31;8.9;73.6;;0.87;;2.5;;;13.9;55.5;0.305;29.4;;0.859;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;1966;207;Trifásico;FALSE;FALSE;FALSE;TS7;ACEC;500;0.4;30;;30;;NYNAS NYTRO 11 EN;;Eclusas;Operacional;2765;ND;226;;27-01-2004;0;Zona inferior da cuba;15;0.05;0.05;0.19;0.05;0.05;;4.1;2.8;2.1;2.1;;113.1;4.15;25.6;59.5;;0.876;12.4;3;;;10.7;45.7;0.262;31.2;148.5;0.796;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;1966;207;Trifásico;FALSE;FALSE;FALSE;TS7;ACEC;500;0.4;30;;30;;NYNAS NYTRO 11 EN;;Eclusas;Operacional;2766;ND;226;;09-03-2006;0;Zona inferior da cuba;15;0.05;0.05;0.18;0.05;0.05;;;;;;;;;;;;0.8684;9.9;0.5;0.011;0.003;24.3;57.3;0.018;10.8;146;0.075;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;1966;207;Trifásico;FALSE;FALSE;FALSE;TS7;ACEC;500;0.4;30;;30;;NYNAS NYTRO 11 EN;;Eclusas;Operacional;2767;ND;226;;21-02-2008;0;Zona inferior da cuba;16;0.05;0.05;0.23;0.05;0.05;;;;;;;;;;;;0.8687;9.9;1;0.01;0.003;25.1;41.7;0.028;13;150;0.086;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;1966;207;Trifásico;FALSE;FALSE;FALSE;TS7;ACEC;500;0.4;30;;30;;NYNAS NYTRO 11 EN;;Eclusas;Operacional;2768;ND;226;;17-03-2010;0;Zona inferior da cuba;18;0.05;0.05;0.24;0.05;0.05;;5.6;15;3.9;21;;215;11.7;28.8;79;;0.8686;;1;;;26.6;49;0.016;13;;0.086;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;1966;207;Trifásico;FALSE;FALSE;FALSE;TS7;ACEC;500;0.4;30;;30;;NYNAS NYTRO 11 EN;;Eclusas;Operacional;2769;ND;226;;26-12-2012;0;Zona inferior da cuba;20;0.05;0.05;0.36;0.05;0.05;;7.8;20;11.6;39.7;;266.3;12.59;18.6;67.9;;0.8652;;1;;;24.1;45.6;0.052;13.4;;0.084;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;1966;207;Trifásico;FALSE;FALSE;FALSE;TS7;ACEC;500;0.4;30;;30;;NYNAS NYTRO 11 EN;;Eclusas;Operacional;2770;ND;226;;25-02-2014;0;Zona inferior da cuba;19;0.05;0.05;0.28;0.05;0.05;;12.5;21.2;16.2;47;;215.7;11.58;17.9;73.1;;0.8653;;1;;;25;44.2;0.043;13.8;;0.088;;;;;PC;NC;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;10421 S;197;Trifásico;TRUE;FALSE;FALSE;1TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2771;1;218;;28-04-1998;0;Zona inferior da cuba;34;0.05;0.05;2.07;0.05;0.05;;22;65;9;16;;1067;7.3;5;76;;0.867;9.9;6;;;20.7;50.2;0.225;34.1;144;0.067;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;10421 S;197;Trifásico;TRUE;FALSE;FALSE;1TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2772;1;218;;28-07-1998;0;Zona inferior da cuba;35;0.08;0.05;2.01;0.05;0.06;;13.7;59.7;8.4;13;;956.1;6;11.3;75.9;;;;;;;;69.2;;14.5;;;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;10421 S;197;Trifásico;TRUE;FALSE;FALSE;1TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2773;1;218;;21-04-1999;0;Zona inferior da cuba;27;0.05;0.05;1.42;0.05;0.07;;18;48.6;9.1;14;;906;5.24;11;85;;0.866;9.9;5.5;;;20.2;81.5;0.248;14.5;;0.061;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
