CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;10421 S;197;Trifásico;TRUE;FALSE;FALSE;1TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2774;1;218;;04-05-2000;0;Zona inferior da cuba;33;0.05;0.05;2.19;0.05;0.07;;17.9;50.5;7.9;13.2;;942.5;5.05;5.9;62.1;;0.866;9.9;6;;;19.9;36.4;0.286;35.5;147;0.078;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;10421 S;197;Trifásico;TRUE;FALSE;FALSE;1TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2775;1;218;;01-02-2001;0;Zona inferior da cuba;36;0.16;0.05;2.1;0.05;0.08;;26.5;63.3;7.4;14.7;;896.7;6.81;5.4;61.1;;0.865;9.8;6.5;;;20.4;39.1;0.263;31;;0.064;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;10421 S;197;Trifásico;TRUE;FALSE;FALSE;1TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2776;1;218;;07-03-2002;0;Zona inferior da cuba;29;0.05;0.05;2.89;0.05;0.07;;21.9;50.3;8.6;12.9;;913.7;5.3;7.9;68.8;;0.877;;2;;;30.8;66.9;0.016;10;;0.042;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;10419 S;199;Trifásico;TRUE;FALSE;FALSE;2TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2777;2;220;;28-04-1998;0;Zona inferior da cuba;30;0.05;0.05;1.57;0.05;0.05;;11;67;10;26;;882;5.5;5;68;;0.863;11.2;6.5;;;21.7;66.8;0.18;21.1;150;0.097;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;10419 S;199;Trifásico;TRUE;FALSE;FALSE;2TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2778;2;220;;28-07-1998;0;Zona inferior da cuba;50;0.07;0.05;1.02;0.05;0.05;;7.3;65.7;10.2;26;;796.3;5;11.3;70.6;;;;;;;;29.8;;35.9;;;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;10419 S;199;Trifásico;TRUE;FALSE;FALSE;2TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2779;2;220;;21-04-1999;0;Zona inferior da cuba;15;0.05;0.05;0.59;0.05;0.05;;9.8;45;6;18;;635;2.83;10;73;;0.864;11.1;6.5;;;21.3;86;0.223;6.2;;0.089;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;10419 S;199;Trifásico;TRUE;FALSE;FALSE;2TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2780;2;220;;04-05-2000;0;Zona inferior da cuba;27;0.05;0.05;1.76;0.05;0.05;;12;64;8;23;;870;3.55;5;67;;0.864;11.2;6.5;;;19.7;52.8;0.202;21.9;152;0.106;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;10419 S;199;Trifásico;TRUE;FALSE;FALSE;2TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2781;2;220;;01-02-2001;0;Zona inferior da cuba;26;0.05;0.05;1.11;0.05;0.05;;10.4;59.1;6;17.7;;648.4;3.77;8.4;66.4;;0.864;11.2;7;;;22.1;43.9;0.275;22.7;;0.087;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;10419 S;199;Trifásico;TRUE;FALSE;FALSE;2TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2782;2;220;;07-03-2002;0;Zona inferior da cuba;26;0.05;0.05;0.32;0.05;0.05;;10.8;13.7;6.2;8.7;;226.7;1.8;8.6;52.7;;0.863;;6;;;20.4;58.9;0.277;21.3;;0.063;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;10419 S;199;Trifásico;TRUE;FALSE;FALSE;2TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2783;2;220;;30-01-2003;0;Zona inferior da cuba;26;0.05;0.05;0.87;0.05;0.05;;51.3;109.1;24.8;101.1;;507.4;2.63;1.2;57.4;;0.878;10.4;2.5;;;27.4;47.8;0.026;16.4;146;0.03;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;10419 S;199;Trifásico;TRUE;FALSE;FALSE;2TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2784;2;220;;27-01-2004;0;Zona inferior da cuba;28;0.05;0.05;1.64;0.05;0.05;;33.5;85.7;20.5;69.7;;535.1;3.59;6.7;56.8;;0.883;;3;;;25.1;49.6;0.071;17.9;;0.031;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;10419 S;199;Trifásico;TRUE;FALSE;FALSE;2TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2785;2;220;;01-03-2005;0;Zona inferior da cuba;25;0.05;0.05;1.95;0.05;0.05;;50.5;77.6;20.9;79.9;;647.4;3.75;5.2;70;;0.8837;;3;;;22.7;53.1;0.034;12.5;;0.037;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;10419 S;199;Trifásico;TRUE;FALSE;FALSE;2TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2786;2;220;;09-03-2006;0;Zona inferior da cuba;30;0.05;0.05;1.52;0.05;0.05;;61;66.7;21.6;80.5;;599.8;3.54;5.9;68.8;;0.8838;;3;;;22.7;47.7;0.073;16.4;;0.04;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;10419 S;199;Trifásico;TRUE;FALSE;FALSE;2TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2787;2;220;;15-03-2007;0;Zona inferior da cuba;38;0.05;0.05;2.1;0.05;0.05;;35.1;153.6;29.7;167.8;0.1;790.6;4.87;4.1;59.8;;0.8841;;3;;;22.2;33.8;0.087;24.4;;0.055;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;10419 S;199;Trifásico;TRUE;FALSE;FALSE;2TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2788;2;220;;03-02-2009;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;23.9;7.8;8.7;5.1;;121.3;0.96;8.7;32.8;;0.8733;;0.5;;;36.3;76.2;0.008;3.3;;0.003;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2789;3;222;;28-04-1998;0;Zona inferior da cuba;27;0.05;0.05;1.01;0.05;0.05;;21;42;11;13;;1028;5.5;6;78;;0.866;10.1;5.5;;;19.4;59.7;0.294;21.9;144;0.078;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2790;3;222;;28-07-1998;0;Zona inferior da cuba;50;0.07;0.05;1.07;0.05;0.05;;12.8;42.5;10.7;12.9;;899.5;5.5;10.2;69.3;;;;;;;;21.4;;39.9;;;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2791;3;222;;21-04-1999;0;Zona inferior da cuba;24;0.05;0.05;0.92;0.05;0.05;;27;23;8.7;10;;905;4.89;11;85;;0.867;10.1;5.5;;;18.9;83.8;0.321;10.3;;0.062;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2792;3;222;;04-05-2000;0;Zona inferior da cuba;28;0.05;0.05;1.4;0.05;0.05;;23;34;7.4;9.6;;916;4.29;5.6;64;;0.866;10.1;5.5;;;18.4;49.4;0.276;25.5;149;0.074;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2793;3;222;;01-02-2001;0;Zona inferior da cuba;23;0.05;0.05;1.17;0.05;0.05;;18;45.3;7.1;11.7;;695.4;4.29;5.8;59.2;;0.867;10.1;5.5;;;20.3;58.2;0.336;24.6;;0.064;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2794;3;222;;07-03-2002;0;Zona inferior da cuba;20;0.05;0.05;0.51;0.05;0.05;;9.2;17.6;4.4;5.1;;378.8;2.29;6.2;40.6;;0.863;;5.5;;;19.3;70.5;0.354;15.9;;0.061;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2795;3;222;;30-01-2003;0;Zona inferior da cuba;25;0.05;0.05;1.78;0.05;0.05;;28.1;62.5;9.5;14.2;;818.2;4.68;2.8;63.5;;0.865;10.1;5.5;;;17;36.8;0.36;25;148;0.073;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2796;3;222;;27-01-2004;0;Zona inferior da cuba;28;0.05;0.05;1.85;0.05;0.05;;20.5;31.3;7.9;8.1;;905.1;6.17;6.7;59.7;;0.869;9.9;6;;;16.3;68.4;0.416;38.4;146.5;0.061;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2797;3;222;;01-03-2005;0;Zona inferior da cuba;24;0.05;0.05;0.1;0.05;0.05;;11.3;9.1;2.4;3.4;;395.6;2.43;5.2;55.3;;0.8708;9.9;1.5;;;29.3;93;0.029;2.4;146;0.023;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2798;3;222;;09-03-2006;0;Zona inferior da cuba;29;0.05;0.05;0.11;0.05;0.05;;31.9;32.5;7.8;34.4;;374.9;2.37;4.4;69;;0.8708;;1.5;;;26.5;69.9;0.032;5.3;;0.02;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2799;3;222;;15-03-2007;0;Zona inferior da cuba;37;0.05;0.05;0.32;0.05;0.05;;34.7;86.5;16.4;111.2;;530;2.77;4;55.4;;0.8712;;2;;;25.3;69.1;0.048;10.4;;0.03;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2800;3;222;;03-10-2007;0;Zona inferior da cuba;30;;;;;;;27.6;58;12.8;86.1;;398.2;2.11;8.1;60;;;;;;;;;;8.3;;;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2801;3;222;;21-02-2008;0;Zona inferior da cuba;31;0.05;0.05;0.37;0.05;0.05;;28.9;40;11.6;77.1;;372.8;2.07;10.4;61.4;;0.8711;;2.5;;;24.1;87.6;0.042;6.5;;0.024;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2802;3;222;;03-02-2009;0;Zona inferior da cuba;21;0.05;0.05;0.58;0.05;0.05;;38.5;38.6;11.7;43.8;;484.7;2.44;5.5;57.3;;0.8712;;2.5;;;22.3;87.9;0.057;8.6;;0.023;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2803;3;222;;17-03-2010;0;Zona inferior da cuba;36;0.05;0.05;0.66;0.05;0.05;;31.3;64;13.8;58.7;;564.5;3.18;7.8;60.8;;0.8713;;2.5;;;22.3;62.4;0.068;12.5;;0.035;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;10420 S;201;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;58000;10;240;;240;01-01-1971;NYNAS NYTRO TAURUS;16;Principal;NOperacional;2804;3;222;;28-04-2011;0;Zona inferior da cuba;40;0.05;0.05;0.98;0.05;0.05;;45.7;69;12.7;61.3;;719.5;3.2;6.6;68.7;;0.868;;3;;;19.8;74.3;0.037;12;;0.029;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;2805;1;219;;17-03-2010;0;Zona inferior da cuba;35;0.05;0.05;0.05;0.05;0.05;;6.1;19.2;1.4;22.1;;147;2.33;19.3;68.3;;0.8733;;0.5;;;33.1;66.4;0.011;4.8;;0.006;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;2806;1;219;;28-04-2011;0;Zona inferior da cuba;35;0.05;0.05;0.05;0.05;0.05;;6.8;18.9;1.2;27.4;;80.9;2.54;22.6;62.4;;0.8699;;0.5;;;31.7;69.4;0.019;5.9;;0.007;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;2807;1;219;;10-12-2012;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;2.6;37.8;2.8;47.8;;147.1;2.73;4.2;27.8;;0.8699;;1;;;28.8;97.7;0.01;3;;0.007;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;2808;1;219;;09-04-2013;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;1.8;36.4;3.5;52.2;;159.1;3.5;3.9;27.6;;0.8699;;1;;;30.1;89;0.003;4.5;;0.006;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;2809;1;219;;25-02-2014;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;5.9;51.8;27.8;71.9;1.3;143.8;3.62;4.6;31.9;;0.8699;;1;;;31.4;79.9;0.006;3.7;;0.007;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;2810;2;221;;17-03-2010;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;14.1;14.6;2.6;9.9;;365.4;2.24;12.7;63.4;;0.8745;;0.5;;;31.6;67;0.002;5.8;;0.005;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;2811;2;221;;28-04-2011;0;Zona inferior da cuba;35;0.05;0.05;0.05;0.05;0.05;;4.4;26.2;2.2;24.8;;335.8;2.47;6.2;52.6;;0.8711;;0.5;;;29.3;54.6;0.02;4.2;;0.008;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;2812;2;221;;10-12-2012;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;2.7;38.4;4.8;42.8;;289.6;2.07;4.5;42;;0.8711;;0.5;;;29.5;86.7;0.004;4.9;;0.007;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;2813;2;221;;26-12-2012;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;2.8;39.8;5.3;46.3;;288;2.26;3.2;40.4;;0.8711;;0.5;;;26.9;83.8;0.01;4.2;;0.007;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;2814;2;221;;09-04-2013;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;1;38.3;6.2;49.9;;323;2.73;3.3;43;;0.8711;;0.5;;;30.2;90.7;0.009;3.5;;0.007;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;2815;2;221;;25-02-2014;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;7.2;52.2;12.7;70.4;;274.2;2.93;8.1;56.4;;0.8711;;0.5;;;29.3;70;0.019;4.3;;0.008;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2816;ND;201;;29-04-1998;100;Zona inferior da cuba;25;0.05;0.05;0.06;0.05;0.05;;4.4;5;2;3;;124;0.4;15;85;;0.855;7.6;1;;;33;75.7;0.006;3.2;142;0.005;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2817;ND;201;;21-04-1999;100;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;4;6.1;1.9;4.8;;124;0.33;10;75;;0.856;7.6;1;;;38.6;86.1;0.004;4.2;;0.002;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2818;ND;201;;04-05-2000;100;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;1.6;7.9;2.4;7.9;;117;0.31;8.1;63;;0.856;7.6;0.5;;;36.9;83.3;0.004;3;144;0.003;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2819;ND;201;;01-02-2001;100;Zona inferior da cuba;11;0.05;0.05;0.05;0.05;0.05;;2.1;9.2;2.9;10;1;109;0.33;8.1;61.8;;0.856;7.5;1;;;40;75;0.002;3.2;;0.002;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2820;ND;201;;07-03-2002;100;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;;;;;;;;;;;0.853;;1;;;37.7;78.9;0.003;5.8;;0.002;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2821;ND;201;;30-01-2003;100;Zona inferior da cuba;11;0.05;0.05;0.05;0.05;0.05;;107.7;21.3;2.9;19.6;;139.4;0.38;4.7;73.1;;0.853;;1;;;36.3;65.1;0.001;2.7;;0.003;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2822;ND;201;;27-01-2004;100;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;7;15.3;2.9;19.3;;165;0.5;5.8;79;;0.859;;1;;;35.6;84.6;0.022;2.4;;0.002;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2823;ND;201;;01-03-2005;100;Zona inferior da cuba;9;0.05;0.05;0.05;0.05;0.05;;6.6;20.7;3.5;30.9;;183.7;0.46;6.5;94.4;;0.8594;;1;;;32.3;50.6;0.008;4.4;;0.003;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2824;ND;201;;09-03-2006;100;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;8.6;20.3;4.2;33.3;;142.6;0.47;9.9;88.1;;0.8595;;0.5;;;33.9;71.7;0.001;2.8;;0.002;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2825;ND;201;;15-03-2007;100;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;4.7;16.3;2.9;26.7;;104.4;0.37;4.6;58.2;;0.8598;;0.5;;;34.3;80.2;0.015;4.2;;0.003;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2826;ND;201;;03-10-2007;100;Zona inferior da cuba;29;;;;;;;4.9;24.4;3.9;38.7;;135.3;1.24;7.6;73.4;;;;;;;;81.1;;6.6;;;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2827;ND;201;;21-02-2008;100;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;12.3;28.9;4.4;46.8;;155.4;1.21;7.4;83.3;;0.8597;;1;;;34.4;75.8;0.005;3.8;;0.003;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2828;ND;201;;03-02-2009;100;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;4.3;29.7;4;49.9;;129.6;1.42;7.4;73.1;;0.8595;;1;;;34;93.5;0.01;5.5;;0.002;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2829;ND;201;;17-03-2010;100;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;6.4;32.1;4.3;58.6;;113.9;0.83;10.8;78.9;;0.8595;;1;;;33.2;82.8;0.001;2.9;;0.002;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2830;ND;201;;28-04-2011;100;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;5.4;32.4;4.3;54.7;0.3;131.4;0.66;6.9;91.1;;0.8561;;0.5;;;35.5;82.1;0.016;3.8;;0.001;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2831;ND;201;;10-12-2012;100;Zona inferior da cuba;7;0.05;0.05;0.05;0.05;0.05;;3.7;40.4;5.9;77.4;0.5;126.9;0.81;4.6;75.7;;0.8561;;1;;;34.1;87.4;0.002;3.8;;0.002;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;S 13046;180;Trifásico;FALSE;FALSE;FALSE;Reserva / 2TP (PN);;80000;10;235;;235;01-01-1995;DIECKAN 1500 P;15;Principal;Operacional;2832;ND;201;;09-04-2013;100;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;0.3;41.8;5.8;79;;148.5;0.69;3.8;78.6;;0.8561;;1;;;35.7;57.2;0.001;2.4;;0.002;;;;;PC;NC;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;S 0112 A;202;Trifásico;FALSE;FALSE;TRUE;3TP;;;10;235;;235;;;;Principal;Operacional;2833;3;223;;10-12-2012;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;6.8;4.5;2;2;;422.8;1.08;6.3;42.2;;0.8721;10.2104;0.5;0.011;0.002;34.4;54.7;0.008;3.2;151.5;0.005;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;S 0112 A;202;Trifásico;FALSE;FALSE;TRUE;3TP;;;10;235;;235;;;;Principal;Operacional;2834;3;223;;09-04-2013;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;4.6;13.7;3.6;8.1;;570.7;1.7;5.6;53.6;;0.8722;10.1942;0.5;0.012;0.004;30.4;96.2;0.005;2.7;148;0.004;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;S 0112 A;202;Trifásico;FALSE;FALSE;TRUE;3TP;;;10;235;;235;;;;Principal;Operacional;2835;3;223;;25-02-2014;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;8.7;22.2;7.7;24.5;;472.2;1.79;4.4;49.5;;0.8721;10.2993;0.5;0.011;0.004;30.7;46.7;0.012;4;150;0.004;;;;;NC;NC;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11050;208;Trifásico;FALSE;FALSE;FALSE;Reserva TS;EFACEC;630;0.4;10;;10;;SHELL DIALA D;;Reserva;NOperacional;2836;ND;227;;25-02-2014;100;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;7.6;3.2;2.9;1.6;;12.6;0.85;33.4;73.4;;0.8539;8.0227;1;0.014;0.004;21.4;90.3;0.034;9;148;0.048;;;;;--;--;;;;02-05-2017 11:01;historico_central_regua_10092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306298;195;Trifásico;FALSE;FALSE;FALSE;TS3;SAVOISENNE;400;0.4;30;;30;01-01-1961;NYNAS NYTRO 11 EN;0.62;Auxiliar;Operacional;2837;ND;216;;28-07-1998;0;Zona inferior da cuba;30;0.05;0.05;0.1;0.05;0.05;;5.5;12.7;11.9;2.9;;609.9;2.3;10.1;73.7;;;;;;;;64.5;0.114;24.9;;;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306298;195;Trifásico;FALSE;FALSE;FALSE;TS3;SAVOISENNE;400;0.4;30;;30;01-01-1961;NYNAS NYTRO 11 EN;0.62;Auxiliar;Operacional;2838;ND;216;;16-09-1999;0;Zona inferior da cuba;23;0.05;0.05;0.13;0.05;0.05;;2.8;9;8;1.9;;407;1.42;9.2;56;;0.869;14.1;4.5;;;12.3;75.7;0.132;19.3;155;0.186;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306298;195;Trifásico;FALSE;FALSE;FALSE;TS3;SAVOISENNE;400;0.4;30;;30;01-01-1961;NYNAS NYTRO 11 EN;0.62;Auxiliar;Operacional;2839;ND;216;;29-03-2001;0;Zona inferior da cuba;16;0.05;0.05;0.08;0.05;0.05;;4.3;4.3;4.2;1;;228;0.83;5.9;31.5;;0.868;14.1;4.5;;;15.3;85.3;0.164;16.6;154;0.191;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306298;195;Trifásico;FALSE;FALSE;FALSE;TS3;SAVOISENNE;400;0.4;30;;30;01-01-1961;NYNAS NYTRO 11 EN;0.62;Auxiliar;Operacional;2840;ND;216;;27-03-2003;0;Zona inferior da cuba;20;0.05;0.05;0.08;0.05;0.05;;8.1;11.6;9.8;2.1;;476.6;1.78;7.1;62.6;;0.866;14.2;4.5;;;14.2;69.5;0.186;16.4;156;0.225;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306298;195;Trifásico;FALSE;FALSE;FALSE;TS3;SAVOISENNE;400;0.4;30;;30;01-01-1961;NYNAS NYTRO 11 EN;0.62;Auxiliar;Operacional;2841;ND;216;;05-12-2005;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;1.2;1;0.4;0.1;;23;0.3;19.3;52.8;;0.873;10.1;0.5;;;32.7;66.8;0.03;8.2;146;0.017;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306298;195;Trifásico;FALSE;FALSE;FALSE;TS3;SAVOISENNE;400;0.4;30;;30;01-01-1961;NYNAS NYTRO 11 EN;0.62;Auxiliar;Operacional;2842;ND;216;;26-07-2007;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;3.7;3;1;1.3;;104.8;1.32;24.6;61.9;;0.8726;;1;;;28.9;40.9;0.012;13.8;;0.021;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306298;195;Trifásico;FALSE;FALSE;FALSE;TS3;SAVOISENNE;400;0.4;30;;30;01-01-1961;NYNAS NYTRO 11 EN;0.62;Auxiliar;Operacional;2843;ND;216;;07-05-2009;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;5.1;2.6;0.8;1.5;;89.2;1.4;25.6;65.8;;0.8732;;1;;;28;64.3;0.015;18.8;;0.021;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306298;195;Trifásico;FALSE;FALSE;FALSE;TS3;SAVOISENNE;400;0.4;30;;30;01-01-1961;NYNAS NYTRO 11 EN;0.62;Auxiliar;Operacional;2844;ND;216;;06-07-2011;0;Zona inferior da cuba;30;0.05;0.05;0.09;0.05;0.05;;10.9;3.1;0.9;1.9;;139.2;1.74;24.6;65.1;;0.8698;;1;;;26.1;31;0.02;22;;0.015;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306298;195;Trifásico;FALSE;FALSE;FALSE;TS3;SAVOISENNE;400;0.4;30;;30;01-01-1961;NYNAS NYTRO 11 EN;0.62;Auxiliar;Operacional;2845;ND;216;;10-04-2013;0;Zona inferior da cuba;21;0.05;0.05;0.08;0.05;0.05;;4.8;3;1.5;2;;124;1.54;23.2;64.7;;0.8699;;1;;;25.9;59.8;0.025;10.6;;0.013;;;;;PC;NC;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306299;193;Trifásico;FALSE;FALSE;FALSE;TS1;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2846;ND;214;;16-09-1999;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;6.2;2.1;8.1;0.7;;113;1.04;40;82;;0.859;8.3;1.5;;;34.1;68.1;0.012;10.7;143;0.032;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306299;193;Trifásico;FALSE;FALSE;FALSE;TS1;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2847;ND;214;;29-03-2001;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;4.1;1.6;5.5;;;83.4;0.66;23.5;57.5;;0.856;8.4;1.5;;;36.4;73.6;0.02;9.7;144;0.022;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306299;193;Trifásico;FALSE;FALSE;FALSE;TS1;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2848;ND;214;;27-03-2003;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;10.5;1.8;5.4;;;97.3;0.88;29.6;69.4;;0.855;;1.5;;;35;67.7;0.014;10.1;;0.014;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306299;193;Trifásico;FALSE;FALSE;FALSE;TS1;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2849;ND;214;;05-12-2005;0;Zona inferior da cuba;14;0.05;0.05;0.07;0.05;0.05;;10;2.2;8.2;0.4;;117.3;1.18;35.6;82.7;;0.8611;;1.5;;;29.6;86.9;0.034;11.3;;0.024;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306299;193;Trifásico;FALSE;FALSE;FALSE;TS1;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2850;ND;214;;26-07-2007;0;Zona inferior da cuba;21;0.05;0.05;0.07;0.05;0.05;;9.3;2;9.5;;;105.5;1.13;29.9;67;;0.8609;;1.5;;;31.6;54.3;0.026;16;;0.034;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306299;193;Trifásico;FALSE;FALSE;FALSE;TS1;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2851;ND;214;;07-05-2009;0;Zona inferior da cuba;26;0.05;0.05;0.07;0.05;0.05;;6.8;2.7;7.6;1;0.4;91;1.19;31.7;70.7;;0.8616;;1.5;;;31.4;69.9;0.024;13;;0.02;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306299;193;Trifásico;FALSE;FALSE;FALSE;TS1;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2852;ND;214;;06-07-2011;0;Zona inferior da cuba;29;0.05;0.05;0.07;0.05;0.05;;11;2;9.9;0.6;;125.3;1.2;30.8;67.9;;0.8581;;1.5;;;30.6;38.2;0.034;23.4;;0.027;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306299;193;Trifásico;FALSE;FALSE;FALSE;TS1;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2853;ND;214;;10-04-2013;0;Zona inferior da cuba;22;0.05;0.05;0.06;0.05;0.05;;5.2;4.8;9.4;1;;129.8;1.16;25.4;66.2;;0.8583;;1.5;;;32.4;69.1;0.036;14.6;;0.018;;;;;NC;NC;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306300;194;Trifásico;FALSE;FALSE;FALSE;TS2;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2854;ND;215;;16-09-1999;0;Zona inferior da cuba;18;0.05;0.05;0.06;0.05;0.05;;4.5;1.6;6.3;0.3;;94;0.75;23;59;;0.857;8.4;1.5;;;34.6;65.8;0.024;8.2;145;0.014;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306300;194;Trifásico;FALSE;FALSE;FALSE;TS2;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2855;ND;215;;29-03-2001;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;6.8;1.5;5.2;0.4;;74;0.69;22.7;55.2;;0.857;8.4;1.5;;;37.7;44.8;0.019;12.3;144;0.019;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306300;194;Trifásico;FALSE;FALSE;FALSE;TS2;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2856;ND;215;;27-03-2003;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;11.6;1.8;5.5;;;109.4;0.81;28.4;69.1;;0.854;;1.5;;;33.9;73.1;0.016;7.7;;0.012;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306300;194;Trifásico;FALSE;FALSE;FALSE;TS2;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2857;ND;215;;05-12-2005;0;Zona inferior da cuba;14;0.05;0.05;0.07;0.05;0.05;;19.2;2.6;8.9;;;141.3;1.14;35.4;84;;0.86;;1.5;;;30.2;82.8;0.038;10.1;;0.021;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306300;194;Trifásico;FALSE;FALSE;FALSE;TS2;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2858;ND;215;;26-07-2007;0;Zona inferior da cuba;22;0.05;0.05;0.07;0.05;0.05;;9;1.9;8.2;;;128.1;1.08;28.8;66.4;;0.86;;1.5;;;31.8;48.4;0.027;13.2;;0.022;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306300;194;Trifásico;FALSE;FALSE;FALSE;TS2;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2859;ND;215;;07-05-2009;0;Zona inferior da cuba;25;0.05;0.05;0.07;0.05;0.05;;7.1;2.1;6.4;0.2;;99.8;1.04;32.5;73.4;;0.8607;;1.5;;;30.8;92.8;0.028;11.4;;0.019;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306300;194;Trifásico;FALSE;FALSE;FALSE;TS2;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2860;ND;215;;06-07-2011;0;Zona inferior da cuba;29;0.05;0.05;0.06;0.05;0.05;;13.4;2;8.8;0.4;;160.3;1.2;30.7;70.1;;0.8572;;1.5;;;29.9;46.6;0.039;16.2;;0.024;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;306300;194;Trifásico;FALSE;FALSE;FALSE;TS2;SAVOISENNE;400;0.4;11;;11;01-01-1961;SONAP STO 10;0.368;Auxiliar;Operacional;2861;ND;215;;10-04-2013;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;16.2;2;8.3;0.6;;141.3;1.06;24.8;64;;0.8574;;1.5;;;30.8;55.2;0.041;11;;0.015;;;;;NC;NC;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2862;1;211;;28-07-1998;0;Zona inferior da cuba;33;0.05;0.05;0.96;0.05;0.05;;4.6;6;17.7;2.1;;984.4;7.1;18.2;65.9;;0.857;9.1;3.5;;;25.7;68.1;0.069;12.1;146;0.014;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2863;1;211;;16-09-1999;0;Zona inferior da cuba;19;0.05;0.05;0.78;0.05;0.05;;2.7;4.3;14;1.4;;638;4.61;23;76;;;;;;;;;;6;;;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2864;1;211;;04-05-2000;0;Zona inferior da cuba;44;0.05;0.05;0.84;0.05;0.05;;4.1;3.6;11.8;1.2;;562;4.7;17;55;;0.857;9;3.5;;;27;39.4;0.073;21.1;148;0.021;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2865;1;211;;29-03-2001;0;Zona inferior da cuba;35;0.05;0.05;1.06;0.05;0.05;;4.1;5.2;12.4;1.6;;839.7;5.38;14.1;55.9;;;;;;;;45;;18.9;;;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2866;1;211;;22-05-2002;0;Zona inferior da cuba;30;0.05;0.05;0.55;0.05;0.05;;1.2;1.5;2;0.3;;112.8;0.9;19;53.9;;0.866;;3.5;;;26.9;32.6;0.096;15.5;;0.02;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2867;1;211;;27-03-2003;0;Zona inferior da cuba;29;0.05;0.05;1.2;0.05;0.05;;12.1;6.4;10.6;;;833.2;4.5;11.7;56.2;;0.855;;4;;;26.2;78.9;0.103;12.2;;0.016;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2868;1;211;;30-06-2004;0;Zona inferior da cuba;34;0.05;0.05;0.84;0.05;0.05;;2.8;4;11.7;0.8;;476.8;2.66;21.6;60;;0.861;;4;;;24.4;75.1;0.143;10.7;;0.039;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2869;1;211;;05-12-2005;0;Zona inferior da cuba;24;0.05;0.05;1.33;0.05;0.05;;0.4;3.8;16.2;1.4;;326;3.64;31;72.4;;0.8623;;3.5;;;23.3;76.1;0.199;19.6;;0.015;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2870;1;211;;09-03-2006;0;Zona inferior da cuba;20;0.05;0.05;1.02;0.05;0.05;;6;4;13.1;1.4;;431.5;3.42;29.7;73.4;;0.8623;;3.5;;;23.6;81.7;0.188;9.8;;0.017;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2871;1;211;;26-07-2007;0;Zona inferior da cuba;46;0.05;0.05;1.39;0.05;0.05;;6;6;15;2.4;;781.1;5.93;17.8;55.9;;0.862;9.1;3.5;0.024;0.008;23.9;38.6;0.19;21.8;152;0.022;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2872;1;211;;11-04-2008;0;Zona inferior da cuba;25;0.05;0.05;1.39;0.05;0.05;;4.7;;12.1;1.1;0.2;696.3;4.41;22.5;66.1;;0.8624;9.1;3.5;0.013;0.001;24.3;50.1;0.177;8.6;152;0.018;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2873;1;211;;07-05-2009;0;Zona inferior da cuba;34;0.05;0.05;1.24;0.05;0.05;;3.9;4.8;12.1;1.7;;576.6;4.32;25.7;68;;0.8625;9.0339;3.5;0.009;0.001;22;58.7;0.192;12.9;150;0.021;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2874;1;211;;25-05-2010;0;Zona inferior da cuba;39;0.05;0.05;2.06;0.05;0.05;;18.8;9.4;18.2;2.3;;1770.2;15.07;15;79;;0.8625;9.6453;4;0.014;0.004;23.3;27;0.234;30;154;0.022;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2875;1;211;;05-07-2011;0;Zona inferior da cuba;38;0.05;0.05;1.88;0.05;0.05;;9.6;6.9;16.1;2.2;0.3;1320;10.03;18.9;70.7;;0.859;8.9784;4;0.02;0.009;22.7;33.9;0.224;28.6;148;0.024;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2876;1;211;;10-12-2012;0;Zona inferior da cuba;20;0.05;0.05;2.07;0.05;0.06;;4.3;4;20.4;2.6;4;521.2;6.61;23.5;63.2;;0.8591;9.0723;4;0.021;0.011;23.4;51;0.209;14.8;147.5;0.023;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2877;1;211;;10-04-2013;0;Zona inferior da cuba;27;0.05;0.05;1.49;0.05;0.05;;2.2;6.4;24.5;3.5;;698.7;7.85;20.8;65.4;;0.8592;9.0886;4;0.023;0.009;23.6;56.4;0.214;13.3;148;0.019;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2878;1;211;;26-02-2014;0;Zona inferior da cuba;26;0.05;0.05;1.65;0.05;0.06;;9.4;7.5;39.8;4.6;;813.1;11.15;20.6;66.7;;0.8592;9.0919;4;0.022;0.01;22.9;60.4;0.303;17.7;150;0.017;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2879;2;212;;28-07-1998;0;Zona inferior da cuba;35;0.05;0.05;0.52;0.05;0.05;;3.3;4.8;19.2;1.5;;838.7;5.7;20.5;66.9;;0.857;9;3.5;;;27.6;86.4;0.069;9.5;144;0.017;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2880;2;212;;16-09-1999;0;Zona inferior da cuba;19;0.05;0.05;0.42;0.05;0.05;;2.1;3.3;14;1;;523;3.52;22;69;;;;;;;;;;5.7;;;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2881;2;212;;04-05-2000;0;Zona inferior da cuba;39;0.05;0.05;0.41;0.05;0.05;;4.4;3.2;13;0.9;0.4;569;4.18;15;50;;0.857;9;3.5;;;28.3;48.1;0.12;16;149;0.024;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2882;2;212;;29-03-2001;0;Zona inferior da cuba;36;0.05;0.05;0.64;0.05;0.05;;8.3;5.2;13.8;1.4;;925.4;6.16;10.7;49.5;;;;;;;;48.1;;20;;;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2883;2;212;;22-05-2002;0;Zona inferior da cuba;26;0.05;0.05;0.93;0.05;0.05;;3.6;1.3;1.9;;;164.6;1.08;27.1;84.2;;0.866;;3.5;;;27.6;54.7;0.118;13;;0.017;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2884;2;212;;27-03-2003;0;Zona inferior da cuba;26;0.05;0.05;0.75;0.05;0.05;;11.3;5.4;9.2;;;824.4;4.51;14.8;62.4;;0.855;;4;;;27.6;79.1;0.124;11.6;;0.014;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2885;2;212;;30-06-2004;0;Zona inferior da cuba;33;0.05;0.05;0.56;0.05;0.05;;4.3;3.7;11.9;0.7;;479.4;2.67;20.8;59.7;;0.862;;4;;;25.2;80.7;0.137;11.1;;0.018;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2886;2;212;;05-12-2005;0;Zona inferior da cuba;19;0.05;0.05;1;0.05;0.05;;1.8;3.1;13.4;;;447.7;3.62;30.2;75.8;;0.8625;;3.5;;;24.6;90.7;0.185;13;;0.017;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2887;2;212;;09-03-2006;0;Zona inferior da cuba;20;0.05;0.05;0.85;0.05;0.05;;6.7;3.1;12.8;0.8;0.3;507.5;3.66;29.3;74.6;;0.8624;;3.5;;;24.2;77.5;0.192;7.5;;0.018;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2888;2;212;;26-07-2007;0;Zona inferior da cuba;37;0.05;0.05;1.04;0.05;0.05;;5.1;4.3;14.7;1.1;;820.7;6.11;19.7;62;;0.8622;9.1;3.5;0.028;0.008;23.6;41.2;0.184;14.1;150;0.02;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2889;2;212;;11-04-2008;0;Zona inferior da cuba;22;0.05;0.05;1.03;0.05;0.05;;4.4;;12.5;0.9;;696.9;4.61;22.9;67.4;;0.8626;9.1;4;0.027;0.001;24.9;67.9;0.171;5.6;152;0.016;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2890;2;212;;07-05-2009;0;Zona inferior da cuba;33;0.05;0.05;0.93;0.05;0.05;;2.7;3.1;11.4;0.8;;478.2;3.76;25.9;65.8;;0.8626;9.0415;3.5;0.008;0.001;24.2;87.9;0.181;10;150;0.022;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2891;2;212;;25-05-2010;0;Zona inferior da cuba;37;0.05;0.05;1.2;0.05;0.05;;13.6;6.3;17.3;1.4;;1362.6;10.74;19.4;78.1;;0.8627;9.0428;4;0.016;0.008;24.4;44;0.218;23.2;152;0.023;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2892;2;212;;05-07-2011;0;Zona inferior da cuba;46;0.05;0.05;1.13;0.05;0.05;;8.9;6.1;17.9;1.8;0.3;1180.1;8.8;19.4;66.1;;0.8592;8.9788;4;0.021;0.01;22.4;48.5;0.24;27.9;148.5;0.025;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
