CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2893;2;212;;10-12-2012;0;Zona inferior da cuba;20;0.05;0.05;1.3;0.05;0.05;;4.8;3.9;18.3;2.2;;522.9;5.39;24.1;64.9;;0.8591;9.0846;4;0.023;0.012;23.7;79.8;0.202;8.8;149.5;0.025;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2894;2;212;;10-04-2013;0;Zona inferior da cuba;27;0.05;0.05;1;0.05;0.05;;2.8;5.8;22.8;2.4;;696;6.51;20.3;63.4;;0.8592;9.0808;4;0.023;0.012;23.7;45.6;0.212;24;148;0.021;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;2895;2;212;;26-02-2014;0;Zona inferior da cuba;24;0.05;0.05;1.08;0.05;0.05;;9.9;7.3;38.5;4.1;;694.7;9.85;21.4;65.4;;0.8592;9.1587;4;0.023;0.012;23.3;41.2;0.289;19.1;148;0.024;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2896;4;213;;28-07-1998;0;Zona inferior da cuba;34;0.05;0.05;0.12;0.05;0.05;;24.9;15.1;4.2;11;10;264.4;4.2;24.8;74.7;;0.866;9.1;3.5;;;23.7;45.1;0.066;20.2;144;0.056;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2897;4;213;;16-09-1999;0;Zona inferior da cuba;19;0.05;0.05;0.13;0.05;0.05;;13;9.2;2.7;9.8;6.3;179;3.34;27;74;;;;;;;;;;7;;;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2898;4;213;;04-05-2000;0;Zona inferior da cuba;21;0.05;0.05;0.06;0.05;0.05;;13;6.4;2;7.4;3.4;128;2.59;30;81;;0.865;9.1;3;;;23.4;81.2;0.07;5.5;146;0.05;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2899;4;213;;29-03-2001;0;Zona inferior da cuba;31;0.05;0.05;0.1;0.05;0.05;;5.7;9;2.8;7.9;4.8;156.4;4.15;21.9;58.7;;;;;;;;80.1;;8.7;;;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2900;4;213;;22-05-2002;0;Zona inferior da cuba;25;0.05;0.05;0.09;0.05;0.05;;2.3;5.8;;6.7;4.7;155.6;4.5;29.7;84.5;;0.863;;3.5;;;24.1;50.8;0.075;13.4;;0.051;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2901;4;213;;27-03-2003;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;2.7;5.4;;5.6;4.8;164.4;3.87;26.4;64.9;;0.863;;3.5;;;24;64;0.069;11.7;;0.05;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2902;4;213;;30-06-2004;0;Zona inferior da cuba;33;0.05;0.05;0.1;0.05;0.05;;4.9;4.5;;4.5;3.3;196.4;3.2;24.8;63.8;;0.869;;3.5;;;21.4;41.1;0.084;21.9;;0.059;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2903;4;213;;05-12-2005;0;Zona inferior da cuba;18;0.05;0.05;0.19;0.05;0.05;;2.1;3.9;2.3;4.2;4.4;181.2;5.06;32.8;75.9;;0.8691;;3.5;;;20.4;78.1;0.126;16.7;;0.052;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2904;4;213;;09-03-2006;0;Zona inferior da cuba;20;0.05;0.05;0.15;0.05;0.05;;7.7;4.4;2.4;4.1;5.3;158.2;4.87;32.2;74.8;;0.8691;;3;;;20.8;79.4;0.122;13.7;;0.052;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2905;4;213;;26-07-2007;0;Zona inferior da cuba;21;0.05;0.05;0.08;0.05;0.05;;2.6;0.6;0.4;;;35.3;0.7;16.1;41.9;;0.8721;;0.5;;;37;66.8;0.008;4.8;;0.009;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2906;4;213;;11-04-2008;0;Zona inferior da cuba;19;0.05;0.05;0.06;0.05;0.05;;6.8;18.2;1.7;9.4;2.8;248.4;3.86;24.9;70.7;;0.8724;;1;;;34;56.7;0.013;4.4;;0.007;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2907;4;213;;07-05-2009;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;5.7;18.4;3;17.4;9.4;213.9;6.4;26.8;69.3;;0.8726;;1;;;31.9;81.3;0.012;7.1;;0.008;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2908;4;213;;25-05-2010;0;Zona inferior da cuba;34;0.05;0.05;0.06;0.05;0.05;;8.1;18.5;3.3;19.4;11.2;234.2;7.64;29.5;76;;0.8726;;1;;;31.7;83.4;0.01;6.2;;0.008;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2909;4;213;;06-07-2011;0;Zona inferior da cuba;30;0.05;0.05;0.06;0.05;0.05;;15.1;23;3.2;21.9;13;315.7;6.67;27.6;75.4;;0.8691;;1;;;31.4;64.6;0.005;9.4;;0.001;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2910;4;213;;10-12-2012;0;Zona inferior da cuba;15;0.05;0.05;0.07;0.05;0.05;;15.4;19;5.8;19.2;17;267.4;5.21;23.3;66.8;;0.8692;;1;;;28.8;92.3;0.021;6.4;;0.008;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2911;4;213;;10-04-2013;0;Zona inferior da cuba;25;0.05;0.05;0.06;0.05;0.05;;6.5;22.9;6.7;20.5;17.9;240.3;5.35;22.4;65.6;;0.8692;;1;;;28.2;64.8;0.028;6.5;;0.007;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;2912;4;213;;26-02-2014;0;Zona inferior da cuba;18;0.05;0.05;0.08;0.05;0.05;;13.5;14.8;8.3;19.8;14.5;235;5.69;24.4;69.6;;0.8692;;1;;;26.4;95.7;0.02;6;;0.008;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2913;ND;217;;28-07-1998;100;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;5.4;14.2;12.2;3.5;;668.9;2.3;8.2;71.6;;0.857;9.1;2;;;26.4;74.4;0.065;15;148;0.034;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2914;ND;217;;16-09-1999;100;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;8.4;1.2;3.5;;;71;0.95;32;80;;;;;;;;;;7.8;;;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2915;ND;217;;04-05-2000;100;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;1.3;0.6;1.3;;;;0.56;25;60;;0.857;9.2;2.5;;;27.2;68.6;0.063;6.6;149;0.028;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2916;ND;217;;29-03-2001;100;Zona inferior da cuba;11;0.05;0.05;0.05;0.05;0.05;;3.3;1.6;2.5;0.9;1;;0.59;27.2;66.9;;;;;;;;64.2;;5.7;;;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2917;ND;217;;27-03-2003;100;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;2;1.1;1.8;;;40.7;0.84;31.3;68.4;;0.855;;2.5;;;28;58.2;0.061;6.3;;0.023;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2918;ND;217;;30-06-2004;100;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;2;1;1.9;;;43.6;0.79;30.8;69.1;;0.862;;2.5;;;24.9;53.2;0.077;16.2;;0.033;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2919;ND;217;;05-12-2005;100;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;3.4;1.2;3.1;;;64.1;1.16;38.8;86.4;;0.8612;;2.5;;;24.1;83.4;0.081;9.9;;0.025;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2920;ND;217;;26-07-2007;100;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;;0.9;1;;;15.3;0.54;33.7;68.8;;0.8609;;2;;;24.4;59.9;0.059;11.6;;0.028;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2921;ND;217;;11-04-2008;100;Zona inferior da cuba;11;0.05;0.05;0.05;0.05;0.05;;;1.2;2.1;;;38.4;0.91;34.4;74.4;;0.8614;;2.5;;;24.7;49.9;0.052;7.5;;0.032;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2922;ND;217;;07-05-2009;100;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;1;1;1.9;;;34.8;0.84;35.7;77;;0.8615;;2;;;24.6;56;0.055;9.4;;0.028;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2923;ND;217;;25-05-2010;100;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;;1.2;2.1;;;32.4;1.11;36.7;77;;0.8614;;2;;;24.7;43.7;0.061;10.1;;0.029;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2924;ND;217;;05-07-2011;100;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;2.3;1.1;2.7;;;53.5;0.98;35.4;73.3;;0.8579;;2;;;18.6;52.7;0.069;18.3;;0.031;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2925;ND;217;;10-12-2012;100;Zona inferior da cuba;4;0.05;0.05;0.05;0.05;0.05;;1.7;1.7;2.7;1.3;0.8;21.4;0.91;29.4;61;;0.8618;;2;;;25.2;66.1;0.055;10;;0.028;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2926;ND;217;;10-04-2013;100;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;;2.4;2.2;0.3;;17;0.83;27.5;62;;0.8617;9.3363;2;0.019;0.006;26.4;62.2;0.057;6.4;150;0.025;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;2927;ND;217;;26-02-2014;100;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;5.7;2.2;3.6;0.7;0.3;24.9;1;31.8;71.8;;0.8617;9.4284;2;0.016;0.004;26.2;86.8;0.067;6.4;148;0.023;;;;;--;--;;;;02-05-2017 12:37;historico_central_tabuaço_15092014.xlsx
Douro;Torrão;47;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 11818;219;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;1500;10;30;;30;01-01-1986;;2.2;Auxiliar;Operacional;2928;ND;238;;29-07-1998;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;8.3;13.6;3.4;6.8;1.4;76.9;0.6;5.3;68.9;;0.859;8;4;;;30.9;72.3;0.011;12.8;146;0.015;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 11818;219;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;1500;10;30;;30;01-01-1986;;2.2;Auxiliar;Operacional;2929;ND;238;;07-06-2000;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;11.8;12.2;2.7;6.1;1;60.3;0.52;5.5;65;;0.854;8;4;;;31.7;80.3;0.013;4.6;144;0.014;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 11818;219;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;1500;10;30;;30;01-01-1986;;2.2;Auxiliar;Operacional;2930;ND;238;;06-03-2002;0;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;7.3;12.7;2.4;6.6;;62.1;0.48;6.2;65.2;;0.855;;4.5;;;31;80.6;0.016;5.2;;0.018;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 11818;219;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;1500;10;30;;30;01-01-1986;;2.2;Auxiliar;Operacional;2931;ND;238;;29-01-2004;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;20.9;18.4;3;8;1.4;89.9;0.75;3.8;73.1;;0.858;;4.5;;;28.7;73.9;0.005;5.4;;0.015;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 11818;219;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;1500;10;30;;30;01-01-1986;;2.2;Auxiliar;Operacional;2932;ND;238;;10-03-2006;0;Zona inferior da cuba;11;0.05;0.05;0.05;0.05;0.05;;26.8;22.8;3.7;11.1;0.5;88.8;0.74;5.4;81.6;;0.8591;;3.5;;;26.4;76.9;0.017;7.4;;0.017;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 11818;219;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;1500;10;30;;30;01-01-1986;;2.2;Auxiliar;Operacional;2933;ND;238;;20-02-2008;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;18.8;19.3;2.9;10;;64.6;0.68;6.2;70.6;;0.859;;4;;;25.7;93.7;0.009;5.9;;0.018;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 11818;219;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;1500;10;30;;30;01-01-1986;;2.2;Auxiliar;Operacional;2934;ND;238;;17-03-2010;0;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;9.4;21;3;12;;58.5;0.83;13.4;80.9;;0.859;;4;;;27.1;76.6;0.004;9.1;;0.022;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 11818;219;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;1500;10;30;;30;01-01-1986;;2.2;Auxiliar;Operacional;2935;ND;238;;11-12-2012;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;13.1;23.9;3.6;14.4;0.8;65.4;0.8;5.2;65.3;;0.8557;;4;;;28;81.1;0.004;7.1;;0.018;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 11818;219;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;1500;10;30;;30;01-01-1986;;2.2;Auxiliar;Operacional;2936;ND;238;;12-03-2014;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;16.8;25;3.9;15.7;0.7;66.8;0.85;5.6;73.1;;0.8557;;4;;;25.8;92;0.004;3.6;;0.017;;;;;NC;NC;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2937;1;236;;29-07-1998;0;Zona inferior da cuba;39;0.05;0.05;0.38;0.05;0.05;;4.6;4.4;1.7;3.4;;269.8;1.8;26.4;73.9;;0.868;8.4;2.5;;;20.3;60.5;0.063;8.8;;0.013;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2938;1;236;;21-04-1999;0;Zona inferior da cuba;16;0.05;0.05;0.35;0.05;0.05;;12.6;4;1.4;1.8;;290.7;2.02;27.2;76.7;;0.866;8.4;2.5;;;22.4;56.6;0.066;3.4;140;0.021;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2939;1;236;;07-06-2000;0;Zona inferior da cuba;43;0.05;0.05;0.45;0.05;0.05;;13;4.5;1.5;2.1;;371;2.8;22;71;;0.866;8.4;2.5;;;21.2;73;0.059;7.8;;0.018;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2940;1;236;;19-06-2001;0;Zona inferior da cuba;37;0.05;0.05;0.69;0.05;0.05;;10;3.3;1.7;1.6;1;204;1.78;17;56;;0.868;8.4;3;;;21;63.5;0.056;6.9;142;0.044;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2941;1;236;;06-03-2002;0;Zona inferior da cuba;19;0.05;0.05;0.6;0.05;0.05;;6.6;3.9;3.5;;;306.7;2.39;25.6;74.4;;0.867;;3;;;19.8;80.7;0.072;3.5;;0.02;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2942;1;236;;28-01-2003;0;Zona inferior da cuba;29;0.05;0.05;0.88;0.05;0.05;;26.2;6;1.6;2.7;;491.8;3.14;17.9;61.3;;0.865;;3;;;19.4;73.7;0.109;7.3;;0.02;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2943;1;236;;29-01-2004;0;Zona inferior da cuba;20;0.05;0.05;0.83;0.05;0.05;;11.7;3.4;0.6;1.4;;328.2;2.51;27.1;70.8;;0.87;8.4;3;;;17.1;70.2;0.094;3.3;138;0.019;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2944;1;236;;03-03-2005;0;Zona inferior da cuba;19;0.05;0.05;0.87;0.05;0.05;;10.6;3.6;;2;;255.2;2.14;32;77.5;;0.8706;8.2;3;;;18.4;68;0.131;8.4;138;0.027;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2945;1;236;;10-03-2006;0;Zona inferior da cuba;26;0.05;0.05;1.14;0.05;0.05;;12;2.4;0.7;1.2;;149.8;1.63;34.3;79.4;;0.8707;8.5;2.5;0.008;0.001;18.3;67;0.135;6.8;140.5;0.024;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2946;1;236;;14-03-2007;0;Zona inferior da cuba;32;0.05;0.05;0.99;0.05;0.05;;11.8;3.9;1.2;1.6;;319.9;2.77;22.1;59.2;;0.8707;8.5;2.5;0.017;0.001;17.6;80;0.125;6.5;140;0.028;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2947;1;236;;20-02-2008;0;Zona inferior da cuba;33;0.05;0.05;1;0.05;0.05;;13.3;3;0.9;1.3;;220.7;2.29;27.9;64.7;;0.8708;8.4;3;0.012;0.001;17.4;87.6;0.122;8.3;141.5;0.044;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2948;1;236;;05-02-2009;0;Zona inferior da cuba;25;0.05;0.05;1.02;0.05;0.05;;15.4;4.4;1;4.6;;287.2;2.57;26.6;65.3;;0.8707;8.4874;3;0.011;0.004;17.7;67.6;0.111;8;140;0.026;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2949;1;236;;17-03-2010;0;Zona inferior da cuba;22;0.05;0.05;1.26;0.05;0.05;;17.6;5.4;1.4;2.2;;475.8;4;26.6;75.7;;0.8707;8.4444;3;0.012;0.005;17.2;77.6;0.111;10.3;140.5;0.062;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2950;1;236;;27-04-2011;0;Zona inferior da cuba;43;0.05;0.05;0.15;0.05;0.05;;43.1;4.8;0.5;1;;173.4;1.53;28.5;65.6;;0.8719;9.8307;0.5;0.02;0.009;33.1;62.7;0.019;7.3;150;0.005;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2951;1;236;;11-12-2012;0;Zona inferior da cuba;14;0.05;0.05;0.18;0.05;0.05;;13.1;3.9;1;1.4;;125;1.37;27.7;62.1;;0.8719;;0.5;;;32;92.3;0.006;8.6;;0.008;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2952;1;236;;08-04-2013;0;Zona inferior da cuba;28;0.05;0.05;0.2;0.05;0.05;;22.2;6.7;1.9;1.7;;268.8;2.33;23.6;59.4;;0.8719;;0.5;;;32.6;85.4;0.01;4.2;;0.008;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2953;1;236;;12-03-2014;0;Zona inferior da cuba;22;0.05;0.05;0.27;0.05;0.05;;24.8;5.2;1.6;2;;317;3;26.2;68.8;;0.8719;;0.5;;;30.1;95.4;0.005;2.9;;0.009;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2954;2;237;;29-07-1998;0;Zona inferior da cuba;41;0.05;0.05;0.15;0.05;0.05;;7.7;4.4;2.4;2.6;;345.8;1.8;21.8;69.6;;0.868;8.4;2;;;22.7;64.8;0.04;6.5;;0.01;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2955;2;237;;21-04-1999;0;Zona inferior da cuba;27;0.05;0.05;0.13;0.05;0.05;;15.6;4.2;2.1;2.3;;326.4;2.11;22.1;64.4;;0.866;8.4;2.5;;;22.4;64.7;0.049;3.9;140;0.014;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2956;2;237;;07-06-2000;0;Zona inferior da cuba;40;0.05;0.05;0.16;0.05;0.05;;16.1;4.7;1.7;2.1;;414;2.64;19.6;68.3;;0.867;8.4;2.5;;;22.2;82;0.049;5.1;;0.021;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2957;2;237;;19-06-2001;0;Zona inferior da cuba;42;0.05;0.05;0.26;0.05;0.05;;5.4;2.1;1.3;1;1.4;131;1.01;13;47;;0.868;8.5;2.5;;;21.7;83.4;0.042;4.4;140;0.03;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2958;2;237;;06-03-2002;0;Zona inferior da cuba;16;0.05;0.05;0.32;0.05;0.05;;6.1;3.3;0.2;2;;261.2;2.01;26.7;75;;0.868;;2.5;;;22.9;66.7;0.057;2.8;;0.027;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2959;2;237;;28-01-2003;0;Zona inferior da cuba;27;0.05;0.05;0.37;0.05;0.05;;25.8;5.3;1;1.9;;458.7;2.79;17;60.4;;0.865;;2.5;;;20.2;82.4;0.097;7.3;;0.02;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2960;2;237;;29-01-2004;0;Zona inferior da cuba;19;0.05;0.05;0.45;0.05;0.05;;11;3.6;0.7;1.4;;332.1;2.51;25.8;69;;0.871;;2.5;;;18.1;75.4;0.08;3.4;;0.015;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2961;2;237;;03-03-2005;0;Zona inferior da cuba;19;0.05;0.05;0.5;0.05;0.05;;9.6;3.9;;1.6;;273.9;2.38;29.9;73.8;;0.8712;8.2;2.5;;;18.6;91.9;0.097;9.1;138;0.024;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2962;2;237;;10-03-2006;0;Zona inferior da cuba;28;0.05;0.05;0.68;0.05;0.05;;9.9;2.9;1.1;1.4;;191.4;1.98;34.2;78.4;;0.8712;8.5;2.5;;;19.3;79.1;0.108;7.2;140.5;0.024;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2963;2;237;;14-03-2007;0;Zona inferior da cuba;24;0.05;0.05;0.64;0.05;0.05;;16.4;3.6;1.3;;;335;2.51;17.7;51.3;;0.8713;8.5;2.5;0.006;0.001;17.3;88.9;0.103;5.2;140;0.027;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2964;2;237;;20-02-2008;0;Zona inferior da cuba;29;0.05;0.05;0.14;0.05;0.05;;29.1;2.4;;0.4;;68.7;0.84;29.2;60.7;;0.8712;9.7;0.5;0.014;0.004;33.2;89;0.006;6.6;147.5;0.014;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2965;2;237;;05-02-2009;0;Zona inferior da cuba;24;0.05;0.05;0.16;0.05;0.05;;23.8;3.4;;0.7;;118.4;1.41;30.3;61.6;;0.8711;;0.5;;;34.7;62.5;0.006;7.2;;0.014;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2966;2;237;;17-03-2010;0;Zona inferior da cuba;21;0.05;0.05;0.24;0.05;0.05;;47.2;7.7;;1.8;;297.8;2.94;30.7;71.3;;0.871;;0.5;;;33.3;52;0.004;5.9;;0.017;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2967;2;237;;27-04-2011;0;Zona inferior da cuba;43;0.05;0.05;0.24;0.05;0.05;;21.7;4.4;;1.4;;180.4;2.2;32.5;77.2;;0.8676;;0.5;;;34;85.8;0.001;6.8;;0.014;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2968;2;237;;11-12-2012;0;Zona inferior da cuba;10;0.05;0.05;0.22;0.05;0.05;;12.6;3.4;;1.2;;124.2;1.44;28.3;63.9;;0.8677;;0.5;;;33.4;86.2;0.004;9.4;;0.013;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2969;2;237;;08-04-2013;0;Zona inferior da cuba;27;0.05;0.05;0.27;0.05;0.05;;25;4.9;3;1.9;;267.5;2.37;24;62.2;;0.8677;;0.5;;;33.1;76.4;0.008;3.9;;0.011;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;2970;2;237;;12-03-2014;0;Zona inferior da cuba;23;0.05;0.05;0.26;0.05;0.05;;26.6;4.6;1.2;1.7;;267.3;2.57;26.4;68.2;;0.8678;;0.5;;;32.1;83.8;0.005;2.6;;0.014;;;;;--;--;;;;02-05-2017 13:56;historico_central_torrao_11092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2971;1;203;;27-07-1998;0;Zona inferior da cuba;45;0.07;0.05;4.33;0.05;0.11;;12.9;46.6;27;14.2;;1053.1;8.5;10.2;66.4;;0.865;9.1;5;;;16.4;72.1;0.354;21;;0.052;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2972;1;203;;02-05-2000;0;Zona inferior da cuba;28;0.05;0.05;0.6;0.05;0.05;;2;3.1;3.4;1.2;;156;1.41;24;66;;0.86;8.6;2;;;26.7;80.4;0.028;8.1;141;0.026;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2973;1;203;;29-03-2001;0;Zona inferior da cuba;21;0.05;0.05;1;0.05;0.05;;5.2;6.3;12.9;4.1;0.9;390;3.55;18;52.8;;0.861;8.5;2.5;;;30.2;71.9;0.048;10.7;;0.021;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2974;1;203;;23-05-2002;0;Zona inferior da cuba;27;0.05;0.05;1.1;0.05;0.05;;3.4;32.5;76.1;14;0.8;295.1;2.84;31.7;85.5;;0.859;;2.5;;;26.3;48.7;0.044;8.8;;0.022;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2975;1;203;;27-03-2003;0;Zona inferior da cuba;29;0.05;0.05;0.83;0.05;0.05;;8;23.2;77.8;12;0.6;474.8;3.43;23.1;61.6;;0.858;;2.5;;;24.5;56.4;0.046;9.7;;0.019;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2976;1;203;;22-09-2004;0;Zona inferior da cuba;35;0.05;0.05;1.84;0.05;0.05;;42.6;126.2;198;25.5;2.5;550.8;4.49;23.6;67.6;;0.864;;2.5;;;28.3;41.2;0.074;16;;0.028;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2977;1;203;;01-06-2005;0;Zona inferior da cuba;47;0.05;0.05;1.69;0.05;0.05;;6.9;34.6;106.1;16.6;1.7;295;2.82;26.4;60.6;;0.8646;;2.5;;;24.1;42.1;0.074;19.1;;0.031;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2978;1;203;;24-10-2006;0;Zona inferior da cuba;32;0.05;0.05;1.36;0.05;0.05;;5.4;11;46.6;8;0.7;294.2;2.87;30.2;69.2;;0.8647;;2.5;;;23.8;38.8;0.07;21.4;;0.024;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2979;1;203;;25-07-2007;0;Zona inferior da cuba;41;0.05;0.05;1.51;0.05;0.05;;10.8;83.8;277.5;38.9;3.1;316.8;3.07;25.5;60.1;;0.8643;;2.5;;;24;64.6;0.056;14;;0.032;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2980;1;203;;02-10-2007;0;Zona inferior da cuba;31;;;;;;;10.1;63.2;236.6;35.6;2.5;383.9;3.34;26;63.6;;;;;;;;79.9;;13.5;;;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2981;1;203;;15-10-2008;0;Zona inferior da cuba;33;0.05;0.05;1.63;0.05;0.05;;39.1;240;696.2;91.8;8.1;469.7;3.71;29.3;76.4;;0.8647;;2.5;;;23.5;41.5;0.072;12.3;;0.024;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2982;1;203;;06-05-2009;0;Zona inferior da cuba;36;0.05;0.05;1.64;0.05;0.05;;61.4;294.3;872.2;114;10.6;380.7;3.9;29.8;70.8;;0.8647;;2.5;;;23.5;66.4;0.067;19.2;;0.027;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2983;1;203;;25-05-2010;0;Zona inferior da cuba;33;0.05;0.05;0.82;0.05;0.05;;22.9;64.5;127.4;17.4;;771.4;5.98;24.8;73.4;;0.8662;;2.5;;;23.3;70.4;0.063;7.1;;0.026;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2984;1;203;;01-02-2011;0;Zona inferior da cuba;20;0.05;0.05;0.69;0.05;0.05;;11.1;53.9;135.9;18.7;8;544.3;4.74;29.8;75.2;;0.8628;;2.5;;;24.6;77.6;0.061;6.8;;0.022;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2985;1;203;;08-08-2012;0;Zona inferior da cuba;27;0.05;0.05;0.97;0.05;0.05;;11.6;7.9;39.4;6.4;0.4;619.3;3.66;23.2;62.4;;0.8628;;2.5;;;23.9;78.4;0.062;7.7;;0.023;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2986;1;203;;10-04-2013;0;Zona inferior da cuba;38;0.05;0.05;0.59;0.05;0.05;;3.8;14.7;54.5;7.7;;535.9;3.56;22.1;59.7;;0.8628;;2.5;;;23.9;76;0.088;11.8;;0.023;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;2987;1;203;;26-02-2014;0;Zona inferior da cuba;25;0.05;0.05;0.59;0.05;0.05;;8.4;8.9;56.4;7.6;8.9;589.8;4.2;22.6;61.9;;0.8628;;2.5;;;24.3;73;0.104;6.6;;0.023;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;2988;2;204;;27-07-1998;0;Zona inferior da cuba;45;0.08;0.05;3.69;0.05;0.06;;9.4;76.8;12.4;40.4;;789;5.2;9.8;73;;0.849;7.9;5;;;18.8;54;0.157;22.7;;0.058;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;2989;2;204;;15-09-1999;0;Zona inferior da cuba;30;0.05;0.05;0.29;0.05;0.05;;5.3;4.3;8.1;2.5;2.5;273;1.2;26;85;;0.849;7.7;1.5;;;37.1;62.9;0.01;14.1;139;0.324;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;2990;2;204;;02-05-2000;0;Zona inferior da cuba;29;0.05;0.05;0.62;0.05;0.05;;1.3;0.3;0.2;;;;0.12;8;26;;0.847;7.8;2;;;30.7;69.7;0.022;18.4;;1.154;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;2991;2;204;;22-08-2000;0;Zona inferior da cuba;32;;;;;;;;;;;;;;;;;0.847;7.8;2;;;32.4;75.4;0.028;10.1;144;1.381;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;2992;2;204;;29-03-2001;0;Zona inferior da cuba;22;0.05;0.05;0.72;0.05;0.05;;4.4;4.4;248.7;2.2;;530.1;3.61;13.2;63.2;;0.847;7.7;2.5;;;31.9;86;0.034;14.9;140;1.54;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;2993;2;204;;23-05-2002;0;Zona inferior da cuba;30;0.05;0.05;0.89;0.05;0.05;;2.3;3.6;181.8;2.9;;862.8;3.36;20.8;85.4;;0.845;;3;;;28.1;77.8;0.041;10.1;;1.873;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;2994;2;204;;27-03-2003;0;Zona inferior da cuba;29;0.05;0.05;0.67;0.05;0.05;;6.9;5.3;348.2;2;;868.8;3.7;11.3;63.5;;0.846;;3.5;;;29.4;60.8;0.054;13.9;;1.888;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;2995;2;204;;20-10-2003;0;Zona inferior da cuba;38;;;;;;;2.1;2.8;1.2;0.6;;266.4;1.42;11.8;38.9;;0.869;;1.5;;;38.6;78.7;0.018;6.8;;0.044;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;2996;2;204;;22-09-2004;0;Zona inferior da cuba;27;0.05;0.05;0.13;0.05;0.05;;9.9;11.9;11.3;2.6;1.4;949.7;3.54;4.2;64.1;;0.87;;1.5;;;39.4;65.9;0.037;6.4;;0.079;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;2997;2;204;;01-06-2005;0;Zona inferior da cuba;44;0.05;0.05;0.13;0.05;0.05;;5.5;37.6;24.2;78.5;0.6;448.6;2.42;8.6;64.3;;0.8708;;1.5;;;33.8;52.9;0.017;13.9;;0.093;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;2998;2;204;;24-10-2006;0;Zona inferior da cuba;30;0.05;0.05;0.17;0.05;0.05;;8.8;107.5;38.6;349.3;;308.6;2.15;4.4;65.3;;0.8708;;2;;;32.1;71;0.018;9.2;;0.152;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;2999;2;204;;02-10-2007;0;Zona inferior da cuba;29;0.05;0.05;0.23;0.05;0.05;;9.4;114.2;36.6;289.4;;369.6;1.74;1.8;63.3;;0.871;;2;;;27.3;75.1;0.031;7.3;;0.184;;;;;--;--;;;;02-05-2017 13:57;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3000;2;204;;15-10-2008;0;Zona inferior da cuba;34;0.05;0.05;0.28;0.05;0.05;;4.3;142.8;38.3;302.9;;449.9;1.89;9.4;77.2;;0.871;;2.5;;;24.8;43.8;0.038;11.3;;0.248;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3001;2;204;;06-05-2009;0;Zona inferior da cuba;44;0.05;0.05;0.29;0.05;0.05;;7.4;124.3;54;291.7;;405.1;1.76;5.7;63.7;;0.8711;;2.5;;;24.6;74.7;0.036;12.2;;0.238;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3002;2;204;;25-05-2010;0;Zona inferior da cuba;33;0.05;0.05;0.43;0.05;0.05;;28.8;147.3;15.7;226.8;;748.2;3.13;5.7;63.8;;0.8713;;3;;;21.9;74;0.044;12;;0.15;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3003;2;204;;16-11-2010;0;Zona inferior da cuba;23;0.05;0.05;0.44;0.05;0.05;;14.7;124.2;12.8;219.6;;687.6;2.49;3.9;70.1;;0.8713;;3;;;21.8;91.4;0.057;5.1;;0.159;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3004;2;204;;01-02-2011;0;Zona inferior da cuba;22;0.05;0.05;0.42;0.05;0.05;;39.9;68.9;9;89.4;;450.1;1.93;18;75.9;;0.868;;3;;;21.6;71.2;0.071;9.4;;0.144;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3005;2;204;;07-08-2012;0;Zona inferior da cuba;40;0.05;0.05;0.33;0.05;0.05;;20.5;39.9;3.7;68.3;;387.4;1.22;2.8;31.4;;0.8682;;3;;;22;87.8;0.079;7.6;;0.157;;;;;NC;NC;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3006;2;204;;10-04-2013;0;Zona inferior da cuba;36;0.05;0.05;0.37;0.05;0.05;;17.8;119.9;13.4;204.2;;955;2.45;3.4;57.8;;0.8683;;3.5;;;20.1;78.1;0.083;14;;0.166;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3007;2;204;;01-10-2013;0;Zona inferior da cuba;31;;;;;;;10.9;137.7;16.4;292.7;;839.9;3;3.4;65.8;;;;;;;;83.6;;7.4;;;;;;;NC;NC;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3008;2;204;;26-02-2014;0;Zona inferior da cuba;28;0.05;0.05;0.5;0.05;0.05;;17.2;102.8;11.8;179.6;;808;2.4;4;56.7;;0.8684;;3.5;;;19.2;71.4;0.124;10.2;;0.016;;;;;NC;NC;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3009;3;205;;29-06-1998;0;Zona inferior da cuba;50;;;;;;;;;;;;;;;;;;;5;;;17.7;;;;;0.068;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3010;3;205;;27-07-1998;0;Zona inferior da cuba;39;0.05;0.05;3.02;0.05;0.09;;2.5;2.9;1.2;2;;102.3;0.9;26;67.8;;0.863;9;4.5;;;18.2;84.9;0.256;9.4;;0.053;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3011;3;205;;15-09-1999;0;Zona inferior da cuba;17;0.05;0.05;2.99;0.05;0.1;;9.8;23;7.6;6.6;;979;4.53;16;91;;0.864;9;4.5;;;18.4;75.3;0.313;9.4;141;0.068;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
