CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3012;3;205;;02-05-2000;0;Zona inferior da cuba;34;0.05;0.05;3.35;0.05;0.09;;15;12;7.4;5.3;;842;4.15;16;83;;0.863;8.9;4.5;;;17.8;59.3;0.318;16.7;142;0.074;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3013;3;205;;29-03-2001;0;Zona inferior da cuba;25;0.07;0.05;3.15;0.05;0.07;;9.7;26;11.6;7.4;;731.1;4.51;7.4;52.4;;0.862;8.9;5;;;19.2;82.2;0.352;12.3;;0.072;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3014;3;205;;23-05-2002;0;Zona inferior da cuba;;0.05;0.05;3.69;0.05;0.08;;14.2;23.2;11.1;9.4;;868.1;4.55;16.3;89.6;;0.86;;4.5;;;17.4;71;0.332;8.8;;0.083;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3015;3;205;;27-03-2003;0;Zona inferior da cuba;29;0.05;0.05;2.21;0.05;0.07;;20.1;48.6;14.1;12.3;;927.7;4.54;3.3;63.2;;0.86;8.9;4.5;;;16.4;53.6;0.362;14.2;140;0.083;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3016;3;205;;02-06-2005;0;Zona inferior da cuba;48;0.05;0.05;0.44;0.05;0.05;;18.9;33.3;9.8;19.6;0.7;382.4;2.31;6;54.2;;0.8695;10.1;1.5;;;27.4;70.6;0.03;9.2;150;0.028;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3017;3;205;;24-10-2006;0;Zona inferior da cuba;35;0.05;0.05;0.73;0.05;0.05;;18.6;42.3;11.6;28.2;;483.4;2.36;5;47.3;;0.8694;;2;;;23.9;86.1;0.049;8.4;;0.027;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3018;3;205;;25-07-2007;0;Zona inferior da cuba;40;0.05;0.05;1.08;0.05;0.05;;17.6;65.6;21.2;35.2;0.2;675.9;3.56;6.8;59.7;;0.8693;;2.5;;;22.6;83;0.053;11.5;;0.03;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3019;3;205;;14-10-2008;0;Zona inferior da cuba;36;0.05;0.05;0.95;0.05;0.05;;23.3;29.6;12.5;29.7;;583.9;3.2;13.1;73;;0.8696;;2.5;;;22;56.4;0.055;9.8;;0.026;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3020;3;205;;06-05-2009;0;Zona inferior da cuba;40;0.05;0.05;1.04;0.05;0.05;;13.7;33.8;13.2;29.7;;534.9;3.07;18.2;76.8;;0.8697;;3;;;21.9;85.2;0.062;10.8;;0.026;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3021;3;205;;25-05-2010;0;Zona inferior da cuba;34;0.05;0.05;1.39;0.05;0.05;;20.4;57.5;14.3;28.6;;907.6;5.1;8;69.5;;0.8697;;3;;;20.9;77.2;0.075;10.9;;0.032;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3022;3;205;;16-11-2010;0;Zona inferior da cuba;30;0.05;0.05;1.38;0.05;0.05;;12.9;8.4;2.1;8;;272.7;1.73;12;47.8;;0.8699;10.1522;3;0.013;0.006;21.5;57.9;0.12;7;154;0.014;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3023;3;205;;07-08-2012;0;Zona inferior da cuba;41;0.05;0.05;1.35;0.05;0.05;;30.4;7.1;2.8;7.5;2.3;251;1.19;8.3;27.6;;0.8666;;3;;;20.9;74.1;0.121;8.1;;0.02;;;;;NC;NC;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3024;3;205;;10-04-2013;0;Zona inferior da cuba;35;0.05;0.05;1.15;0.05;0.05;;75.2;30.3;10.4;22;1.9;1221.8;4.18;3.2;53.4;;0.8666;;3;;;19.1;74.6;0.145;14.1;;0.018;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3025;3;205;;01-10-2013;0;Zona inferior da cuba;38;;;;;;;46.1;26.1;10.3;29.4;;807.8;3.95;6.5;56.9;;;;;;;;79.1;;8.9;;;;;;;NC;NC;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3026;3;205;;26-02-2014;0;Zona inferior da cuba;14;;;;;;;65.4;45.5;12.4;40.4;;1013.5;4.48;4.1;67.2;;0.8666;;;;;19;87.6;0.138;3.1;;0.017;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;3027;3;205;;10-03-2014;0;Zona inferior da cuba;40;0.05;0.05;1.25;0.05;0.06;;54.2;52.7;13;44.8;;913.6;4.74;4.2;59.1;;0.8666;;3;;;19.1;87.2;0.156;11.1;;0.019;;;;;NC;NC;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;22633;189;Trifásico;FALSE;FALSE;FALSE;Reserva TS;EFACEC;1000;0.4;11;;11;;ENERGOL JSA;;Reserva;NOperacional;3028;ND;210;;02-05-2000;100;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;17;2.6;0.5;1.1;;116;1.38;24;69;;0.86;9.2;1.5;;;21.3;78;0.013;7.4;144;0.02;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;22633;189;Trifásico;FALSE;FALSE;FALSE;Reserva TS;EFACEC;1000;0.4;11;;11;;ENERGOL JSA;;Reserva;NOperacional;3029;ND;210;;23-05-2002;100;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;11.8;2.2;0.9;;;96;0.91;23.6;75.2;;0.859;;2;;;22.3;70.4;0.018;6.4;;0.018;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;22633;189;Trifásico;FALSE;FALSE;FALSE;Reserva TS;EFACEC;1000;0.4;11;;11;;ENERGOL JSA;;Reserva;NOperacional;3030;ND;210;;22-09-2004;100;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;38.2;3.4;0.8;1.2;0.6;211.3;1.72;20.9;69.6;;0.864;;1.5;;;23.9;73.7;0.033;10.1;;0.021;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;22633;189;Trifásico;FALSE;FALSE;FALSE;Reserva TS;EFACEC;1000;0.4;11;;11;;ENERGOL JSA;;Reserva;NOperacional;3031;ND;210;;24-10-2006;100;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;35.2;3.9;1;1.8;;209.5;1.9;22.8;70.3;;0.8645;;1.5;;;20.1;73.4;0.029;7.7;;0.018;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;22633;189;Trifásico;FALSE;FALSE;FALSE;Reserva TS;EFACEC;1000;0.4;11;;11;;ENERGOL JSA;;Reserva;NOperacional;3032;ND;210;;14-10-2008;100;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;30.6;3.9;0.4;1.3;;212.3;1.92;25.4;81.8;;0.8647;;1.5;;;19.5;79.1;0.023;8.4;;0.018;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;22633;189;Trifásico;FALSE;FALSE;FALSE;Reserva TS;EFACEC;1000;0.4;11;;11;;ENERGOL JSA;;Reserva;NOperacional;3033;ND;210;;07-08-2012;100;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;41;3.4;0.3;1.2;;240.2;1.88;17.6;60;;0.8613;9.1733;1.5;;;19.2;77.8;0.026;7.1;146;0.022;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;22633;189;Trifásico;FALSE;FALSE;FALSE;Reserva TS;EFACEC;1000;0.4;11;;11;;ENERGOL JSA;;Reserva;NOperacional;3034;ND;210;;26-02-2014;100;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;35;4.5;2.1;1.8;;252.4;2.09;19.1;67.9;;0.8613;;1.5;;;20.5;94.8;0.034;4.6;;0.018;;;;;NC;NC;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;C 11892;185;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;1.1;Auxiliar;Operacional;3035;ND;206;;15-09-1999;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;8;7.2;5.3;16;14;82;1.43;12;64;;0.851;7.8;3;;;27.7;67.4;0.009;12.6;;0.013;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;C 11892;185;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;1.1;Auxiliar;Operacional;3036;ND;206;;29-03-2001;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;4.9;5.8;4.3;17.9;9.2;64.2;1.24;16.6;62.3;;0.849;7.8;3;;;27.7;88.3;0.012;7.6;140;0.012;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;C 11892;185;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;1.1;Auxiliar;Operacional;3037;ND;206;;23-05-2002;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;11;6.8;7.2;24.9;13.3;82.3;1.79;24.8;94.3;;0.848;;3;;;23.9;56.2;0.018;7.6;;0.014;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;C 11892;185;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;1.1;Auxiliar;Operacional;3038;ND;206;;22-09-2004;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;28;9;7.8;41.9;17.1;130.9;2.72;17.8;71.6;;0.853;;3;;;25.9;80.4;0.04;8.7;;0.014;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;C 11892;185;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;1.1;Auxiliar;Operacional;3039;ND;206;;24-10-2006;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;26.4;8.4;9;46.8;23.6;126;2.93;19.4;68.6;;0.8548;;3;;;21.5;54.9;0.034;10.8;;0.017;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;C 11892;185;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;1.1;Auxiliar;Operacional;3040;ND;206;;14-10-2008;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;19.2;6.7;7.2;46.1;20.3;126.4;2.62;24.7;82.2;;0.855;;3;;;20.5;59.2;0.019;10.8;;0.018;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;C 11892;185;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;1.1;Auxiliar;Operacional;3041;ND;206;;25-05-2010;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;25.5;6.2;6.7;40.8;22.6;126.9;2.68;27.2;80.4;;0.8552;;2.5;;;16.8;89.8;0.02;9.4;;0.02;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;C 11892;185;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;1.1;Auxiliar;Operacional;3042;ND;206;;08-08-2012;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;33.9;4.3;4.4;29.4;23.6;121;2.11;23.9;66.4;;0.8517;7.8372;3;0.011;0.006;18.3;70.2;0.024;9.1;146;0.018;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;C 11892;185;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;1.1;Auxiliar;Operacional;3043;ND;206;;10-03-2014;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;21.4;4.8;6.8;33.7;24.3;108.3;2.21;25.6;72;;0.8517;;2.5;;;19.2;99.3;0.044;7.4;;0.016;;;;;NC;NC;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;13055 C;186;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3044;ND;207;;27-07-1998;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;27.7;53.4;38.9;131.4;31.4;428.4;2.1;5.7;73;;;;;;;;;;14.8;;;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;13055 C;186;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3045;ND;207;;02-05-2000;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;4.4;5.2;161;2.7;;697;2.78;20;80;;0.88;10.5;0.5;;;45;80;0.003;5.9;143;0.007;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;13055 C;186;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3046;ND;207;;22-08-2000;0;Zona inferior da cuba;22;;;;;;;5.3;0.5;0.4;0.2;0.3;22;0.16;12;40;;;;;;;;;;4.9;;;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;13055 C;186;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3047;ND;207;;23-05-2002;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;7.9;4.8;38.4;7.6;0.6;56.9;0.35;29.3;96.7;;0.877;;0.5;;;42.3;72.3;0.005;3.1;;0.004;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;13055 C;186;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3048;ND;207;;22-09-2004;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;33.8;2.9;1;1.7;0.9;145.6;1.12;16.6;53;;0.883;;0.5;;;47.3;67.4;0.019;5.8;;0.006;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;13055 C;186;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3049;ND;207;;24-10-2006;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;23.2;2.6;1.2;2.2;1.6;138.3;1.34;19.5;53;;0.8837;;0.5;;;38.8;77.8;0.005;6.5;;0.006;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;13055 C;186;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3050;ND;207;;14-10-2008;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;20.3;4;1;3;0.4;276.7;1.48;21.6;67.2;;0.8838;;0.5;;;39.4;61.2;0.003;3.8;;0.004;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;13055 C;186;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3051;ND;207;;25-05-2010;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;19.8;4.3;1.2;4.3;;253.7;2.11;23.2;67.9;;0.8837;;0.5;;;39.4;69.8;0.001;5.4;;0.004;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;13055 C;186;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3052;ND;207;;08-08-2012;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;40.6;4.7;1.4;4.3;;295.7;1.8;17.1;59;;0.8804;;0.5;;;38.9;74.1;0.002;7.1;;0.004;;;;;PC;NC;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;13055 C;186;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3053;ND;207;;26-02-2014;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;36;5.8;2.9;6.6;;274.7;1.8;17.7;63.8;;0.8804;;0.5;;;38.9;84.1;0.001;2.4;;0.008;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;14279;187;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3054;ND;208;;15-09-1999;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;14;2;0.9;1.2;;90;1.39;25;67;;0.856;8.2;1.5;;;23.7;54.3;0.024;12.4;;0.011;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;14279;187;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3055;ND;208;;29-03-2001;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;13.6;2.2;0.8;1.1;;102.4;1.3;24.7;67.5;;0.855;8.2;1.5;;;25.8;90.4;0.022;6.3;144;0.01;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;14279;187;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3056;ND;208;;23-05-2002;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;13;2.4;4.6;1.6;;92;1.11;25.4;75.4;;0.852;;1.5;;;23.4;81.2;0.023;7.7;;0.012;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;14279;187;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3057;ND;208;;22-09-2004;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;44;3.3;;;;205.1;1.91;23.3;72.9;;0.858;;1.5;;;25;47.5;0.044;10.9;;0.011;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;14279;187;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3058;ND;208;;24-10-2006;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;19.2;2.4;1.1;1.3;;109.9;1.96;30.1;73.2;;0.8595;;1.5;;;20.2;46.9;0.034;10.4;;0.014;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;14279;187;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3059;ND;208;;14-10-2008;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;15.2;2.4;0.7;1.2;;117.6;1.89;33.3;83.6;;0.8597;;1.5;;;20.5;58.7;0.031;10.1;;0.016;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;14279;187;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3060;ND;208;;25-05-2010;0;Zona inferior da cuba;21;0.05;0.05;0.06;0.05;0.05;;6.5;1.9;0.6;1.2;;67.2;2.17;32.6;72.7;;0.8597;;1.5;;;21.1;66.2;0.032;13.9;;0.012;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;14279;187;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3061;ND;208;;08-08-2012;0;Zona inferior da cuba;24;0.05;0.05;0.1;0.05;0.05;;25.1;1.9;0.4;0.9;;108.4;1.58;25.6;61;;0.8567;;2;;;20.9;77.3;0.033;12.3;;0.013;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;14279;187;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;3062;ND;208;;26-02-2014;0;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;19.1;3.1;1.3;1.6;;103.1;1.77;26.4;66.3;;0.8567;;1.5;;;20.7;85.7;0.047;5.5;;0.013;;;;;NC;NC;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;862;188;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;315;0.4;30;;30;;;;Auxiliar;Operacional;3063;ND;209;;07-12-2012;0;Zona inferior da cuba;18;0.05;0.05;0.19;0.05;0.05;;15;80.4;11.2;19.9;;782.9;3.69;6;58.4;;0.8787;13.682;3.5;0.021;0.009;20.3;89.1;0.12;8.8;144;0.118;;;;;--;--;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;862;188;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;315;0.4;30;;30;;;;Auxiliar;Operacional;3064;ND;209;;10-03-2014;0;Zona inferior da cuba;24;0.05;0.05;0.24;0.05;0.05;;12.8;73.2;7.8;20.8;;632.6;3.87;12.7;70;;0.8786;13.5343;3.5;0.024;0.002;20.9;61.1;0.144;8.2;146;0.108;;;;;NC;NC;;;;02-05-2017 13:58;historico_central_valeira_15092014.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Fases;LEL 8942;230;Trifásico;TRUE;FALSE;FALSE;1TP;;;;;;;;;;Principal;NOperacional;3065;ND;249;;27-04-1998;0;Zona inferior da cuba;27;0.13;0.05;3.24;0.05;0.05;;133;667;1598;197;28;300;1.9;17;71;;;;;;;;39.1;;25.4;;;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Fases;LEL 8942;230;Trifásico;TRUE;FALSE;FALSE;1TP;;;;;;;;;;Principal;NOperacional;3066;ND;249;;22-09-1998;0;Zona inferior da cuba;20;0.05;0.05;3;0.05;0.05;;28.4;305.7;975.6;137.8;15.2;279.1;1.9;24.8;73.6;;0.859;8.9;5;;;20.1;70.2;0.085;11.2;;0.033;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Fases;LEL 8942;230;Trifásico;TRUE;FALSE;FALSE;1TP;;;;;;;;;;Principal;NOperacional;3067;ND;249;;21-04-1999;0;Zona inferior da cuba;27;0.05;0.05;3.28;0.05;0.05;;7.9;68.8;268.3;50.6;0.1;103.2;0.94;26;67.2;;;;;;;;81.2;;11;;;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Fases;B 45265;231;Trifásico;TRUE;FALSE;FALSE;3TP;;;;;;;;;;Principal;NOperacional;3068;ND;250;;22-09-1998;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;9.4;2.4;3.6;2;;15.8;0.7;29.7;72.9;;;;;;;;37.1;;29.9;;;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Fases;B 45265;231;Trifásico;TRUE;FALSE;FALSE;3TP;;;;;;;;;;Principal;NOperacional;3069;ND;250;;21-04-1999;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;3.7;1.4;;1.2;;6.2;0.49;34;80.9;;0.86;8.7;2;;;26.3;55.5;0.03;22.7;140;0.015;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3070;1;246;;22-08-2000;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;2.4;1.4;0.3;1.4;;18;0.42;13;40;;0.881;10.3;0.5;;;44.9;65.2;0.004;11;144;0.007;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3071;1;246;;21-08-2001;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;28.8;34.1;8.7;91.2;;93.7;2.91;12.4;66.9;;0.88;10.4;0.5;;;30.1;31.2;0.012;26.1;146;0.006;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3072;1;246;;22-05-2002;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;60.9;13.4;35.4;79.8;12.2;102.7;2.78;17.4;79.9;;0.876;;0.5;;;30.8;40.8;0.015;28.6;;0.004;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3073;1;246;;25-02-2003;0;Zona inferior da cuba;23;;;;;;;153.7;9.3;3.9;50.4;;251.2;3.46;11.6;59.2;;0.879;;1;;;28.4;30.4;0.032;28.8;;0.006;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3074;1;246;;12-12-2003;0;Zona inferior da cuba;32;;;;;;;110.9;5.1;2.4;24.8;;172;2.6;22.4;65.3;;;;;;;;30.4;;27;;;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3075;1;246;;30-06-2004;0;Zona inferior da cuba;26;0.05;0.05;0.15;0.05;0.05;;77.7;3.1;2;17.2;;137.9;2.12;24.7;65.6;;0.883;;1;;;22.6;39.1;0.053;20.4;;0.016;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3076;1;246;;03-11-2005;0;Zona inferior da cuba;20;0.05;0.05;0.06;0.05;0.05;;56.3;8.8;39;6.6;0.7;123.1;1.84;27.1;64.4;;0.8824;;1;;;23.4;33;0.034;15.1;;0.01;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3077;1;246;;12-07-2007;0;Zona inferior da cuba;31;0.05;0.05;0.27;0.05;0.05;;34.4;2.3;1.2;1.9;;152.3;3.1;21.4;57.6;;0.8822;;1;;;21.8;35.7;0.054;30.6;;0.009;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3078;1;246;;24-10-2008;0;Zona inferior da cuba;16;0.05;0.05;0.3;0.05;0.05;;26.9;3.6;2.9;2.1;;172;3.48;31.7;77;;0.8824;;1.5;;;21.7;45.4;0.053;17.2;;0.009;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3079;1;246;;11-11-2009;0;Zona inferior da cuba;24;0.05;0.05;0.33;0.05;0.05;;1;1.6;0.4;1.2;0.2;42.3;2.04;33.2;72.1;;0.8824;;1.5;;;21.2;26.6;0.051;28.4;;0.01;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3080;1;246;;26-05-2010;0;Zona inferior da cuba;29;0.05;0.05;0.48;0.05;0.05;;28.9;3.7;1.8;2.7;;247.4;6.86;27.9;72.7;;0.8825;;1.5;;;20.4;30.4;0.057;22.8;;0.007;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3081;1;246;;27-04-2011;0;Zona inferior da cuba;38;0.05;0.05;0.46;0.05;0.05;;15.7;2.3;1.1;1.5;;137.1;3.81;30.2;74;;0.8791;;1.5;;;19.2;33;0.05;16.6;;0.01;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3082;1;246;;10-12-2012;0;Zona inferior da cuba;10;0.05;0.05;0.43;0.05;0.05;;9.8;2.6;1.6;1.3;;104.4;2.34;28;65.4;;0.8791;10.2816;1.5;0.015;0.006;20.7;40.8;0.064;9;147.5;0.008;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3083;1;246;;18-04-2013;0;Zona inferior da cuba;26;0.05;0.05;0.45;0.05;0.05;;20.4;7;2.4;1.4;;187.8;3.58;18.2;56.1;;0.8791;10.2803;1.5;0.017;0.005;20;26.1;0.077;30.6;148;0.007;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3084;1;246;;10-03-2014;0;Zona inferior da cuba;32;0.05;0.05;0.53;0.05;0.05;;17.4;3.8;2.5;1.8;;156.7;3.61;25;63.3;;0.8791;10.3783;1.5;0.011;0.002;21.2;42.9;0.069;30.2;148.5;0.006;;;;;NC;NC;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3085;2/3;247;;25-02-2003;0;Zona inferior da cuba;22;;;;;;;93.7;75.2;17.1;131.9;;216.4;2.51;5.4;47.9;;0.877;;0.5;;;30.1;24.9;0.012;38.2;;0.002;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3086;2/3;247;;12-12-2003;0;Zona inferior da cuba;26;;;;;;;166;23.9;11.7;114.3;;242.3;2.76;12.2;63.4;;;;;;;;16;;37.6;;;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3087;2/3;247;;30-06-2004;0;Zona inferior da cuba;26;0.05;0.05;0.19;0.05;0.05;;130.2;9.4;7.7;70.7;;195.1;2.26;18.5;64.7;;0.884;;1;;;23.6;30.7;0.044;27.6;;0.007;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3088;2/3;247;;03-11-2005;0;Zona inferior da cuba;22;0.05;0.05;0.15;0.05;0.05;;80.3;3.8;2.4;6.5;;177.8;2.54;24.9;67.2;;0.8822;;1;;;23.4;28.9;0.047;15.9;;0.007;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3089;2/3;247;;24-10-2008;0;Zona inferior da cuba;16;0.05;0.05;0.31;0.05;0.05;;25.7;3.1;1.2;1.3;;206.7;2.21;31.9;81.8;;0.8809;;1.5;;;21.4;83.8;0.053;11.9;;0.009;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3090;2/3;247;;11-11-2009;0;Zona inferior da cuba;23;0.05;0.05;0.34;0.05;0.05;;25.9;2.3;0.9;1.2;;150.2;2.2;30.6;75.6;;0.881;;1.5;;;20.2;61.7;0.053;12.9;;0.008;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3091;2/3;247;;26-05-2010;0;Zona inferior da cuba;28;0.05;0.05;0.49;0.05;0.05;;49.4;3.9;2.5;2.2;;339.7;5.24;25.6;75.3;;0.8813;;1.5;;;20.7;42.1;0.069;13.2;;0.012;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3092;2/3;247;;27-04-2011;0;Zona inferior da cuba;39;0.05;0.05;0.57;0.05;0.05;;33.7;4;4.4;2.1;;232;3.39;28;76.2;;0.8776;;1.5;;;18.7;43.2;0.057;13.9;;0.011;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3093;2/3;247;;10-12-2012;0;Zona inferior da cuba;10;0.05;0.05;0.69;0.05;0.05;;19.1;4.1;5.8;2.4;;166.4;2.34;26.4;63.8;;0.8776;10.1249;1.5;0.016;0.006;19.6;66;0.079;11.1;147.5;0.01;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3094;2/3;247;;18-04-2013;0;Zona inferior da cuba;26;0.05;0.05;0.7;0.05;0.05;;39.3;8.4;7.5;2.9;;318.9;4.08;20.4;59.1;;0.8777;10.0951;1.5;0.017;0.006;19.8;27.7;0.087;21.2;146;0.01;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3095;2/3;247;;10-03-2014;0;Zona inferior da cuba;31;0.05;0.05;0.9;0.05;0.05;;18.7;7.4;17.9;5.1;;234.7;3.98;24.8;65.8;;0.8777;10.1346;2;0.014;0.004;19.4;72;0.09;19.8;148.5;0.014;;;;;NC;NC;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3096;2/3;247;;30-04-2014;0;Zona inferior da cuba;20;;;;;;;3405.3;568.7;2716.4;215;5029.2;744.9;4.31;23.1;68.9;;;;;;;;41.6;;7.8;;;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Relé de Buchholz;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;3097;2/3;301;;30-04-2014;0;Relé do Buchholz;;;;;;;;236023.3;11458.3;22028.2;851.5;64288.9;51878.1;2.15;54.6;118;;;;;;;;;;;;;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Fases;B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;3098;ND;248;;22-09-1998;100;Zona inferior da cuba;20;0.05;0.05;0.69;0.05;0.06;;78.3;89.7;30.6;194.4;;803.3;12.3;10.7;78;;;;;;;;77.4;;7;;;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Fases;B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;3099;ND;248;;21-04-1999;100;Zona inferior da cuba;27;0.05;0.05;0.67;0.05;0.05;;67;67.5;21.1;170.8;;574.8;10.86;12;68;;0.865;13.6;2;;;22.2;79.2;0.106;11.9;150;0.558;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Fases;B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;3100;ND;248;;22-08-2000;100;Zona inferior da cuba;20;0.05;0.05;0.65;0.05;0.09;;5.8;22;9.4;94;;160;5.33;17;56;;0.866;13.5;2.5;;;21.8;84.8;0.105;7.2;152;0.72;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Fases;B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;3101;ND;248;;21-08-2001;100;Zona inferior da cuba;28;0.05;0.05;0.53;0.05;0.05;;30.4;10.2;6.6;44.4;;313.7;4.01;13.2;61.9;;0.86;11.4;2;;;18;58.6;0.089;13.6;156;0.438;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Douro;Varosa;48;ND;Silver;Base;PRO;Em Exploração;Fases;B 124415;229;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;3102;ND;248;;30-04-2014;100;Zona inferior da cuba;20;0.05;0.05;0.22;0.05;0.05;;18.9;2.2;3.7;40.4;;56.8;1.83;24.6;67.3;;0.861;11.5372;2;0.017;0.008;18.4;84.4;0.101;3.7;148;0.419;;;;;--;--;;;;02-05-2017 14:52;historico_central_varosa_15092014.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3103;1;304;1608151;06-12-2016;0;Cuba Ponto Inferior Fase 0;32.9;;;;;;;24;44;18;51;3;67;2.03;7.9;34.6;Estado normal;;;;;;;87;;4;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 15:23;_skypper_DTM_EHG_16set_31dez.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3104;1;305;1608152;06-12-2016;0;Cuba Ponto Inferior Fase 4;34.2;;;;;;;29;45;17;51;3;77;2.06;5.8;30.5;Estado normal;;;;;;;88;;3;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 15:23;_skypper_DTM_EHG_16set_31dez.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3105;1;306;1608153;06-12-2016;0;Cuba Ponto Inferior Fase 8;33.8;;;;;;;27;45;17;51;3;73;2.06;6.8;32.6;Estado normal;;;;;;;77;;3;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 15:23;_skypper_DTM_EHG_16set_31dez.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3106;2;307;1608154;06-12-2016;0;Cuba Ponto Inferior Fase 0;31;;;;;;;115;320;246;87;14;81;2.21;5.1;26.9;Descargas parciais associadas a defeito térmico de elevada temperatura.;;;;;;;70;;3;;;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 15:23;_skypper_DTM_EHG_16set_31dez.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3107;2;308;1608155;06-12-2016;0;Cuba Ponto Inferior Fase 4;33.2;;;;;;;125;330;252;89;15;85;2.24;5;27.6;Descargas parciais associadas a defeito térmico de elevada temperatura.;;;;;;;95;;3;;;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 15:23;_skypper_DTM_EHG_16set_31dez.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3108;2;309;1608156;06-12-2016;0;Cuba Ponto Inferior Fase 8;34.3;;;;;;;105;323;254;90;15;77;2.24;6.9;31.4;Descargas parciais associadas a defeito térmico de elevada temperatura.;;;;;;;94;;8;;;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 15:23;_skypper_DTM_EHG_16set_31dez.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3109;1;302;1608145;05-12-2016;0;Cuba Ponto Inferior Fase 0;29.3;;;;;;;3;46;1;84;0.5;43;4.55;8.3;34.8;Estado normal;;;;;;;79;;6;;;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 15:23;_skypper_DTM_EHG_16set_31dez.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3110;1;396;1608146;05-12-2016;0;Cuba Ponto Inferior Fase 4;29.8;;;;;;;3;48;1;83;0.5;50;4.64;4.8;26.7;Estado normal;;;;;;;86;;5;;;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 15:23;_skypper_DTM_EHG_16set_31dez.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3111;1;397;1608147;05-12-2016;0;Cuba Ponto Inferior Fase 8;29.8;;;;;;;3;48;1;83;0.5;49;4.63;5.2;27.6;Estado normal;;;;;;;88;;6;;;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 15:23;_skypper_DTM_EHG_16set_31dez.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3112;2;303;1608148;05-12-2016;0;Cuba Ponto Inferior Fase 0;34.3;;;;;;;22;137;109;92;0.5;36;4.21;4.9;24.5;Defeito térmico de elevada temperatura;;;;;;;87;;6;;;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita dentro de cerca de 6 meses;04-05-2017 15:23;_skypper_DTM_EHG_16set_31dez.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3113;2;398;1608149;05-12-2016;0;Cuba Ponto Inferior Fase 4;34.4;;;;;;;22;135;110;93;0.5;34;4.15;6.2;26;Defeito térmico de elevada temperatura;;;;;;;79;;5;;;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita dentro de cerca de 6 meses;04-05-2017 15:23;_skypper_DTM_EHG_16set_31dez.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3114;2;399;1608150;05-12-2016;0;Cuba Ponto Inferior Fase 8;33.9;;;;;;;22;135;110;92;0.5;34;4.18;6.6;29.9;Defeito térmico de elevada temperatura;;;;;;;76;;6;;;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita dentro de cerca de 6 meses;04-05-2017 15:23;_skypper_DTM_EHG_16set_31dez.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3115;2;330;1606366;07-10-2016;0;Cuba Ponto Inferior (F);26.8;;;;;;;670;0.5;0.5;331;60;601;7.14;22.5;74.6;Defeito térmico de elevada temperatura;;;;;;;82;;8;;;OK;;;;;;;;Realizar ensaios eléctricos no imediato.;04-05-2017 16:02;_skypper_DTM_16set_31dez.xlsx
Tejo-Mondego;Aguieira;2;4;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fases;12987;268;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;3500;12;30;;30;01-01-1978;ESSO UNIVOLT N 62;5;Auxiliar;Operacional;3116;4;321;1606993;28-10-2016;0;Cuba Ponto Inferior (F);18.6;0.05;0.05;0.05;0.05;0.05;Papel normal;114;19;51;4;476;48;0.88;31.5;71.8;Descargas eléctricas de baixa energia.;0.8728;;0.5;;;38;59;0.02;5;;0.005;OK;;;;;;;;Nova colheita dentro de cerca de 1 mês. Realização de ensaios eléctricos.;04-05-2017 16:02;_skypper_DTM_16set_31dez.xlsx
Tejo-Mondego;Aguieira;2;4;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fases;12987;268;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;3500;12;30;;30;01-01-1978;ESSO UNIVOLT N 62;5;Auxiliar;Operacional;3117;4;321;1607703;22-11-2016;0;Cuba Ponto Inferior (F);11.8;;;;;;;100;19;52;3;529;42;0.8;31.8;69.9;Estado normal;;;;;;;;;;;;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:02;_skypper_DTM_16set_31dez.xlsx
Tejo-Mondego;Aguieira;2;4;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Ruptor;12987;268;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;3500;12;30;;30;01-01-1978;ESSO UNIVOLT N 62;5;Auxiliar;Operacional;3118;4;395;1607704;22-11-2016;0;Regulador em Carga - Ruptor (Rp);;;;;;;;1;418;375;19;0.5;100;1.19;27;58.3;Estado normal;;;;;;;;;;;;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:02;_skypper_DTM_16set_31dez.xlsx
Tejo-Mondego;Aguieira;2;1;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11144;258;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);SIEMENS;36000;21.6;36;;36;01-01-1978;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3119;1;312;03748/16-TE/MI;09-06-2016;0;Cuba Ponto Inferior (F);31.6;0.05;0.05;0.44;0.05;0.05;;1;2;1;1;0.5;80;1.96;27.7;62.7;;0.8623;9.022;4;0.02;0.01;20;66;0.04;10;148;0.027;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Aguieira;2;1;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11145;259;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);SIEMENS;36000;21.6;36;;36;01-01-1978;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3120;1;311;03749/16-TE/MI;09-06-2016;0;Cuba Ponto Inferior (F);34.2;0.05;0.05;0.43;0.05;0.05;;2;2;0.5;1;0.5;97;2.02;27;63.3;;0.8614;9.099;4;0.02;0.01;19;84;0.05;7;148;0.03;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Aguieira;2;1;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11143;260;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);SIEMENS;36000;21.6;36;;36;01-01-1978;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3121;1;313;03750/16-TE/MI;09-06-2016;0;Cuba Ponto Inferior (F);32.7;0.05;0.05;0.82;0.05;0.05;;1;1;2;1;0.5;78;1.76;28;64;;0.8615;9.074;4;0.02;0.01;19;66;0.04;9;146;0.03;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Aguieira;2;2;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11146;261;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3122;2;314;03751/16-TE/MI;09-06-2016;0;Cuba Ponto Inferior (F);31.6;0.05;0.05;0.12;0.05;0.05;;4;2;1;0.5;4;78;1.16;28.3;62.1;;0.8665;9.769;1;0.02;0.01;35;68;0.02;6;152;0.012;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Aguieira;2;2;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11147;262;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3123;2;315;03752/16-TE/MI;09-06-2016;0;Cuba Ponto Inferior (F);32.8;0.05;0.05;0.24;0.05;0.05;;2;1;0.5;0.5;0.5;96;1.56;28.5;63.6;;0.8665;9.836;1;0.02;0.01;34;86;0.02;7;152;0.016;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Aguieira;2;2;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11148;263;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3124;2;316;03753/16-TE/MI;09-06-2016;0;Cuba Ponto Inferior (F);30.7;0.05;0.05;0.13;0.05;0.05;;1;1;0.5;0.5;0.5;73;1.37;27.5;60;;0.8665;9.771;1;0.02;0.01;35;50;0.02;6;152;0.008;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Aguieira;2;3;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11149;264;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3125;3;317;03754/16-TE/MI;08-06-2016;0;Cuba Ponto Inferior (F);34;0.05;0.05;0.16;0.05;0.05;;1;1;2;0.5;0.5;87;1.47;27.2;60.6;;0.8624;8.923;3;0.02;0.01;22;92;0.03;7;148;0.02;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Aguieira;2;3;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11152;265;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3126;3;318;03755/16-TE/MI;08-06-2016;0;Cuba Ponto Inferior (F);30.1;0.05;0.05;0.39;0.05;0.05;;1;1;0.5;0.5;0.5;79;1.3;27.3;60.6;;0.8616;8.984;3;0.02;0.01;21;100;0.03;9;148;0.021;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Aguieira;2;3;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11150;266;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3127;3;319;03756/16-TE/MI;08-06-2016;0;Cuba Ponto Inferior (F);31.8;0.05;0.05;0.15;0.05;0.05;;1;1;0.5;0.5;0.5;64;1.44;27.3;60.1;;0.8615;8.919;3;0.02;0.01;22;51;0.02;8;148;0.018;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
