CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Tejo-Mondego;Aguieira;2;ND;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11151;267;Monofásico;FALSE;FALSE;FALSE;Reserva;SIEMENS;36000;21.3;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Reserva;NOperacional;3128;ND;320;03757/16-TE/MI;08-06-2016;100;Cuba Ponto Inferior (F);21.8;0.05;0.05;0.05;0.05;0.05;;7;2;1;1;0.5;257;1.88;19.4;66.6;;0.8617;;1;;;26;94;0.02;4;;0.006;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Fases;19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3129;1/2;347;03593/16-TE/MI;27-05-2016;0;Cuba Ponto Inferior (F);26.7;0.05;0.05;0.43;0.05;0.05;;1;3;1;2;0.5;165;2.68;25.8;62;;0.8692;;1;;;32;43;0.02;11;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Belver;29;3/4;Silver;Base;PRO;Em Exploração;Fases;19290 C;298;Trifásico;FALSE;FALSE;TRUE;3/4TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1979;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3130;3/4;348;03594/16-TE/MI;27-05-2016;0;Cuba Ponto Inferior (F);26.3;0.05;0.05;0.7;0.05;0.05;;105;4;3;5;0.5;359;4.13;14.5;65.8;;0.8694;;1.5;;;21;60;0.06;13;;0.005;;;;;;;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Belver;29;5;Silver;Base;PRO;Em Exploração;Fases;F001547.01;299;Trifásico;FALSE;FALSE;FALSE;5TP;EFACEC;20000;6.35;63.6;;63.6;01-01-2014;NYNAS NYTRO TAURUS;6;Principal;Operacional;3131;5;349;03595/16-TE/MI;27-05-2016;0;Cuba Ponto Inferior (F);19.9;0.05;0.05;0.05;0.05;0.05;;6;41;2;97;0.5;182;0.95;6.2;46.3;;0.8709;;0.5;;;34;90;0.02;3;;0.006;;;;;;;;;Nova colheita dentro de cerca de 3 meses;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Belver;29;6;Silver;Base;PRO;Em Exploração;Fases;C 12728;300;Trifásico;FALSE;FALSE;TRUE;6TP;EFACEC;36300;6.35;63.53;;63.53;01-01-1994;TECHNOL;10.9;Principal;Operacional;3132;6;350;03596/16-TE/MI;27-05-2016;0;Cuba Ponto Inferior (F);32.5;0.05;0.05;0.05;0.05;0.05;;7;4;1;3;0.5;249;4.49;25.3;61.8;;0.849;7.733;1;0.02;0.01;31;54;0.02;13;152;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Belver;29;ND;Silver;Base;PRO;Em Exploração;Fases;19282 C;301;Trifásico;TRUE;FALSE;FALSE;6TP (BV) / Reserva;EFACEC;36300;6.35;63.6;;63.6;01-01-1979;NYNAS NYTRO 11 EN;11.9;Reserva;NOperacional;3133;ND;351;03597/16-TE/MI;27-05-2016;100;Cuba Ponto Inferior (F);17.8;0.05;0.05;1.88;0.05;0.05;;1;1;1;1;0.5;28;0.74;29.4;64.6;;0.8669;10.02;1;0.02;0.01;31;73;0.02;5;152;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3134;1;327;02988/16-TE/MI;12-05-2016;0;Cuba Ponto Inferior (F);32;0.05;0.05;0.05;0.05;0.05;;38;13;2;19;0.5;326;3.28;10.5;60.3;;0.8702;;0.5;;;32;38;0.02;13;;0.016;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Bouçã;30;2;Standard;Base;PRO;Em Exploração;Fases;89560;275;Trifásico;FALSE;FALSE;TRUE;2TP;ABB;28000;6;165;;165;01-01-2007;NYNAS NYTRO TAURUS;14.4;Principal;Operacional;3135;2;328;02989/16-TE/MI;12-05-2016;0;Cuba Ponto Inferior (F);27;0.05;0.05;0.05;0.05;0.05;;4;51;3;153;0.5;84;0.92;5.2;67.8;;0.8673;;0.5;;;32;65;0.02;7;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3136;1;326;02990/16-TE/MI;12-05-2016;0;Cuba Ponto Inferior (F);11.4;0.05;0.05;0.05;0.05;0.05;;32;2;0.5;1;0.5;93;0.6;26.9;60.5;;0.8722;;0.5;;;41;75;0.02;3;;0.013;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10234;307;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2000;6.3;30;;30;01-01-1988;;1.03;Principal;Operacional;3137;1;356;03598/16-TE/MI;24-05-2016;0;Cuba Ponto Inferior (F);38.7;0.06;0.05;1.94;0.05;0.08;;50;45;132;32;26;540;9.33;17.3;59.9;;0.8659;;2;;;20;45;0.06;11;;0.012;;;;;;;;;Nova colheita dentro de cerca de 3 meses;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10243 2;308;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;50;0.4;30;;30;01-01-1988;;0.12;Auxiliar;Operacional;3138;1;357;03599/16-TE/MI;24-05-2016;0;Cuba Ponto Inferior (F);27.2;0.05;0.05;0.05;0.05;0.05;;25;1;0.5;1;0.5;36;1.25;27.8;63;;0.8496;7.908;2;0.02;0.01;18;51;0.03;18;148;0.029;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3139;1;329;02991/16-TE/MI;13-05-2016;0;Cuba Ponto Inferior (F);24.9;0.07;0.05;0.77;0.05;0.27;;41;54;52;27;0.5;692;8.48;14.6;61.6;;0.8728;;3.5;;;22;52;0.07;17;;0.019;;;;;;;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3140;2;330;02992/16-TE/MI;13-05-2016;0;Cuba Ponto Inferior (F);26.7;0.05;0.05;0.28;0.05;0.06;;57;165;175;68;0.5;647;7.25;15.4;61;;0.8666;;3;;;22;72;0.06;11;;0.036;;;;;;;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Caldeirão;31;1;Standard;Base;PRO;Em Exploração;Fases;LEL 41056;257;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;40000;6.3;63;;63;01-01-1992;NYNAS NYTRO TAURUS;9.35;Principal;Operacional;3141;1;310;02993/16-TE/MI;12-05-2016;0;Cuba Ponto Inferior (F);19.4;0.05;0.05;0.25;0.05;0.05;;4;3;2;2;0.5;76;1.3;27;62.4;;0.8668;;0.5;;;30;57;0.02;8;;0.01;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10083 A;282;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3142;1;401;03603/16-TE/MI;23-05-2016;0;Cuba Ponto Inferior (F);30.2;0.05;0.05;0.05;0.05;0.05;;4;23;1;54;0.5;70;1.86;3.8;19.2;;0.8662;;0.5;;;37;72;0.02;10;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10084 A;283;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3143;2;402;03604/16-TE/MI;23-05-2016;0;Cuba Ponto Inferior (F);32.7;0.05;0.05;0.05;0.05;0.05;;5;17;1;26;0.5;72;1.33;7.8;25.4;;0.8653;;0.5;;;39;88;0.02;10;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Castelo do Bode;56;3;Silver;Ponta;PRO;Em Exploração;Fases;C 10085 A;284;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3144;3;334;03605/16-TE/MI;23-05-2016;0;Cuba Ponto Inferior (F);29.1;0.05;0.05;0.05;0.05;0.05;;9;30;13;61;0.5;71;2.33;10.9;44.4;;0.8676;;0.5;;;35;63;0.02;11;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19418 C;285;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;400;0.4;10;;10;01-01-1983;SHELL DIALA D;1.68;Auxiliar;Operacional;3145;ND;335;03606/16-TE/MI;23-05-2016;0;Cuba Ponto Inferior (F);25.3;0.05;0.05;0.05;0.05;0.05;;16;4;1;2;0.5;219;2.24;20.3;56.7;;0.8691;;0.5;;;34;79;0.02;10;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19419 C;286;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;1000;0.4;10;;10;01-01-1983;SHELL DIALA D;1.84;Auxiliar;Operacional;3146;ND;336;03607/16-TE/MI;23-05-2016;0;Cuba Ponto Inferior (F);17.9;0.05;0.05;0.05;0.05;0.05;;8;1;0.5;1;0.5;49;1.05;27.6;67.1;;0.8553;;3;;;22;90;0.02;8;;0.012;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;13018 C;293;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3147;ND;343;03611/16-TE/MI;25-05-2016;0;Cuba Ponto Inferior (F);18.5;0.05;0.05;0.05;0.05;0.05;;32;6;1;10;0.5;162;2.9;18.8;63.9;;0.8646;;0.5;;;25;82;0.03;7;;0.028;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;13017 C;294;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3148;ND;344;03612/16-TE/MI;25-05-2016;0;Cuba Ponto Inferior (F);19.4;0.05;0.05;0.05;0.05;0.05;;20;31;45;76;0.5;238;2.18;14.9;66.3;;0.8661;;2;;;25;88;0.02;10;;0.015;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Desterro;57;1/2;Standard;Base;PRO;Em Exploração;Fases;C 12867;313;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;15000;4;66.5;;66.5;01-01-1994;ESSO UNIVOLT N 52;5.5;Principal;Operacional;3149;1/2;362;02977/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior (F);16.7;0.05;0.05;0.05;0.05;0.05;;9;1;2;0.5;0.5;63;1.66;27;59.6;;0.8454;;1;;;33;53;0.02;22;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Ermida;58;1;;;PRE;Em Exploração;Fases;LEL 3124;328;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;200;0.231;15;;15;01-01-1965;SHELL DIALA D;0.225;Principal;Operacional;3150;1;377;03762/16-TE/MI;08-06-2016;0;Cuba Ponto Inferior (F);28.9;0.09;0.05;3.27;0.05;0.07;;3;2;0.5;0.5;0.5;166;1.81;24;59.3;;0.8765;;2;;;25;52;0.03;16;;0.023;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Ermida;58;2;;;PRE;Em Exploração;Fases;19029;329;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;200;0.4;15;;15;01-01-1977;SHELL DIALA D;0.22;Principal;Operacional;3151;2;378;03763/16-TE/MI;30-05-2016;0;Cuba Ponto Inferior (F);26.7;0.05;0.05;0.05;0.05;0.05;;1;1;0.5;0.5;0.5;29;0.82;24.5;57.8;;0.8765;;1;;;28;68;0.02;17;;0.008;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Ermida II;93;1;;;PRE;Em Exploração;Fases;F001446.01;345;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;9000;6;15;;15;01-01-2014;NYNAS NYTRO TAURUS;3.5;Principal;Operacional;3152;1;394;03764/16-TE/MI;30-05-2016;0;Cuba Ponto Inferior (F);17.4;0.05;0.05;0.05;0.05;0.05;;13;4;1;2;0.5;396;0.85;9.3;35.9;;0.8715;9.669;0.5;0.02;0.01;39;92;0.02;3;152;0.006;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3153;1;340;03608/16-TE/MI;23-05-2016;0;Cuba Ponto Inferior (F);38.7;0.05;0.05;1.16;0.05;0.05;;34;10;2;18;0.5;644;4.72;13.7;56.6;;0.8671;;2;;;19;70;0.06;14;;0.011;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3154;2;341;03609/16-TE/MI;23-05-2016;0;Cuba Ponto Inferior (F);29.3;0.05;0.05;0.42;0.05;0.05;;71;25;5;25;0.5;797;3.61;4.7;60.6;;0.8719;;2.5;;;21;71;0.04;5;;0.025;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3155;3;342;03610/16-TE/MI;23-05-2016;0;Cuba Ponto Inferior (F);39.8;0.05;0.05;0.31;0.05;0.05;;49;22;5;27;0.5;655;3.36;4.3;54.5;;0.8717;;2.5;;;22;47;0.04;7;;0.027;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Pateiro;62;1;;;PRE;Em Exploração;Fases;708958;326;Trifásico;FALSE;FALSE;FALSE;1TP;ASEA;400;3.77;16.5;;16.5;;;;Principal;Operacional;3156;1;375;02994/16-TE/MI;12-05-2016;0;Cuba Ponto Inferior (F);29.7;0.05;0.05;5.73;0.1;0.39;;51;3;1;2;7;152;7.81;23.3;60;;0.858;8.273;4.5;0.02;0.01;19;16;0.11;62;154;0.009;;;;;;;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Ponte de Jugais;42;1;Standard;Base;PRO;Em Exploração;Fases;56312;315;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;10000;4;66;;66;01-01-1995;UNE 21320;4.7;Principal;Operacional;3157;1;364;02978/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior (F);22.3;0.05;0.05;0.05;0.05;0.05;;19;22;131;22;52;217;4.78;24.4;59.5;;0.878;;1;;;27;67;0.02;6;;0.005;;;;;;;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Ponte de Jugais;42;2;Standard;Base;PRO;Em Exploração;Fases;56311;316;Trifásico;FALSE;FALSE;FALSE;2TP;ABB;15000;4;66;;66;01-01-1995;UNE 21320;5.45;Principal;Operacional;3158;2;365;02979/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior (F);24.6;0.05;0.05;0.05;0.05;0.05;;34;7;56;12;17;196;4.73;24.1;58.3;;0.8521;;1;;;21;69;0.04;2;;0.006;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Póvoa;65;1;;;PRE;Em Exploração;Fases;10233;305;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;1500;6.3;30;;30;01-01-1988;;0.9;Principal;Operacional;3159;1;354;03600/16-TE/MI;24-05-2016;0;Cuba Ponto Inferior (F);24.6;0.05;0.05;0.05;0.05;0.05;;14;1;1;0.5;0.5;62;1.08;28.3;64.2;;0.8495;8.005;2;0.02;0.01;20;91;0.03;6;152;0.013;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Póvoa;65;1;;;PRE;Em Exploração;Fases;10243 1;306;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;50;0.4;30;;30;01-01-1988;;0.12;Auxiliar;Operacional;3160;1;355;03601/16-TE/MI;24-05-2016;0;Cuba Ponto Inferior (F);27.2;0.05;0.05;0.05;0.05;0.05;;2;1;1;0.5;0.5;24;1.17;27.7;61;;0.8502;7.969;2.5;0.02;0.01;18;80;0.04;10;146;0.05;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Pracana;19;1/2;Silver;Base;PRO;Em Exploração;Fases;C 12441;288;Trifásico;FALSE;FALSE;TRUE;1TP;EFACEC;20000;6;63.03;;63.03;01-01-1992;SHELL DIALA D;6;Principal;Operacional;3161;1/2;338;03613/16-TE/MI;24-05-2016;0;Cuba Ponto Inferior (F);18.2;0.05;0.05;0.08;0.05;0.05;;12;11;24;6;0.5;135;1.66;26.5;64;;0.8725;;2.5;;;21;79;0.03;4;;0.025;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Pracana;19;3;Silver;Base;PRO;Em Exploração;Fases;C 12442;289;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;30000;6.3;63;;63;01-01-1992;SHELL DIALA D;8.1;Principal;Operacional;3162;3;339;03614/16-TE/MI;24-05-2016;0;Cuba Ponto Inferior (F);19.5;0.05;0.05;0.2;0.05;0.05;;14;6;8;2;3;186;1.77;24.8;61.4;;0.8752;;3;;;19;95;0.06;4;;0.024;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3163;1/2;322;03758/16-TE/MI;09-06-2016;0;Cuba Ponto Inferior (F);28.6;0.05;0.05;1.66;0.05;0.05;;16;4;5;2;37;320;5.66;21.6;58.9;;0.8677;10;2;0.02;0.01;20;53;0.06;12;152;0.007;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Raiva;43;3;Standard;Base;PRO;Em Exploração;Fases;LEL 16637;271;Trifásico;FALSE;TRUE;FALSE;TS2;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.395;Auxiliar;Operacional;3164;3;324;03759/16-TE/MI;09-06-2016;0;Cuba Ponto Inferior (F);31.6;0.05;0.05;0.05;0.05;0.05;;1;2;1;1;0.5;58;1.51;27.6;61.5;;0.8603;8.426;2.5;0.02;0.01;18;81;0.03;9;148;0.025;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Raiva;43;4;Standard;Base;PRO;Em Exploração;Fases;LEL 16638;272;Trifásico;FALSE;TRUE;FALSE;TS3;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.49;Auxiliar;Operacional;3165;4;325;03760/16-TE/MI;09-06-2016;0;Cuba Ponto Inferior (F);29.8;0.05;0.05;0.05;0.05;0.05;;2;3;1;1;0.5;269;1.28;18.6;50;;0.8706;;0.5;;;35;90;0.02;4;;0.006;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3166;ND;323;03761/16-TE/MI;09-06-2016;0;Cuba Ponto Inferior (F);33.4;0.05;0.05;0.05;0.05;0.05;;5;2;1;1;0.5;134;2.5;25.3;63.9;;0.8624;;2.5;;;21;73;0.02;5;;0.023;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Rei de Moinhos;20;1;;;PRE;Em Exploração;Fases;LEL 38407;332;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;1000;0.231;15;;15;01-01-1990;NYNAS NYTRO 11 EN;0.53;Principal;Operacional;3167;1;381;03747/16-TE/MI;07-06-2016;0;Cuba Ponto Inferior (F);19.7;0.05;0.05;0.8;0.05;0.05;;4;5;16;8;0.5;180;6.46;25.1;59.7;;0.8648;;1;;;28;78;0.03;11;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Riba Côa;44;1;;;PRE;Em Exploração;Fases;A 78549;327;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISIENNE;315;0.397;15;;15;01-01-1951;;;Principal;Operacional;3168;1;376;02995/16-TE/MI;12-05-2016;0;Cuba Ponto Inferior (F);17.9;0.05;0.05;2.05;0.05;0.06;;9;3;1;0.5;0.5;129;4.28;22.4;55.4;;0.879;11.18;1.5;0.02;0.01;25;14;0.05;35;158;0.007;;;;;;;;;Nova colheita com periodicidade pré-estabelecida. Secagem do óleo e dos enrolamentos.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Ribafeita;67;1;;;PRE;Em Exploração;Fases;LEL 8588;324;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;630;0.4;15;;15;01-01-1973;;0.495;Principal;Operacional;3169;1;373;03766/16-TE/MI;31-05-2016;0;Cuba Ponto Inferior (F);38.9;0.05;0.05;0.08;0.05;0.05;;8;3;2;1;0.5;248;2.36;19.2;53.1;;0.8774;8.668;3;0.02;0.01;19;38;0.05;29;146;0.03;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Ribafeita;67;2;;;PRE;Em Exploração;Fases;LEL 8585;325;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;630;0.4;15;;15;01-01-1973;;0.495;Principal;Operacional;3170;2;374;03767/16-TE/MI;31-05-2016;0;Cuba Ponto Inferior (F);39.7;0.05;0.05;0.64;0.05;0.05;;8;2;2;0.5;0.5;195;2.37;19.1;55.3;;0.8754;8.382;2.5;0.02;0.01;24;30;0.02;34;146;0.02;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Ribeiradio;21;1;Standard;Ponta;PRO;Em Exploração;Fases;C-0618A;296;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;10800;52;86;;86;01-01-2014;NYNAS NYTRO TAURUS;16.2;Principal;Operacional;3171;1;346;03765/16-TE/MI;30-05-2016;0;Cuba Ponto Inferior (F);16.2;0.05;0.05;0.05;0.05;0.05;;5;3;0.5;1;0.5;109;0.39;4.7;20.4;;0.8706;9.767;0.5;0.02;0.01;36;75;0.02;3;152;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Sabugueiro I;45;1;Standard;Base;PRO;Em Exploração;Fases;13170 C;310;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;16000;4;66.5;;66.5;01-01-1977;NYNAS NYTRO TAURUS;6;Principal;Operacional;3172;1;359;02980/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior (F);12.3;0.05;0.05;0.43;0.05;0.05;;5;1;0.5;1;0.5;77;1.44;24.5;57.6;;0.8688;;1;;;27;90;0.02;6;;0.008;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Sabugueiro II;68;1;;;PRE;Em Exploração;Fases;LEL 7012;311;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;16000;4;67.6;;67.6;01-01-1972;NYNAS NYTRO 11 EN;5.6;Principal;Operacional;3173;1;360;02981/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior (F);12.9;0.05;0.05;2.35;0.05;0.05;;11;2;0.5;2;0.5;228;2.91;21.8;53.6;;0.8654;;1.5;;;24;45;0.04;18;;0.009;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Santa Luzia;69;1;Standard;Base;PRO;Em Exploração;Fases;A 42595;319;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISIENNE;8000;6;63.7;;63.7;01-01-1939;NYNAS NYTRO 11 EN;10.55;Principal;Operacional;3174;1;368;02982/16-TE/MI;10-05-2016;0;Cuba Ponto Inferior (F);14.6;0.05;0.05;0.1;0.05;0.05;;8;4;1;2;0.5;202;2.18;26.5;63.1;;0.866;;1;;;31;85;0.03;10;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Santa Luzia;69;2;Standard;Base;PRO;Em Exploração;Fases;A 42593;320;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISIENNE;8000;6;63.7;;63.7;01-01-1939;NYNAS NYTRO 11 EN;10.55;Principal;Operacional;3175;2;369;02983/16-TE/MI;10-05-2016;0;Cuba Ponto Inferior (F);14.1;0.05;0.05;0.16;0.05;0.05;;6;3;1;1;0.5;159;1.61;25.8;61.3;;0.8728;;1;;;27;65;0.03;15;;0.009;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Santa Luzia;69;3;Standard;Base;PRO;Em Exploração;Fases;A 42591;321;Trifásico;FALSE;FALSE;FALSE;3TP;SAVOISIENNE;8000;6;63.7;;63.7;01-01-1939;NYNAS NYTRO TAURUS;10.55;Principal;Operacional;3176;3;370;02984/16-TE/MI;10-05-2016;0;Cuba Ponto Inferior (F);14.4;0.05;0.05;0.12;0.05;0.05;;103;63;10;165;0.5;518;2.61;8.3;60.3;;0.8721;;1.5;;;23;83;0.05;15;;0.019;;;;;;;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Santa Luzia;69;4;Standard;Base;PRO;Em Exploração;Fases;4799;322;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;10000;6;63.7;;63.7;01-01-1961;SHELL DIALA D;6.3;Principal;Operacional;3177;4;371;02985/16-TE/MI;10-05-2016;0;Cuba Ponto Inferior (F);14.2;0.05;0.05;0.22;0.05;0.05;;102;3;1;3;0.5;97;1.19;26.3;60.7;;0.8687;;0.5;;;32;96;0.02;13;;0.007;;;;;;;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3178;1;358;03602/16-TE/MI;24-05-2016;0;Cuba Ponto Inferior (F);27.4;0.05;0.05;0.11;0.05;0.05;;63;169;33;662;0.5;352;2.65;4;56.3;;0.8654;;1.5;;;25;38;0.03;23;;0.036;;;;;;;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Vila Cova;72;1;Standard;Base;PRO;Em Exploração;Fases;61035;317;Trifásico;FALSE;FALSE;FALSE;1TP;SNT-SFT;15000;4;66;;66;01-01-1999;ESSO P 60;7.6;Principal;Operacional;3179;1;366;02986/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior (F);28.5;0.05;0.05;0.16;0.05;0.05;;23;2;1;1;0.5;125;1.9;24.6;58.2;;0.8751;;1.5;;;21;47;0.07;21;;0.01;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Vila Cova;72;2;Standard;Base;PRO;Em Exploração;Fases;61036;318;Trifásico;FALSE;FALSE;FALSE;2TP;SNT-SFT;15000;4;66;;66;01-01-1999;ESSO P 60;7.6;Principal;Operacional;3180;2;367;02987/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior (F);50;0.05;0.05;0.28;0.05;0.05;;21;2;1;1;0.5;150;2.14;24.3;59.1;;0.8752;;2;;;20;52;0.09;22;;0.01;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:04;_skypper_DTM_15set.xlsx
Tejo-Mondego;Unhais da Serra;92;ND;;;PRE;Em Exploração;Fases;13197 C;344;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;16000;40;60;;60;01-01-1978;;11.9;Principal;Operacional;3181;ND;393;1501110;05-03-2015;0;Cuba Ponto Inferior (F);14.7;0.05;0.05;0.05;0.05;0.05;;1;2;0.5;0.5;0.5;22;0.44;28.2;58.6;;0.8645;;2.5;;;22;100;0.06;6;;0.029;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Vila Cova;72;1;Standard;Base;PRO;Em Exploração;Fases;61035;317;Trifásico;FALSE;FALSE;FALSE;1TP;SNT-SFT;15000;4;66;;66;01-01-1999;ESSO P 60;7.6;Principal;Operacional;3182;1;366;1508016;30-11-2015;0;Cuba Ponto Inferior (F);6.2;0.05;0.05;0.13;0.05;0.05;;14;1;0.5;1;0.5;62;1.41;28.9;69;;0.875;;1.5;;;20;73;0.08;6;;0.012;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Vila Cova;72;2;Standard;Base;PRO;Em Exploração;Fases;61036;318;Trifásico;FALSE;FALSE;FALSE;2TP;SNT-SFT;15000;4;66;;66;01-01-1999;ESSO P 60;7.6;Principal;Operacional;3183;2;367;1508017;30-11-2015;0;Cuba Ponto Inferior (F);4.4;0.05;0.05;0.24;0.05;0.05;;8;1;0.5;1;0.5;65;1.35;29.5;70.4;;0.8751;;2;;;20;80;0.09;6;;0.012;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3184;1;358;1508006;03-12-2015;0;Cuba Ponto Inferior (F);9.9;0.05;0.05;0.1;0.05;0.05;;55;122;27;573;0.5;260;2.48;8.6;66.2;;0.8654;;1.5;;;22;89;0.05;7;;0.03;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Santa Luzia;69;1;Standard;Base;PRO;Em Exploração;Fases;A 42595;319;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISIENNE;8000;6;63.7;;63.7;01-01-1939;NYNAS NYTRO 11 EN;10.55;Principal;Operacional;3185;1;368;1508012;04-12-2015;0;Cuba Ponto Inferior (F);11.9;0.05;0.05;0.09;0.05;0.05;;5;2;0.5;1;0.5;96;1.65;27.6;64.4;;0.8661;;1;;;30;88;0.03;4;;0.005;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Santa Luzia;69;2;Standard;Base;PRO;Em Exploração;Fases;A 42593;320;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISIENNE;8000;6;63.7;;63.7;01-01-1939;NYNAS NYTRO 11 EN;10.55;Principal;Operacional;3186;2;369;1508013;04-12-2015;0;Cuba Ponto Inferior (F);11.5;0.05;0.05;0.13;0.05;0.05;;3;1;0.5;0.5;0.5;39;0.9;24.7;57.5;;0.8729;;1;;;26;82;0.02;5;;0.009;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Santa Luzia;69;3;Standard;Base;PRO;Em Exploração;Fases;A 42591;321;Trifásico;FALSE;FALSE;FALSE;3TP;SAVOISIENNE;8000;6;63.7;;63.7;01-01-1939;NYNAS NYTRO TAURUS;10.55;Principal;Operacional;3187;3;370;1508014;04-12-2015;0;Cuba Ponto Inferior (F);16.4;0.05;0.05;0.11;0.05;0.05;;137;65;10;171;0.5;413;2.14;7.2;62.8;;0.8721;;1;;;23;82;0.05;3;;0.024;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Santa Luzia;69;4;Standard;Base;PRO;Em Exploração;Fases;4799;322;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;10000;6;63.7;;63.7;01-01-1961;SHELL DIALA D;6.3;Principal;Operacional;3188;4;371;1508015;04-12-2015;0;Cuba Ponto Inferior (F);10.9;0.05;0.05;0.22;0.05;0.05;;422;2;0.5;2;0.5;61;1.18;27.3;62.6;;0.8687;;0.5;;;30;82;0.02;5;;0.005;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Sabugueiro II;68;1;;;PRE;Em Exploração;Fases;LEL 7012;311;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;16000;4;67.6;;67.6;01-01-1972;NYNAS NYTRO 11 EN;5.6;Principal;Operacional;3189;1;360;1508011;30-11-2015;0;Cuba Ponto Inferior (F);5.3;0.05;0.05;2.15;0.05;0.05;;4;2;0.5;1;0.5;104;2.18;26.4;63.5;;0.8654;;1.5;;;22;88;0.05;9;;0.02;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Sabugueiro I;45;1;Standard;Base;PRO;Em Exploração;Fases;13170 C;310;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;16000;4;66.5;;66.5;01-01-1977;NYNAS NYTRO TAURUS;6;Principal;Operacional;3190;1;359;1508010;30-11-2015;0;Cuba Ponto Inferior (F);7.1;0.05;0.05;0.42;0.05;0.05;;2;1;0.5;1;0.5;51;1.28;27.1;64.7;;0.8688;;1;;;28;83;0.02;7;;0.008;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Ribeiradio;21;1;Standard;Ponta;PRO;Em Exploração;Fases;C-0618A;296;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;10800;52;86;;86;01-01-2014;NYNAS NYTRO TAURUS;16.2;Principal;Operacional;3191;1;346;1507774;26-11-2015;0;Cuba Ponto Inferior (F);11.7;0.05;0.05;0.05;0.05;0.05;;6;1;0.5;0.5;0.5;66;0.18;4.9;18;;0.8707;9.756;0.5;0.02;0.01;35;86;0.02;4;153.5;0.005;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Ribafeita;67;1;;;PRE;Em Exploração;Fases;LEL 8588;324;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;630;0.4;15;;15;01-01-1973;;0.495;Principal;Operacional;3192;1;373;1503176;28-05-2015;0;Cuba Ponto Inferior (F);35.6;0.05;0.05;0.06;0.05;0.05;;13;3;1;1;0.5;225;2.46;20;55.9;;0.8774;8.536;3;0.02;0.01;20;44;0.07;16;144;0.034;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Ribafeita;67;2;;;PRE;Em Exploração;Fases;LEL 8585;325;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;630;0.4;15;;15;01-01-1973;;0.495;Principal;Operacional;3193;2;374;1503177;28-05-2015;0;Cuba Ponto Inferior (F);36.4;0.05;0.05;0.67;0.05;0.05;;13;2;1;0.5;0.5;178;2.57;21.7;56.2;;0.8754;8.295;2.5;0.02;0.01;26;46;0.03;22;140;0.023;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Riba Côa;44;1;;;PRE;Em Exploração;Fases;A 78549;327;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISIENNE;315;0.397;15;;15;01-01-1951;;;Principal;Operacional;3194;1;376;1508034;01-12-2015;0;Cuba Ponto Inferior (F);12.1;0.05;0.05;2.1;0.05;0.05;;2;2;0.5;0.5;0.5;55;1.73;26.4;59.6;;0.879;11.09;1.5;0.02;0.01;22;18;0.05;23;154;0.007;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Rei de Moinhos;20;1;;;PRE;Em Exploração;Fases;LEL 38407;332;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;1000;0.231;15;;15;01-01-1990;NYNAS NYTRO 11 EN;0.53;Principal;Operacional;3195;1;381;1501109;05-03-2015;0;Cuba Ponto Inferior (F);21.1;0.05;0.05;0.99;0.05;0.05;;5;9;25;9;1;205;8.02;26.3;58;;0.8648;;1;;;28;46;0.03;19;;0.008;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3196;1/2;322;1502785;19-05-2015;0;Cuba Ponto Inferior (F);24;0.05;0.05;1.6;0.05;0.05;;8;3;4;2;41;111;4.09;25.5;60;;0.8677;10.08;2;0.02;0.01;21;67;0.08;7;152.5;0.006;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Raiva;43;3;Standard;Base;PRO;Em Exploração;Fases;LEL 16637;271;Trifásico;FALSE;TRUE;FALSE;TS2;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.395;Auxiliar;Operacional;3197;3;324;1502786;19-05-2015;0;Cuba Ponto Inferior (F);25;0.05;0.05;0.05;0.05;0.05;;2;1;1;0.5;0.5;39;1.63;28.2;61.7;;0.8603;8.449;2.5;0.02;0.01;18;90;0.04;9;150;0.023;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Raiva;43;4;Standard;Base;PRO;Em Exploração;Fases;LEL 16638;272;Trifásico;FALSE;TRUE;FALSE;TS3;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.49;Auxiliar;Operacional;3198;4;325;1502787;19-05-2015;0;Cuba Ponto Inferior (F);21;0.05;0.05;0.05;0.05;0.05;;3;2;2;0.5;0.5;236;1.34;;49.2;;0.8706;;0.5;;;35;81;0.02;3;;0.007;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3199;ND;323;1502788;19-05-2015;0;Cuba Ponto Inferior (F);21;0.05;0.05;0.05;0.05;0.05;;5;2;2;1;0.5;114;2.83;26.8;66.8;;0.8624;;2.5;;;21;79;0.03;2;;0.027;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Pracana;19;1/2;Silver;Base;PRO;Em Exploração;Fases;C 12441;288;Trifásico;FALSE;FALSE;TRUE;1TP;EFACEC;20000;6;63.03;;63.03;01-01-1992;SHELL DIALA D;6;Principal;Operacional;3200;1/2;338;1508031;03-12-2015;0;Cuba Ponto Inferior (F);9.1;0.05;0.05;0.07;0.05;0.05;;4;2;0.5;1;0.5;35;1.39;29.8;69.6;;0.8723;;2.5;;;20;74;0.04;6;;0.013;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Pracana;19;3;Silver;Base;PRO;Em Exploração;Fases;C 12442;289;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;30000;6.3;63;;63;01-01-1992;SHELL DIALA D;8.1;Principal;Operacional;3201;3;339;1508032;03-12-2015;0;Cuba Ponto Inferior (F);8.8;0.05;0.05;0.19;0.05;0.05;;5;3;0.5;2;2;45;1.25;28.4;70.1;;0.875;;3;;;20;97;0.07;4;;0.018;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Póvoa;65;1;;;PRE;Em Exploração;Fases;10233;305;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;1500;6.3;30;;30;01-01-1988;;0.9;Principal;Operacional;3202;1;354;1501584;25-03-2015;0;Cuba Ponto Inferior (F);10.8;0.05;0.05;0.05;0.05;0.05;;4;2;0.5;0.5;0.5;67;1.34;27;70.4;;0.8495;7.977;2;0.02;0.01;20;81;0.05;4;148;0.012;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Póvoa;65;1;;;PRE;Em Exploração;Fases;10243 1;306;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;50;0.4;30;;30;01-01-1988;;0.12;Auxiliar;Operacional;3203;1;355;1501585;25-03-2015;0;Cuba Ponto Inferior (F);16.4;0.05;0.05;0.05;0.05;0.05;;2;2;0.5;0.5;0.5;16;1.56;30.5;67;;0.8502;7.903;2;0.02;0.01;18;79;0.06;10;144;0.041;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Ponte de Jugais;42;1;Standard;Base;PRO;Em Exploração;Fases;56312;315;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;10000;4;66;;66;01-01-1995;UNE 21320;4.7;Principal;Operacional;3204;1;364;1508008;30-11-2015;0;Cuba Ponto Inferior (F);11.1;0.05;0.05;0.05;0.05;0.05;;10;17;132;22;46;152;4.33;26.2;65.3;;0.878;;1;;;29;84;0.02;5;;0.006;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Ponte de Jugais;42;2;Standard;Base;PRO;Em Exploração;Fases;56311;316;Trifásico;FALSE;FALSE;FALSE;2TP;ABB;15000;4;66;;66;01-01-1995;UNE 21320;5.45;Principal;Operacional;3205;2;365;1508009;30-11-2015;0;Cuba Ponto Inferior (F);13.2;0.05;0.05;0.05;0.05;0.05;;27;7;61;13;17;140;4.19;27.6;67.8;;0.8522;;0.5;;;22;97;0.05;3;;0.007;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Pateiro;62;1;;;PRE;Em Exploração;Fases;708958;326;Trifásico;FALSE;FALSE;FALSE;1TP;ASEA;400;3.77;16.5;;16.5;;;;Principal;Operacional;3206;1;375;1508033;01-12-2015;0;Cuba Ponto Inferior (F);9.8;0.05;0.05;5.66;0.05;0.37;;11;4;0.5;0.5;0.5;162;7.62;22.9;66.7;;0.8579;8.254;4.5;0.03;0.01;17;33;0.11;29;150;0.01;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3207;1;340;1501586;24-03-2015;0;Cuba Ponto Inferior (F);19.3;0.05;0.05;1.25;0.05;0.05;;80;9;3;10;0.5;831;3.77;16;58.8;;0.8671;;2;;;20;80;0.09;7;;0.012;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3208;2;341;1501587;24-03-2015;0;Cuba Ponto Inferior (F);13.8;0.05;0.05;0.3;0.05;0.05;;30;24;5;24;0.5;526;2.55;13.9;67.3;;0.8718;;2;;;23;72;0.05;4;;0.026;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3209;3;342;1501588;24-03-2015;0;Cuba Ponto Inferior (F);14;0.05;0.05;0.2;0.05;0.05;;28;28;6;38;0.5;463;2.46;12.2;67.5;;0.8716;;2;;;24;80;0.04;3;;0.024;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13018 C;293;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3210;ND;343;1501589;24-03-2015;0;Cuba Ponto Inferior (F);18.6;0.05;0.05;0.05;0.05;0.05;;80;10;4;13;0.5;256;3.72;11.8;71.6;;0.8646;;0.5;;;24;87;0.05;5;;0.015;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13017 C;294;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3211;ND;344;1501590;24-03-2015;0;Cuba Ponto Inferior (F);17.1;0.05;0.05;0.05;0.05;0.05;;51;50;59;89;0.5;390;2.94;5.6;71.2;;0.8661;;2;;;24;86;0.04;7;;0.015;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Ermida II;93;1;;;PRE;Em Exploração;Fases;F001446.01;345;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;9000;6;15;;15;01-01-2014;NYNAS NYTRO TAURUS;3.5;Principal;Operacional;3212;1;394;1507773;26-11-2015;0;Cuba Ponto Inferior (F);8.5;0.05;0.05;0.05;0.05;0.05;;20;2;0.5;1;0.5;217;0.39;10.8;33.4;;0.8715;9.693;0.5;0.02;0.01;32;89;0.02;2;154;0.005;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Ermida;58;1;;;PRE;Em Exploração;Fases;LEL 3124;328;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;200;0.231;15;;15;01-01-1965;SHELL DIALA D;0.225;Principal;Operacional;3213;1;377;1507771;27-11-2015;0;Cuba Ponto Inferior (F);14.2;0.07;0.05;2.38;0.05;0.05;;2;1;0.5;0.5;0.5;51;0.85;28.5;62.8;;0.8765;;2;;;26;66;0.05;9;;0.012;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Ermida;58;2;;;PRE;Em Exploração;Fases;19029;329;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;200;0.4;15;;15;01-01-1977;SHELL DIALA D;0.22;Principal;Operacional;3214;2;378;1507772;27-11-2015;0;Cuba Ponto Inferior (F);17.6;0.05;0.05;0.05;0.05;0.05;;2;1;0.5;0.5;0.5;16;0.67;28.8;62.7;;0.8766;;1;;;29;65;0.02;13;;0.014;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Desterro;57;1/2;Standard;Base;PRO;Em Exploração;Fases;C 12867;313;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;15000;4;66.5;;66.5;01-01-1994;ESSO UNIVOLT N 52;5.5;Principal;Operacional;3215;1/2;362;1508007;30-11-2015;0;Cuba Ponto Inferior (F);5.4;0.05;0.05;0.05;0.05;0.05;;2;2;0.5;6;0.5;23;1.25;31.4;72.8;;0.8454;;1;;;33;81;0.02;7;;0.005;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10083 A;282;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3216;1;401;1501102;03-03-2015;0;Cuba Ponto Inferior (F);21.5;0.05;0.05;0.05;0.05;0.05;;9;22;0.5;55;0.5;81;1.11;6.2;25.8;;0.8662;;0.5;;;36;90;0.02;5;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10084 A;283;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3217;2;402;1501103;03-03-2015;0;Cuba Ponto Inferior (F);21.7;0.05;0.05;0.05;0.05;0.05;;16;15;0.5;22;0.5;79;0.66;10.3;36.5;;0.8653;;0.5;;;38;94;0.02;4;;0.005;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Castelo do Bode;56;3;Silver;Ponta;PRO;Em Exploração;Fases;C 10085 A;284;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3218;3;334;1501104;03-03-2015;0;Cuba Ponto Inferior (F);21.3;0.05;0.05;0.05;0.05;0.05;;33;28;16;57;0.5;76;1.36;9.4;34.8;;0.8676;;0.5;;;37;87;0.02;5;;0.005;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19418 C;285;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;400;0.4;10;;10;01-01-1983;SHELL DIALA D;1.68;Auxiliar;Operacional;3219;ND;335;1501105;04-03-2015;0;Cuba Ponto Inferior (F);17.8;0.05;0.05;0.05;0.05;0.05;;18;5;2;0.5;0.5;253;1.88;19.1;50;;0.8691;;0.5;;;34;81;0.02;7;;0.005;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19419 C;286;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;1000;0.4;10;;10;01-01-1983;SHELL DIALA D;1.84;Auxiliar;Operacional;3220;ND;336;1501106;04-03-2015;0;Cuba Ponto Inferior (F);16;0.05;0.05;0.05;0.05;0.05;;12;3;1;0.5;0.5;70;0.74;27.3;65.5;;0.8553;;2.5;;;21;76;0.03;11;;0.013;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Caldeirão;31;1;Standard;Base;PRO;Em Exploração;Fases;LEL 41056;257;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;40000;6.3;63;;63;01-01-1992;NYNAS NYTRO TAURUS;9.35;Principal;Operacional;3221;1;310;1508028;01-12-2015;0;Cuba Ponto Inferior (F);9.8;0.05;0.05;0.22;0.05;0.05;;2;1;0.5;1;0.5;33;1.06;29.4;66.6;;0.8667;;0.5;;;28;89;0.02;4;;0.009;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3222;1;329;1501100;03-03-2015;0;Cuba Ponto Inferior (F);15.8;0.05;0.05;0.68;0.05;0.24;;101;23;8;19;0.5;749;9.08;14.9;58.5;;0.8728;;3.5;;;23;62;0.08;9;;0.017;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3223;2;330;1501101;03-03-2015;0;Cuba Ponto Inferior (F);17.4;0.05;0.05;0.21;0.05;0.05;;18;92;168;50;6;525;5.95;19.2;57.3;;0.8666;;3;;;23;95;0.06;5;;0.031;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10234;307;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2000;6.3;30;;30;01-01-1988;;1.03;Principal;Operacional;3224;1;356;1501582;25-03-2015;0;Cuba Ponto Inferior (F);16.5;0.05;0.05;2.07;0.05;0.06;;51;30;76;17;25;406;7.18;23.3;69.3;;0.8659;;2;;;22;86;0.07;7;;0.021;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10243 2;308;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;50;0.4;30;;30;01-01-1988;;0.12;Auxiliar;Operacional;3225;1;357;1501583;25-03-2015;0;Cuba Ponto Inferior (F);18;0.05;0.05;0.05;0.05;0.05;;2;2;0.5;0.5;0.5;17;1.46;31.3;68.2;;0.8496;7.894;2.5;0.02;0.01;19;95;0.05;11;144;0.022;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3226;1;326;1501099;03-03-2015;0;Cuba Ponto Inferior (F);17.2;0.05;0.05;0.05;0.05;0.05;;15;2;0.5;2;0.5;88;0.32;26.4;58.4;;0.8724;;0.5;;;38;84;0.02;6;;0.011;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3227;1;327;1501097;03-03-2015;0;Cuba Ponto Inferior (F);25.1;0.05;0.05;0.05;0.05;0.05;;37;11;1;17;0.5;450;2.96;16.8;59.7;;0.8703;;0.5;;;33;79;0.02;7;;0.011;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Bouçã;30;2;Standard;Base;PRO;Em Exploração;Fases;89560;275;Trifásico;FALSE;FALSE;TRUE;2TP;ABB;28000;6;165;;165;01-01-2007;NYNAS NYTRO TAURUS;14.4;Principal;Operacional;3228;2;328;1501098;03-03-2015;0;Cuba Ponto Inferior (F);23.4;0.05;0.05;0.05;0.05;0.05;;3;46;4;146;0.5;88;0.64;3.7;56.4;;0.8674;;0.5;;;33;95;0.02;3;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Belver;29;ND;Silver;Base;PRO;Em Exploração;Fases;19282 C;301;Trifásico;TRUE;FALSE;FALSE;6TP (BV) / Reserva;EFACEC;36300;6.35;63.6;;63.6;01-01-1979;NYNAS NYTRO 11 EN;11.9;Reserva;NOperacional;3229;ND;351;1508005;03-12-2015;100;Cuba Ponto Inferior (F);14.2;0.05;0.05;2.18;0.05;0.05;;1;1;0.5;0.5;0.5;32;0.85;29.9;67.4;;0.8668;9.942;1;0.02;0.01;27;95;0.02;3;154;0.005;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Fases;19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3230;1/2;347;1508002;03-12-2015;0;Cuba Ponto Inferior (F);19.2;0.05;0.05;0.44;0.05;0.05;;4;2;0.5;0.5;0.5;139;2.58;27.3;65.2;;0.8691;;0.5;;;29;65;0.02;8;;0.006;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Belver;29;3/4;Silver;Base;PRO;Em Exploração;Fases;19290 C;298;Trifásico;FALSE;FALSE;TRUE;3/4TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1979;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3231;3/4;348;1508003;03-12-2015;0;Cuba Ponto Inferior (F);17.8;0.05;0.05;0.69;0.05;0.05;;48;4;2;5;0.5;196;3.42;21.7;67.2;;0.8693;;1.5;;;23;94;0.07;5;;0.006;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Belver;29;6;Silver;Base;PRO;Em Exploração;Fases;C 12728;300;Trifásico;FALSE;FALSE;TRUE;6TP;EFACEC;36300;6.35;63.53;;63.53;01-01-1994;TECHNOL;10.9;Principal;Operacional;3232;6;350;1508004;03-12-2015;0;Cuba Ponto Inferior (F);16.5;0.05;0.05;0.05;0.05;0.05;;4;3;0.5;3;0.5;149;3.68;28.4;66.9;;0.8489;7.722;1;0.02;0.01;29;82;0.02;5;152;0.005;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Aguieira;2;1;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11144;258;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);SIEMENS;36000;21.6;36;;36;01-01-1978;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3233;1;312;1508018;02-12-2015;0;Cuba Ponto Inferior (F);15.6;0.05;0.05;0.6;0.05;0.05;;3;2;0.5;0.5;0.5;100;2.24;26.5;67.3;;0.8623;8.984;3.5;0.02;0.01;20;72;0.05;6;148;0.028;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Aguieira;2;1;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11145;259;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);SIEMENS;36000;21.6;36;;36;01-01-1978;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3234;1;311;1508019;02-12-2015;0;Cuba Ponto Inferior (F);15.9;0.05;0.05;0.55;0.05;0.05;;3;2;0.5;0.5;0.5;103;2.08;26.2;68;;0.8616;9.11;4;0.02;0.01;20;85;0.06;6;150;0.031;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Aguieira;2;1;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11143;260;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);SIEMENS;36000;21.6;36;;36;01-01-1978;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3235;1;313;1508020;02-12-2015;0;Cuba Ponto Inferior (F);17.8;0.05;0.05;0.96;0.05;0.05;;3;2;0.5;0.5;0.5;117;2.28;24.6;64.5;;0.8614;9.027;4;0.02;0.01;20;99;0.08;7;152;0.094;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Aguieira;2;2;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11146;261;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3236;2;314;1508021;02-12-2015;0;Cuba Ponto Inferior (F);16.9;0.05;0.05;0.15;0.05;0.05;;3;2;0.5;0.5;3;86;1.32;28.1;65.5;;0.8666;9.748;1;0.02;0.01;32;65;0.02;4;154;0.016;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Aguieira;2;2;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11147;262;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3237;2;315;1508022;02-12-2015;0;Cuba Ponto Inferior (F);17.7;0.05;0.05;0.26;0.05;0.05;;2;2;0.5;0.5;0.5;92;1.73;29.2;67.2;;0.8666;9.711;1;0.02;0.01;32;79;0.02;3;152;0.006;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Aguieira;2;2;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11148;263;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3238;2;316;1508023;02-12-2015;0;Cuba Ponto Inferior (F);18.1;0.05;0.05;0.13;0.05;0.05;;3;2;0.5;0.5;0.5;85;1.51;29.4;66.9;;0.8665;9.726;1;0.02;0.01;33;74;0.02;4;154;0.009;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Aguieira;2;3;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11149;264;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3239;3;317;1508024;02-12-2015;0;Cuba Ponto Inferior (F);21.2;0.05;0.05;0.19;0.05;0.05;;2;2;0.5;0.5;0.5;89;1.8;28;65.7;;0.8624;8.896;3;0.02;0.01;21;90;0.03;3;150;0.022;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Aguieira;2;3;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11152;265;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3240;3;318;1508025;02-12-2015;0;Cuba Ponto Inferior (F);21.4;0.05;0.05;0.51;0.05;0.05;;2;2;0.5;0.5;0.5;71;1.57;26.9;62.9;;0.8616;8.893;3;0.02;0.01;21;96;0.04;5;148;0.022;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Aguieira;2;3;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11150;266;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3241;3;319;1508026;02-12-2015;0;Cuba Ponto Inferior (F);21.7;0.05;0.05;0.15;0.05;0.05;;2;1;0.5;0.5;0.5;70;1.68;28.7;66;;0.8615;8.812;3;0.02;0.01;22;86;0.03;4;148;0.018;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
