CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Tejo-Mondego;Aguieira;2;ND;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11151;267;Monofásico;FALSE;FALSE;FALSE;Reserva;SIEMENS;36000;21.3;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Reserva;NOperacional;3242;ND;320;1508027;02-12-2015;100;Cuba Ponto Inferior (F);15.6;0.05;0.05;0.05;0.05;0.05;;7;2;0.5;0.5;0.5;219;2.02;20.9;67.9;;0.8617;;1;;;25;67;0.02;3;;0.005;;;;;;;;;;04-05-2017 16:19;skypper_DTM_2015.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3243;1;302;03642/16-TE/MI;02-06-2016;0;Cuba Ponto Inferior Fase 0;34.7;0.05;0.05;0.05;0.05;0.05;;2;40;1;72;0.5;49;4.4;5.4;25.3;;0.868;9.805;0.5;0.02;0.01;38;68;0.02;5;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3244;1;396;03643/16-TE/MI;02-06-2016;0;Cuba Ponto Inferior Fase 4;32.8;0.05;0.05;0.05;0.05;0.05;;1;40;1;73;0.5;42;4.44;11.5;44.6;;0.868;9.785;0.5;0.02;0.01;37;99;0.02;5;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3245;1;397;03644/16-TE/MI;02-06-2016;0;Cuba Ponto Inferior Fase 8;34.7;0.05;0.05;0.05;0.05;0.05;;1;41;1;73;0.5;43;4.43;5.7;25.5;;0.868;9.828;0.5;0.02;0.01;39;91;0.02;5;150;0.006;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3246;2;303;03645/16-TE/MI;02-06-2016;0;Cuba Ponto Inferior Fase 0;34.7;0.05;0.05;0.05;0.05;0.05;;18;122;105;79;0.5;33;4.37;4.9;21.3;;0.8689;9.633;0.5;0.02;0.01;37;83;0.02;5;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3247;2;398;03646/16-TE/MI;02-06-2016;0;Cuba Ponto Inferior Fase 4;34.9;0.05;0.05;0.05;0.05;0.05;;17;121;106;78;0.5;33;4.33;4.7;20.3;;0.8689;9.545;0.5;0.02;0.01;37;71;0.02;5;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3248;2;399;03647/16-TE/MI;02-06-2016;0;Cuba Ponto Inferior Fase 8;34.2;0.05;0.05;0.05;0.05;0.05;;17;125;109;80;0.5;34;4.45;5.2;23;;0.8689;9.567;0.5;0.02;0.01;38;88;0.02;5;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3249;1;304;02963/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior Fase 0;23.3;0.05;0.05;0.05;0.05;0.05;;31;39;14;41;6;75;1.89;4.2;23.7;;0.8719;10.2;0.5;0.02;0.01;33;93;0.02;5;158;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3250;1;305;02964/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior Fase 4;23.4;0.05;0.05;0.05;0.05;0.05;;27;37;14;40;16;70;1.84;5.2;25.2;;0.8719;10.26;0.5;0.02;0.01;32;76;0.02;5;164;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3251;1;306;02965/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior Fase 8;23.4;0.05;0.05;0.05;0.05;0.05;;23;36;14;40;8;63;1.83;6.5;27.6;;0.8719;10.21;0.5;0.02;0.01;33;88;0.02;5;160;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3252;2;307;02966/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior Fase 0;24.9;0.05;0.05;0.05;0.05;0.05;;118;272;189;73;16;74;2.14;4.6;22.4;;0.872;10.21;0.5;0.02;0.01;32;74;0.02;5;162;0.005;;;;;;;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3253;2;308;02967/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior Fase 4;26.1;0.05;0.05;0.05;0.05;0.05;;125;278;198;74;15;75;2.19;4.2;22.9;;0.872;10.25;0.5;0.02;0.01;32;91;0.02;5;156;0.005;;;;;;;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3254;2;309;02968/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior Fase 8;24.8;0.05;0.05;0.05;0.05;0.05;;133;278;195;73;13;76;2.18;3.4;20.8;;0.872;10.3;0.5;0.02;0.01;31;98;0.02;5;158;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3255;1;304;05567/16-TE/MI;23-08-2016;0;Cuba Ponto Inferior Fase 0;47.2;;;;;;;23;40;17;44;3;63;2.44;4.8;24.3;;;;;;;;87;;4;;;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3256;1;305;05568/16-TE/MI;23-08-2016;0;Cuba Ponto Inferior Fase 4;48.9;;;;;;;27;42;18;46;3;71;2.51;4.1;23.8;;;;;;;;88;;5;;;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:32;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3257;1;306;05569/16-TE/MI;23-08-2016;0;Cuba Ponto Inferior Fase 8;48.6;;;;;;;27;44;19;48;3;73;2.61;10.6;45.6;;;;;;;;90;;5;;;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:33;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3258;2;307;05570/16-TE/MI;23-08-2016;0;Cuba Ponto Inferior Fase 0;35;;;;;;;126;312;245;83;13;80;2.13;4.9;26.5;;;;;;;;88;;4;;;;;;;;;;;Nova colheita dentro de cerca de 3 meses;04-05-2017 16:33;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3259;2;308;05571/16-TE/MI;23-08-2016;0;Cuba Ponto Inferior Fase 4;35.6;;;;;;;130;311;243;81;13;82;2.09;4.1;23.6;;;;;;;;73;;3;;;;;;;;;;;0xNova colheita dentro de cerca de 3 meses;04-05-2017 16:33;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3260;2;309;05572/16-TE/MI;23-08-2016;0;Cuba Ponto Inferior Fase 8;35.3;;;;;;;123;310;245;82;13;79;2.09;4.6;24.5;;;;;;;;99;;3;;;;;;;;;;;Nova colheita dentro de cerca de 3 meses;04-05-2017 16:33;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Pedrógão;16;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;P11HC346;295;Trifásico;FALSE;TRUE;FALSE;1TP;UNINDO;11200;6;60;;60;01-01-2004;NYNAS NYTRO 10 GBN;11.6;Principal;Operacional;3261;1;345;02969/16-TE/MI;11-05-2016;0;Cuba Ponto Inferior (F);22.4;0.05;0.05;0.05;0.05;0.05;;5;14;3;21;12;182;1.19;9.5;41.2;;0.8872;;0.5;;;38;86;0.02;7;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:33;skypper_DTM_EHG_15set.xlsx
Tejo-Mondego;Alforfa;82;1;;;PRE;Em Exploração;Fases;C 11960;342;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;40;;40;01-01-1989;NYNAS NYTRO TAURUS;3;Principal;Operacional;3262;1;391;02972/16-TE/MI;10-05-2016;0;Cuba Ponto Inferior (F);27.8;0.05;0.05;0.05;0.05;0.05;;8;1;0.5;1;0.5;102;0.28;15.3;49;;0.8672;;0.5;;;41;84;0.02;2;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:33;skypper_DTM_PH_15set.xlsx
Tejo-Mondego;Nave;84;1;;;PRE;Em Exploração;Fases;4462;340;Trifásico;FALSE;FALSE;FALSE;TP1;EFACEC;1500;6;40;;40;01-01-1961;NYNAS NYTRO TAURUS;2.2;Principal;Operacional;3263;1;389;02974/16-TE/MI;10-05-2016;0;Cuba Ponto Inferior (F);13.7;0.05;0.05;0.05;0.05;0.05;;506;1;0.5;1;0.5;30;1.11;25.6;57.5;;0.8709;;0.5;;;34;75;0.02;8;;0.005;;;;;;;;;Nova colheita dentro de cerca de 1 mês;04-05-2017 16:33;skypper_DTM_PH_15set.xlsx
Tejo-Mondego;Nave;84;1;;;PRE;Em Exploração;Fases;4462;340;Trifásico;FALSE;FALSE;FALSE;TP1;EFACEC;1500;6;40;;40;01-01-1961;NYNAS NYTRO TAURUS;2.2;Principal;Operacional;3264;1;389;03746/16-TE/MI;07-06-2016;0;Cuba Ponto Inferior (F);24.8;;;;;;;11;1;1;1;0.5;28;1.04;23.7;48.7;;;;;;;;86;;9;;;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:33;skypper_DTM_PH_15set.xlsx
Tejo-Mondego;Estrela;81;1;;;PRE;Em Exploração;Fases;13123 C;343;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;1500;6;40;;40;01-01-1976;NYNAS NYTRO TAURUS;1.3;Principal;Operacional;3265;1;392;02973/16-TE/MI;10-05-2016;0;Cuba Ponto Inferior (F);12.7;0.05;0.05;0.05;0.05;0.05;;10;2;1;1;0.5;57;1.16;26.1;60.6;;0.8707;;1;;;30;70;0.02;4;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:34;skypper_DTM_PH_15set.xlsx
Tejo-Mondego;Fagilde;80;1;;;PRE;Em Exploração;Fases;LEL 71210;335;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;3200;6;15;;15;01-01-1998;NYNAS NYTRO 10 BN;1.22;Principal;Operacional;3266;1;384;03743/16-TE/MI;08-06-2016;0;Cuba Ponto Inferior (F);27.4;0.05;0.05;0.05;0.05;0.05;;2;30;0.5;51;0.5;462;6.93;9.5;64.4;;0.8815;;1;;;34;91;0.02;7;;0.005;;;;;Potencialmente Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo.;04-05-2017 16:34;skypper_DTM_PH_15set.xlsx
Tejo-Mondego;Pedra Figueira;83;1;;;PRE;Em Exploração;Fases;23450;341;Trifásico;FALSE;FALSE;FALSE;1TP;ASEA;3000;6;40;;40;;NYNAS NYTRO TAURUS;3.85;Principal;Operacional;3267;1;390;02975/16-TE/MI;10-05-2016;0;Cuba Ponto Inferior (F);14.8;0.05;0.05;0.22;0.05;0.05;;8;2;1;1;0.5;69;1.94;24.8;56.2;;0.8714;;1;;;30;59;0.02;12;;0.005;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:34;skypper_DTM_PH_15set.xlsx
Tejo-Mondego;Penacova;85;1;;;PRE;Em Exploração;Fases;13091 C;338;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;10000;6.3;63;;63;01-01-1974;NYNAS NYTRO 11 EN;10.1;Principal;Operacional;3268;1;387;03744/16-TE/MI;09-06-2016;0;Cuba Ponto Inferior (F);26.7;0.05;0.05;0.13;0.05;0.05;;95;6;2;5;0.5;400;4.15;13.2;60.5;;0.8794;;1.5;;;18;46;0.1;23;;0.018;;;;;Potencialmente Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo.;04-05-2017 16:34;skypper_DTM_PH_15set.xlsx
Tejo-Mondego;Penacova;85;ND;;;PRE;Em Exploração;Fases;122763;337;Trifásico;FALSE;FALSE;FALSE;Reserva TP;INCOESA;11000;6;63;;63;01-01-2000;;6.66;Reserva;NOperacional;3269;ND;386;03745/16-TE/MI;09-06-2016;100;Cuba Ponto Inferior (F);21.3;0.05;0.05;0.05;0.05;0.05;;2;1;0.5;0.5;0.5;36;0.73;28.9;62.7;;0.872;10.27;0.5;0.02;0.01;40;90;0.02;2;154;0.007;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:34;skypper_DTM_PH_15set.xlsx
Tejo-Mondego;Penacova;85;ND;;;PRE;Em Exploração;Fases;13197 C;344;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;16000;40;60;;60;01-01-1978;;11.9;Principal;Operacional;3270;ND;393;02976/16-TE/MI;10-05-2016;0;Cuba Ponto Inferior (F);13.6;0.05;0.05;0.05;0.05;0.05;;4;3;7;1;0.5;20;0.69;27.4;59;;0.8645;;2.5;;;21;97;0.06;6;;0.026;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 16:34;skypper_DTM_PH_15set.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3271;1;302;1501968;16-04-2015;0;Cuba Ponto Inferior Fase 0;25.2;0.05;0.05;0.05;0.05;0.05;;2;33;7;53;0.5;46;4.14;2.1;14.9;;0.868;9.767;0.5;0.02;0.01;36;77;0.02;6;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3272;1;396;1501969;16-04-2015;0;Cuba Ponto Inferior Fase 4;25.7;0.05;0.05;0.05;0.05;0.05;;2;34;7;53;0.5;46;4.22;2.2;14.8;;0.868;9.806;0.5;0.02;0.01;36;98;0.02;5;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3273;1;397;1501970;16-04-2015;0;Cuba Ponto Inferior Fase 8;25.9;0.05;0.05;0.05;0.05;0.05;;2;33;7;53;0.5;46;4.19;2.3;15.2;;0.868;9.778;0.5;0.02;0.01;36;92;0.02;5;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3274;1;302;1508208;10-12-2015;0;Cuba Ponto Inferior Fase 0;23.4;;;;;;;3;39;2;71;0.5;43;4.6;4.2;23.8;;;;;;;;94;;4;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3275;1;396;1508209;10-12-2015;0;Cuba Ponto Inferior Fase 4;23.5;;;;;;;3;40;0.5;72;0.5;44;4.63;3.8;22.6;;;;;;;;94;;4;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3276;1;397;1508210;10-12-2015;0;Cuba Ponto Inferior Fase 8;24.1;;;;;;;4;40;0.5;73;0.5;45;4.65;3.6;22.6;;;;;;;;91;;4;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3277;2;303;1501971;16-04-2015;0;Cuba Ponto Inferior Fase 0;26;0.05;0.05;0.05;0.05;0.05;;17;108;97;61;1;32;4.17;2.9;14.3;;0.8689;9.582;0.5;0.02;0.01;38;100;0.02;4;148.5;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3278;2;398;1501972;16-04-2015;0;Cuba Ponto Inferior Fase 4;26.4;0.05;0.05;0.05;0.05;0.05;;16;108;99;61;1;31;4.17;3.9;16.4;;0.8689;9.534;0.5;0.02;0.01;38;92;0.02;4;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3279;2;399;1501973;16-04-2015;0;Cuba Ponto Inferior Fase 8;26.7;0.05;0.05;0.05;0.05;0.05;;16;108;100;61;1;31;4.17;3.8;16.1;;0.8689;9.576;0.5;0.02;0.01;37;89;0.02;5;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3280;2;303;1508211;10-12-2015;0;Cuba Ponto Inferior Fase 0;21.6;;;;;;;18;119;100;79;0.5;32;4.37;3.6;20.3;;;;;;;;94;;3;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3281;2;398;1508212;10-12-2015;0;Cuba Ponto Inferior Fase 4;21.7;;;;;;;21;121;102;79;0.5;34;4.37;3;18.9;;;;;;;;96;;3;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3282;2;399;1508213;10-12-2015;0;Cuba Ponto Inferior Fase 8;21.9;;;;;;;16;119;104;81;0.5;31;4.36;5.6;25.6;;;;;;;;95;;3;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3283;1;304;1501974;17-04-2015;0;Cuba Ponto Inferior Fase 0;35.8;0.05;0.05;0.05;0.05;0.05;;28;26;12;22;3;69;1.78;3.1;15.7;;0.8719;10.21;0.5;0.02;0.01;32;91;0.02;5;154;0.005;;;;;;;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3284;1;305;1501975;17-04-2015;0;Cuba Ponto Inferior Fase 4;36.5;0.05;0.05;0.05;0.05;0.05;;31;26;12;22;3;72;1.82;1.9;15.3;;0.8719;10.15;0.5;0.02;0.01;33;89;0.02;4;152;0.005;;;;;;;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3285;1;306;1501976;17-04-2015;0;Cuba Ponto Inferior Fase 8;37.1;0.05;0.05;0.05;0.05;0.05;;29;26;12;23;3;69;1.9;7.5;30.8;;0.8719;10.22;0.5;0.02;0.01;33;88;0.02;3;152;0.005;;;;;;;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3286;1;304;1508214;10-12-2015;0;Cuba Ponto Inferior Fase 0;24.7;;;;;;;26;35;14;37;0.5;71;2.05;4;24.9;;;;;;;;90;;2;;;;;;;;;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3287;1;305;1508215;10-12-2015;0;Cuba Ponto Inferior Fase 4;25.1;;;;;;;25;33;13;36;0.5;67;1.98;5;26.5;;;;;;;;84;;2;;;;;;;;;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3288;1;306;1508216;10-12-2015;0;Cuba Ponto Inferior Fase 8;25.1;;;;;;;22;32;13;36;0.5;64;1.95;6;27.9;;;;;;;;81;;4;;;;;;;;;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3289;2;307;1501977;17-04-2015;0;Cuba Ponto Inferior Fase 0;34.4;0.05;0.05;0.05;0.05;0.05;;134;194;163;48;10;73;1.78;2.1;15;;0.872;10.24;0.5;0.02;0.01;31;84;0.02;3;154;0.005;;;;;;;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3290;2;308;1501978;17-04-2015;0;Cuba Ponto Inferior Fase 4;32.1;0.05;0.05;0.05;0.05;0.05;;126;194;166;49;10;69;1.79;2.7;16.5;;0.872;10.18;0.5;0.02;0.01;31;92;0.02;2;152;0.005;;;;;;;;;;04-05-2017 16:38;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3291;2;309;1501979;17-04-2015;0;Cuba Ponto Inferior Fase 8;31.7;0.05;0.05;0.05;0.05;0.05;;130;196;166;48;10;72;1.78;1.6;13.1;;0.872;10.23;0.5;0.02;0.01;31;91;0.02;4;154;0.005;;;;;;;;;;04-05-2017 16:40;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3292;2;307;1508217;10-12-2015;0;Cuba Ponto Inferior Fase 0;29.8;;;;;;;105;250;221;75;14;68;2.26;14.9;55.9;;;;;;;;99;;3;;;;;;;;;;;;04-05-2017 16:40;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3293;2;308;1508218;10-12-2015;0;Cuba Ponto Inferior Fase 4;29.4;;;;;;;115;244;205;70;14;68;2.2;4.4;23.4;;;;;;;;96;;3;;;;;;;;;;;;04-05-2017 16:40;skypper_EHG_2015.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3294;2;309;1508219;10-12-2015;0;Cuba Ponto Inferior Fase 8;30.3;;;;;;;112;241;203;70;13;67;2.18;4.4;22.6;;;;;;;;77;;3;;;;;;;;;;;;04-05-2017 16:40;skypper_EHG_2015.xlsx
Tejo-Mondego;Pedrógão;16;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;P11HC346;295;Trifásico;FALSE;TRUE;FALSE;1TP;UNINDO;11200;6;60;;60;01-01-2004;NYNAS NYTRO 10 GBN;11.6;Principal;Operacional;3295;1;345;1501980;16-04-2015;0;Cuba Ponto Inferior (F);34.9;0.05;0.05;0.05;0.05;0.05;;4;58;1;65;0.5;365;2.86;3.1;42.9;;0.8882;;0.5;;;38;86;0.02;3;;0.005;;;;;;;;;;04-05-2017 16:40;skypper_EHG_2015.xlsx
Tejo-Mondego;Penacova;85;ND;;;PRE;Em Exploração;Fases;122763;337;Trifásico;FALSE;FALSE;FALSE;Reserva TP;INCOESA;11000;6;63;;63;01-01-2000;;6.66;Reserva;NOperacional;3296;ND;386;1508001;02-12-2015;100;Cuba Ponto Inferior (F);8.1;0.05;0.05;0.05;0.05;0.05;;2;1;0.5;0.5;0.5;41;0.8;30;66.7;;0.872;10.26;0.5;0.02;0.01;34;81;0.02;2;154;0.006;;;;;;;;;;04-05-2017 16:41;skypper_PEBBLEHYDRO_TM_2015.xlsx
Tejo-Mondego;Pedra Figueira;83;1;;;PRE;Em Exploração;Fases;23450;341;Trifásico;FALSE;FALSE;FALSE;1TP;ASEA;3000;6;40;;40;;NYNAS NYTRO TAURUS;3.85;Principal;Operacional;3297;1;390;1501113;05-03-2015;0;Cuba Ponto Inferior (F);13.1;0.05;0.05;0.16;0.05;0.05;;3;2;3;0.5;0.5;54;1.13;24.8;53;;0.8714;;0.5;;;31;78;0.02;6;;0.005;;;;;;;;;;04-05-2017 16:41;skypper_PEBBLEHYDRO_TM_2015.xlsx
Tejo-Mondego;Fagilde;80;1;;;PRE;Em Exploração;Fases;LEL 71210;335;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;3200;6;15;;15;01-01-1998;NYNAS NYTRO 10 BN;1.22;Principal;Operacional;3298;1;384;1508000;01-12-2015;0;Cuba Ponto Inferior (F);10.2;0.05;0.05;0.05;0.05;0.05;;5;37;2;57;0.5;610;6.38;5;74.9;;0.8816;;0.5;;;35;89;0.02;4;;0.005;;;;;Potencialmente Corrosivo;Não Corrosivo;;;;04-05-2017 16:41;skypper_PEBBLEHYDRO_TM_2015.xlsx
Tejo-Mondego;Estrela;81;1;;;PRE;Em Exploração;Fases;13123 C;343;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;1500;6;40;;40;01-01-1976;NYNAS NYTRO TAURUS;1.3;Principal;Operacional;3299;1;392;1507999;30-11-2015;0;Cuba Ponto Inferior (F);15.2;0.05;0.05;0.05;0.05;0.05;;11;2;0.5;1;0.5;61;1.32;25.9;61.3;;0.8708;;0.5;;;28;89;0.02;7;;0.005;;;;;;;;;;04-05-2017 16:41;skypper_PEBBLEHYDRO_TM_2015.xlsx
Tejo-Mondego;Nave;84;1;;;PRE;Em Exploração;Fases;4462;340;Trifásico;FALSE;FALSE;FALSE;TP1;EFACEC;1500;6;40;;40;01-01-1961;NYNAS NYTRO TAURUS;2.2;Principal;Operacional;3300;1;389;1501112;05-03-2015;0;Cuba Ponto Inferior (F);15.6;0.05;0.05;0.05;0.05;0.05;;77;2;0.5;2;0.5;30;0.7;25.6;51.2;;0.8709;;0.5;;;35;99;0.02;4;;0.005;;;;;;;;;;04-05-2017 16:41;skypper_PEBBLEHYDRO_TM_2015.xlsx
Tejo-Mondego;Alforfa;82;1;;;PRE;Em Exploração;Fases;C 11960;342;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;40;;40;01-01-1989;NYNAS NYTRO TAURUS;3;Principal;Operacional;3301;1;391;1501111;05-03-2015;0;Cuba Ponto Inferior (F);12.4;0.05;0.05;0.05;0.05;0.05;;2;10;0.5;73;0.5;45;0.9;27.3;56.4;;0.8721;;1;;;24;56;0.02;4;;0.037;;;;;;;;;;04-05-2017 16:41;skypper_PEBBLEHYDRO_TM_2015.xlsx
Tejo-Mondego;Aguieira;2;1;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11144;258;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);SIEMENS;36000;21.6;36;;36;01-01-1978;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3302;1;312;;11-12-2014;0;FUNDO;14;0.05;0.05;0.6;0.05;0.05;;4;3;3;1;0.5;100;2.49;28.9;68.2;;0.8623;9.02;3.5;0.02;0.01;20;60;0.05;7;146;0.025;;;;;;;;;;04-05-2017 16:42;CENTRAL AGUIEIRA 22032015.xlsx
Tejo-Mondego;Aguieira;2;1;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11145;259;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);SIEMENS;36000;21.6;36;;36;01-01-1978;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3303;1;311;;11-12-2014;0;FUNDO;13;0.05;0.05;0.65;0.05;0.05;;3;2;3;1;0.5;98;2.25;28;65;;0.8615;9.098;4;0.02;0.01;19;87;0.06;6;146;0.03;;;;;;;;;;04-05-2017 16:42;CENTRAL AGUIEIRA 22032015.xlsx
Tejo-Mondego;Aguieira;2;1;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11143;260;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);SIEMENS;36000;21.6;36;;36;01-01-1978;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3304;1;313;;11-12-2014;0;FUNDO;15;0.05;0.05;1.01;0.05;0.05;;4;3;3;1;0.5;117;2.32;26.4;61.9;;0.8614;9.024;4;0.02;0.01;19;86;0.07;7;146;0.032;;;;;;;;;;04-05-2017 16:42;CENTRAL AGUIEIRA 22032015.xlsx
Tejo-Mondego;Aguieira;2;2;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11146;261;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3305;2;314;;11-12-2014;0;FUNDO;18;0.05;0.05;0.12;0.05;0.05;;3;2;1;0.5;2;78;1.34;28.9;62.8;;0.8665;;1;;;34;51;0.02;7;;0.005;;;;;;;;;;04-05-2017 16:42;CENTRAL AGUIEIRA 22032015.xlsx
Tejo-Mondego;Aguieira;2;2;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11147;262;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3306;2;315;;11-12-2014;0;FUNDO;18;0.05;0.05;0.24;0.05;0.05;;2;2;1;0.5;0.5;82;1.6;27.4;59.1;;0.8665;9.776;1;0.02;0.01;34;77;0.02;6;150;0.006;;;;;;;;;;04-05-2017 16:42;CENTRAL AGUIEIRA 22032015.xlsx
Tejo-Mondego;Aguieira;2;2;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11148;263;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3307;2;316;;11-12-2014;0;FUNDO;18;0.05;0.05;0.13;0.05;0.05;;3;2;2;1;0.5;76;1.43;28.6;62.5;;0.8665;;1;;;35;95;0.02;5;;0.005;;;;;;;;;;04-05-2017 16:42;CENTRAL AGUIEIRA 22032015.xlsx
Tejo-Mondego;Aguieira;2;3;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11149;264;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3308;3;317;;11-12-2014;0;FUNDO;14;0.05;0.05;0.19;0.05;0.05;;3;3;2;1;0.5;103;2;28.9;66.6;;0.8623;;3;;;22;63;0.03;7;;0.02;;;;;;;;;;04-05-2017 16:42;CENTRAL AGUIEIRA 22032015.xlsx
Tejo-Mondego;Aguieira;2;3;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11152;265;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3309;3;318;;11-12-2014;0;FUNDO;14;0.05;0.05;0.45;0.05;0.05;;2;2;2;1;0.5;91;1.83;28.4;64.5;;0.8615;;3;;;21;93;0.04;9;;0.022;;;;;;;;;;04-05-2017 16:42;CENTRAL AGUIEIRA 22032015.xlsx
Tejo-Mondego;Aguieira;2;3;Gold;Ponta C/ Bombagem;PRO;Em Exploração;Fase;LEL 11150;266;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;36000;21.6;36;;36;01-01-1979;ESSO UNIVOLT N 62;13.5;Principal;Operacional;3310;3;319;;11-12-2014;0;FUNDO;14;0.05;0.05;0.17;0.05;0.05;;3;2;2;1;0.5;78;1.76;28;61.9;;0.8615;;2.5;;;22;72;0.04;9;;0.018;;;;;;;;;;04-05-2017 16:42;CENTRAL AGUIEIRA 22032015.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3311;1;302;;18-12-2014;0;FUNDO FASE 0;22;0.05;0.05;0.05;0.05;0.05;;2;30;5;50;0.5;38;3.34;3.8;18.7;;0.8681;9.848;0.5;0.02;0.01;39;75;0.02;4;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:43;CENTRAL ALQUEVA 22032015.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3312;1;396;;18-12-2014;0;FUNDO FASE 4;21;0.05;0.05;0.05;0.05;0.05;;3;31;5;50;0.5;39;3.43;2.5;16.2;;0.8681;9.799;0.5;0.02;0.01;39;95;0.02;3;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:43;CENTRAL ALQUEVA 22032015.xlsx
Tejo-Mondego;Alqueva I;27;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 10020 02;253;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3313;1;397;;18-12-2014;0;FUNDO FASE 8;21;0.05;0.05;0.05;0.05;0.05;;3;31;5;52;0.5;38;3.46;4.1;20.6;;0.8681;9.844;0.5;0.02;0.01;39;98;0.02;4;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:43;CENTRAL ALQUEVA 22032015.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3314;2;303;;18-12-2014;0;FUNDO FASE 0;19;0.05;0.05;0.05;0.05;0.05;;12;102;108;60;1;29;3.54;3.2;17.6;;0.869;9.549;0.5;0.02;0.01;37;92;0.02;4;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:43;CENTRAL ALQUEVA 22032015.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3315;2;398;;18-12-2014;0;FUNDO FASE 4;19;0.05;0.05;0.05;0.05;0.05;;14;105;111;61;1;30;3.59;3.2;18.5;;0.869;9.615;0.5;0.02;0.01;37;90;0.02;4;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:43;CENTRAL ALQUEVA 22032015.xlsx
Tejo-Mondego;Alqueva I;27;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 10020 01;254;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;410;;410;01-01-2002;NYNAS NYTRO 11 EN;23;Principal;Operacional;3316;2;399;;18-12-2014;0;FUNDO FASE 8;19;0.05;0.05;0.05;0.05;0.05;;14;105;112;62;1;32;3.58;6.1;28.5;;0.869;9.602;0.5;0.02;0.01;37;100;0.02;3;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:43;CENTRAL ALQUEVA 22032015.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3317;1;304;;18-12-2014;0;FUNDO FASE 0;27;;;;;;;26;23;17;18;3;57;1.46;6.4;26.1;;;;;;;;87;;3;;;;;;;;;;;;04-05-2017 16:43;CENTRAL ALQUEVA 22032015.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3318;1;305;;18-12-2014;0;FUNDO FASE 4;27;;;;;;;25;22;15;18;3;57;1.44;4.3;19.8;;;;;;;;81;;2;;;;;;;;;;;;04-05-2017 16:43;CENTRAL ALQUEVA 22032015.xlsx
Tejo-Mondego;Alqueva II;51;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0082 A;255;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3319;1;306;;18-12-2014;0;FUNDO FASE 8;27;;;;;;;27;22;15;17;3;59;1.42;3;17.3;;;;;;;;81;;2;;;;;;;;;;;;04-05-2017 16:43;CENTRAL ALQUEVA 22032015.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3320;2;307;;18-12-2014;0;FUNDO FASE 0;25;;;;;;;93;152;145;42;8;59;1.51;4.6;20.3;;;;;;;;75;;3;;;;;;;;;;;;04-05-2017 16:43;CENTRAL ALQUEVA 22032015.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3321;2;308;;18-12-2014;0;FUNDO FASE 4;26;;;;;;;97;156;147;42;8;60;1.51;4.4;19.4;;;;;;;;86;;3;;;;;;;;;;;;04-05-2017 16:43;CENTRAL ALQUEVA 22032015.xlsx
Tejo-Mondego;Alqueva II;51;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0082 B;256;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;150000;15;415;;415;01-01-2011;NYNAS NYTRO TAURUS;31;Principal;Operacional;3322;2;309;;18-12-2014;0;FUNDO FASE 8;26;;;;;;;95;156;149;43;8;60;1.52;7.8;29.1;;;;;;;;94;;2;;;;;;;;;;;;04-05-2017 16:43;CENTRAL ALQUEVA 22032015.xlsx
Tejo-Mondego;Belver;29;ND;Silver;Base;PRO;Em Exploração;Fases;11692;304;Trifásico;FALSE;FALSE;FALSE;TS6 EXC;;;;;;;;;;Auxiliar;Operacional;3323;ND;403;;14-10-2014;0;FUNDO;27;0.05;0.05;0.13;0.05;0.05;;13;2;1;1;0.5;92;1.95;28.3;66.6;;0.8518;8.084;2.5;0.02;0.01;17;33;0.14;23;148;0.019;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:44;CENTRAL BELVER 22032015.xlsx
Tejo-Mondego;Belver;29;ND;Silver;Base;PRO;Em Exploração;Fases;19282 C;301;Trifásico;TRUE;FALSE;FALSE;6TP (BV) / Reserva;EFACEC;36300;6.35;63.6;;63.6;01-01-1979;NYNAS NYTRO 11 EN;11.9;Reserva;NOperacional;3324;ND;351;;14-10-2014;100;FUNDO;17;0.05;0.05;2.48;0.05;0.05;;2;2;0.5;1;0.5;41;0.86;31.3;69.8;;0.8668;;0.5;;;29;74;0.02;6;;0.005;;;;;;;;;;04-05-2017 16:44;CENTRAL BELVER 22032015.xlsx
Tejo-Mondego;Belver;29;5;Silver;Base;PRO;Em Exploração;Fases;F001547.01;299;Trifásico;FALSE;FALSE;FALSE;5TP;EFACEC;20000;6.35;63.6;;63.6;01-01-2014;NYNAS NYTRO TAURUS;6;Principal;Operacional;3325;5;349;;14-10-2014;0;FUNDO;27;0.05;0.05;0.05;0.05;0.05;;4;2;0.5;1;0.5;37;0.29;14.1;37.2;;0.8708;;0.5;;;36;64;0.02;5;;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:44;CENTRAL BELVER 22032015.xlsx
Tejo-Mondego;Belver;29;1/2;Silver;Base;PRO;Em Exploração;Fases;19291 C;297;Trifásico;FALSE;FALSE;TRUE;1/2TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1980;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3326;1/2;347;;14-10-2014;0;FUNDO;22;0.05;0.05;0.29;0.05;0.05;;3;2;1;0.5;0.5;82;1.49;28.9;63.4;;0.8691;;0.5;;;30;53;0.02;8;;0.005;;;;;;;;;;04-05-2017 16:44;CENTRAL BELVER 22032015.xlsx
Tejo-Mondego;Belver;29;3/4;Silver;Base;PRO;Em Exploração;Fases;19290 C;298;Trifásico;FALSE;FALSE;TRUE;3/4TP;EFACEC;22000;6.35;63.6;;63.6;01-01-1979;NYNAS NYTRO TAURUS;8.5;Principal;Operacional;3327;3/4;348;;14-10-2014;0;FUNDO;22;0.05;0.05;0.36;0.05;0.05;;69;4;3;2;0.5;244;2.73;18.5;67.7;;0.8692;;1;;;25;60;0.04;8;;0.011;;;;;;;;;;04-05-2017 16:44;CENTRAL BELVER 22032015.xlsx
Tejo-Mondego;Belver;29;6;Silver;Base;PRO;Em Exploração;Fases;C 12728;300;Trifásico;FALSE;FALSE;TRUE;6TP;EFACEC;36300;6.35;63.53;;63.53;01-01-1994;TECHNOL;10.9;Principal;Operacional;3328;6;350;;14-10-2014;0;FUNDO;26;0.05;0.05;0.05;0.05;0.05;;6;6;1;4;0.5;266;4.82;28.6;70.1;;0.8489;;1;;;28;68;0.02;7;;0.005;;;;;;;;;;04-05-2017 16:44;CENTRAL BELVER 22032015.xlsx
Tejo-Mondego;Belver;29;6;Silver;Base;PRO;Em Exploração;Fases;LEL 16034;303;Trifásico;FALSE;FALSE;FALSE;TS6;;;;;;;;;;Auxiliar;Operacional;3329;6;353;;14-10-2014;0;FUNDO;23;0.05;0.05;0.23;0.05;0.05;;3;2;1;2;0.5;66;1.33;27.8;66.9;;0.8558;8.362;2.5;0.02;0.01;16;45;0.09;19;146;0.034;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 16:44;CENTRAL BELVER 22032015.xlsx
Tejo-Mondego;Caldeirão;31;1;Standard;Base;PRO;Em Exploração;Fases;LEL 41056;257;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;40000;6.3;63;;63;01-01-1992;NYNAS NYTRO TAURUS;9.35;Principal;Operacional;3330;1;310;;20-11-2014;0;FUNDO;20;0.05;0.05;0.23;0.05;0.05;;3;3;4;2;0.5;51;1.03;26.7;57.9;;0.8667;;0.5;;;32;78;0.02;4;;0.009;;;;;;;;;;04-05-2017 16:51;CENTRAL CALDEIRAO 22032015.xlsx
Tejo-Mondego;Desterro;57;1/2;Standard;Base;PRO;Em Exploração;Fases;C 12867;313;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;15000;4;66.5;;66.5;01-01-1994;ESSO UNIVOLT N 52;5.5;Principal;Operacional;3331;1/2;362;;19-11-2014;0;FUNDO;15;0.05;0.05;0.05;0.05;0.05;;4;3;2;1;0.5;32;1.4;28.1;59.1;;0.8454;;1;;;29;50;0.02;15;;0.006;;;;;;;;;;04-05-2017 17:01;CENTRAL DESTERRO 22032015.xlsx
Tejo-Mondego;Desterro;57;ND;Standard;Base;PRO;Em Exploração;Fases;T 94172;314;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;3700;0.4;4.2;;4.2;;;;Auxiliar;Operacional;3332;ND;363;;19-11-2014;0;FUNDO;17;0.05;0.05;2.92;0.19;0.05;;23;4;3;1;0.5;138;1.31;23.3;57.6;;0.8782;9.571;3.5;0.02;0.01;8;31;0.41;53;144.5;0.433;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 17:01;CENTRAL DESTERRO 22032015.xlsx
Tejo-Mondego;Ermida;58;1;;;PRE;Em Exploração;Fases;LEL 3124;328;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;200;0.231;15;;15;01-01-1965;SHELL DIALA D;0.225;Principal;Operacional;3333;1;377;;10-12-2014;0;FUNDO;15;0.08;0.05;2.83;0.05;0.05;;5;3;3;1;0.5;188;2.63;24.6;60.7;;0.8765;10.61;2;0.02;0.01;27;66;0.04;16;150;0.012;;;;;;;;;;04-05-2017 17:02;CENTRAL ERMIDA 22032015.xlsx
Tejo-Mondego;Ermida;58;2;;;PRE;Em Exploração;Fases;19029;329;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;200;0.4;15;;15;01-01-1977;SHELL DIALA D;0.22;Principal;Operacional;3334;2;378;;10-12-2014;0;FUNDO;14;0.05;0.05;0.06;0.05;0.05;;2;2;1;0.5;0.5;21;0.89;27.6;59.2;;0.8767;10.68;1;0.02;0.01;31;59;0.02;16;148;0.007;;;;;;;;;;04-05-2017 17:02;CENTRAL ERMIDA 22032015.xlsx
Tejo-Mondego;Ermida;58;ND;;;PRE;Em Exploração;Fases;439/802;330;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;30;0.4;15;;15;01-01-1965;;0.07;Auxiliar;Operacional;3335;ND;379;;10-12-2014;0;FUNDO;16;0.05;0.05;0.63;0.05;0.1;;2;2;1;0.5;0.5;29;1.41;26.7;54.4;;0.8774;11;1;0.02;0.01;27;32;0.03;29;150;0.005;;;;;;;;;;04-05-2017 17:02;CENTRAL ERMIDA 22032015.xlsx
Tejo-Mondego;Ermida II;93;1;;;PRE;Em Exploração;Fases;F001446.01;345;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;9000;6;15;;15;01-01-2014;NYNAS NYTRO TAURUS;3.5;Principal;Operacional;3336;1;394;;11-12-2014;0;FUNDO;16;0.05;0.05;0.05;0.05;0.05;;19;2;0.5;0.5;0.5;65;0.12;11.7;30.8;;0.8715;9.748;0.5;0.02;0.01;40;92;0.02;2;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 17:02;CENTRAL ERMIDA 22032015.xlsx
Tejo-Mondego;Estrela;81;1;;;PRE;Em Exploração;Fases;13123 C;343;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;1500;6;40;;40;01-01-1976;NYNAS NYTRO TAURUS;1.3;Principal;Operacional;3337;1;392;;19-11-2014;0;FUNDO;13;0.05;0.05;0.05;0.05;0.05;;8;3;2;1;0.5;42;0.96;26.9;60;;0.8707;10.13;0.5;0.02;0.01;34;72;0.02;7;149.5;0.008;;;;;;;;;;04-05-2017 17:03;CENTRAL ESTRELA 22032015.xlsx
Tejo-Mondego;Fagilde;80;1;;;PRE;Em Exploração;Fases;LEL 71210;335;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;3200;6;15;;15;01-01-1998;NYNAS NYTRO 10 BN;1.22;Principal;Operacional;3338;1;384;;12-12-2014;0;FUNDO;8;0.05;0.05;0.05;0.05;0.05;;5;35;7;51;0.5;586;6.71;5.9;77.2;;0.8815;;0.5;;;35;57;0.02;4;;0.005;;;;;;;;;;04-05-2017 17:03;CENTRAL FAGILDE 22032015.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3339;2;341;;21-11-2014;0;FUNDO;37;0.05;0.05;0.39;0.05;0.05;;36;33;11;30;0.5;626;2.29;6.9;54.4;;0.8718;;2;;;20;86;0.04;8;;0.025;;;;;;;;;;04-05-2017 17:05;CENTRAL FRATEL 22032015.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3340;3;342;;21-11-2014;0;FUNDO;32;0.05;0.05;0.28;0.05;0.05;;42;35;12;45;0.5;614;2.45;2.8;56;;0.8716;10.34;2;0.02;0.01;21;83;0.04;7;144.5;0.026;;;;;;;;;;04-05-2017 17:05;CENTRAL FRATEL 22032015.xlsx
Tejo-Mondego;Pateiro;62;1;;;PRE;Em Exploração;Fases;708958;326;Trifásico;FALSE;FALSE;FALSE;1TP;ASEA;400;3.77;16.5;;16.5;;;;Principal;Operacional;3341;1;375;;20-11-2014;0;FUNDO;23;0.05;0.05;6.32;0.11;0.46;;16;6;12;5;0.5;185;7.33;22;60.6;;0.8579;8.258;4.5;0.02;0.01;17;22;0.11;49;144.5;0.008;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 17:06;CENTRAL PATEIRO 22032015.xlsx
Tejo-Mondego;Penacova;85;ND;;;PRE;Em Exploração;Fases;122763;337;Trifásico;FALSE;FALSE;FALSE;Reserva TP;INCOESA;11000;6;63;;63;01-01-2000;;6.66;Reserva;NOperacional;3342;ND;386;;11-12-2014;100;FUNDO;5;0.05;0.05;0.05;0.05;0.05;;3;2;1;0.5;0.5;38;0.8;30.7;67.1;;0.872;10.32;0.5;0.02;0.01;40;58;0.02;7;150;0.005;;;;;;;;;;04-05-2017 17:06;CENTRAL PENACOVA 22032015.xlsx
Tejo-Mondego;Penacova;85;1;;;PRE;Em Exploração;Fases;13091 C;338;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;10000;6.3;63;;63;01-01-1974;NYNAS NYTRO 11 EN;10.1;Principal;Operacional;3343;1;387;;11-12-2014;0;FUNDO;18;0.05;0.05;0.11;0.05;0.05;;85;5;7;5;0.5;253;3.41;16.6;63;;0.8794;;1.5;;;20;38;0.1;22;;0.011;;;;;;;;;;04-05-2017 17:06;CENTRAL PENACOVA 22032015.xlsx
Tejo-Mondego;Ponte de Jugais;42;1;Standard;Base;PRO;Em Exploração;Fases;56312;315;Trifásico;FALSE;FALSE;FALSE;1TP;ABB;10000;4;66;;66;01-01-1995;UNE 21320;4.7;Principal;Operacional;3344;1;364;;19-11-2014;0;FUNDO;24;0.05;0.05;0.05;0.05;0.05;;14;20;147;22;50;190;3.72;23.4;57.3;;0.878;;1;;;29;61;0.02;10;;0.005;;;;;;;;;;04-05-2017 17:07;CENTRAL PONTE JUGAIS.xlsx
Tejo-Mondego;Ponte de Jugais;42;2;Standard;Base;PRO;Em Exploração;Fases;56311;316;Trifásico;FALSE;FALSE;FALSE;2TP;ABB;15000;4;66;;66;01-01-1995;UNE 21320;5.45;Principal;Operacional;3345;2;365;;19-11-2014;0;FUNDO;22;0.05;0.05;0.05;0.05;0.05;;44;9;84;17;18;192;4.41;25.3;62.5;;0.8518;;1;;;20;65;0.04;5;;0.008;;;;;;;;;;04-05-2017 17:07;CENTRAL PONTE JUGAIS.xlsx
Tejo-Mondego;Pracana;19;1/2;Silver;Base;PRO;Em Exploração;Fases;C 12441;288;Trifásico;FALSE;FALSE;TRUE;1TP;EFACEC;20000;6;63.03;;63.03;01-01-1992;SHELL DIALA D;6;Principal;Operacional;3346;1/2;338;;14-10-2014;0;FUNDO;17;0.05;0.05;0.07;0.05;0.05;;8;3;2;1;0.5;78;1.82;29.9;67.8;;0.8725;;2.5;;;21;57;0.04;4;;0.017;;;;;;;;;;04-05-2017 17:08;CENTRAL PRACANA 22032015.xlsx
Tejo-Mondego;Pracana;19;3;Silver;Base;PRO;Em Exploração;Fases;C 12442;289;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;30000;6.3;63;;63;01-01-1992;SHELL DIALA D;8.1;Principal;Operacional;3347;3;339;;14-10-2014;0;FUNDO;18;0.05;0.05;0.2;0.05;0.05;;8;5;9;2;2;88;1.63;30.3;70;;0.8752;8.492;3;0.02;0.01;20;73;0.07;4;146;0.022;;;;;;;;;;04-05-2017 17:08;CENTRAL PRACANA 22032015.xlsx
Tejo-Mondego;Sabugueiro I;45;1;Standard;Base;PRO;Em Exploração;Fases;13170 C;310;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;16000;4;66.5;;66.5;01-01-1977;NYNAS NYTRO TAURUS;6;Principal;Operacional;3348;1;359;;19-11-2014;0;FUNDO;14;0.05;0.05;0.39;0.05;0.05;;3;3;5;1;1;59;1.29;25.4;58.1;;0.8688;;1;;;29;62;0.03;4;;0.011;;;;;;;;;;04-05-2017 17:08;CENTRAL SABUGUEIRO 22032015.xlsx
Tejo-Mondego;Sabugueiro I;45;ND;Standard;Base;PRO;Em Exploração;Fases;3415;312;Trifásico;FALSE;FALSE;FALSE;Reserva;EFACEC;11000;4;70;;70;01-01-1959;NYNAS NYTRO TAURUS;7.7;Reserva;NOperacional;3349;ND;361;;19-11-2014;100;FUNDO;10;0.05;0.05;0.05;0.05;0.05;;221;3;2;1;0.5;105;0.87;22.7;54.5;;0.8731;;0.5;;;34;71;0.02;2;;0.012;;;;;;;;;;04-05-2017 17:08;CENTRAL SABUGUEIRO 22032015.xlsx
Tejo-Mondego;Sabugueiro II;68;1;;;PRE;Em Exploração;Fases;LEL 7012;311;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;16000;4;67.6;;67.6;01-01-1972;NYNAS NYTRO 11 EN;5.6;Principal;Operacional;3350;1;360;;19-11-2014;0;FUNDO;30;0.05;0.05;2.4;0.05;0.05;;13;4;6;3;0.5;212;2.52;22;52.1;;0.8654;;1.5;;;26;50;0.05;20;;0.009;;;;;;;;;;04-05-2017 17:08;CENTRAL SABUGUEIRO 22032015.xlsx
Tejo-Mondego;Santa Luzia;69;1;Standard;Base;PRO;Em Exploração;Fases;A 42595;319;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISIENNE;8000;6;63.7;;63.7;01-01-1939;NYNAS NYTRO 11 EN;10.55;Principal;Operacional;3351;1;368;;20-11-2014;0;FUNDO;21;0.05;0.05;0.11;0.05;0.05;;9;5;3;3;0.5;193;1.9;25.5;58.4;;0.866;;1;;;30;89;0.03;7;;0.005;;;;;;;;;;04-05-2017 17:09;CENTRAL SANTA LUZIA 22032015.xlsx
Tejo-Mondego;Santa Luzia;69;2;Standard;Base;PRO;Em Exploração;Fases;A 42593;320;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISIENNE;8000;6;63.7;;63.7;01-01-1939;NYNAS NYTRO 11 EN;10.55;Principal;Operacional;3352;2;369;;20-11-2014;0;FUNDO;24;0.05;0.05;0.18;0.05;0.05;;8;7;5;4;0.5;280;2.61;23.7;58.5;;0.8727;;1;;;26;64;0.04;7;;0.011;;;;;;;;;;04-05-2017 17:09;CENTRAL SANTA LUZIA 22032015.xlsx
Tejo-Mondego;Santa Luzia;69;3;Standard;Base;PRO;Em Exploração;Fases;A 42591;321;Trifásico;FALSE;FALSE;FALSE;3TP;SAVOISIENNE;8000;6;63.7;;63.7;01-01-1939;NYNAS NYTRO TAURUS;10.55;Principal;Operacional;3353;3;370;;20-11-2014;0;FUNDO;21;0.05;0.05;0.13;0.05;0.05;;102;51;13;159;0.5;297;1.24;6.3;59.4;;0.872;;1;;;24;63;0.05;10;;0.027;;;;;;;;;;04-05-2017 17:09;CENTRAL SANTA LUZIA 22032015.xlsx
Tejo-Mondego;Santa Luzia;69;4;Standard;Base;PRO;Em Exploração;Fases;4799;322;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;10000;6;63.7;;63.7;01-01-1961;SHELL DIALA D;6.3;Principal;Operacional;3354;4;371;;20-11-2014;0;FUNDO;20;0.05;0.05;0.21;0.05;0.05;;528;4;3;3;0.5;115;1.26;25;56.8;;0.8687;;0.5;;;30;65;0.03;5;;0.005;;;;;;;;;;04-05-2017 17:09;CENTRAL SANTA LUZIA 22032015.xlsx
Tejo-Mondego;Santa Luzia;69;ND;Standard;Base;PRO;Em Exploração;Fases;2665;323;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;200;0.4;6;;6;01-01-1957;SHELL DIALA D;0.7;Auxiliar;Operacional;3355;ND;372;;20-11-2014;0;FUNDO;18;0.05;0.05;0.22;0.05;0.05;;9;3;3;1;0.5;67;1.37;27.3;61.5;;0.8675;12.78;2.5;0.02;0.01;19;39;0.15;17;156;0.021;;;;;;;;;;04-05-2017 17:09;CENTRAL SANTA LUZIA 22032015.xlsx
