CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Tejo-Mondego;Vila Cova;72;1;Standard;Base;PRO;Em Exploração;Fases;61035;317;Trifásico;FALSE;FALSE;FALSE;1TP;SNT-SFT;15000;4;66;;66;01-01-1999;ESSO P 60;7.6;Principal;Operacional;3356;1;366;;19-11-2014;0;FUNDO;21;0.05;0.05;0.19;0.05;0.05;;21;3;3;2;0.5;112;1.57;25.6;59;;0.8751;;1.5;;;21;62;0.1;11;;0.01;;;;;;;;;;04-05-2017 17:09;CENTRAL VILA COVA 22032015.xlsx
Tejo-Mondego;Vila Cova;72;2;Standard;Base;PRO;Em Exploração;Fases;61036;318;Trifásico;FALSE;FALSE;FALSE;2TP;SNT-SFT;15000;4;66;;66;01-01-1999;ESSO P 60;7.6;Principal;Operacional;3357;2;367;;19-11-2014;0;FUNDO;21;0.05;0.05;0.22;0.05;0.05;;19;3;3;1;0.5;112;1.47;25.9;59.5;;0.8752;;2;;;21;55;0.11;12;;0.011;;;;;;;;;;04-05-2017 17:09;CENTRAL VILA COVA 22032015.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3358;1;326;;13-02-2001;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;39;381;781;540;0.5;119;0.67;3;49;;0.848;7.9;2;;;21.7;66.4;0.028;17.3;140;0.571;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3359;1;326;;12-11-2001;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;40;471;1153;868;0.7;200;1.16;3.3;79;;;;;;;;81.6;;12.7;;;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3360;1;326;;04-10-2002;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;;0.4;0.3;0.3;;5.4;0.1;17.5;59.4;;0.863;;1;;;33.4;57.1;0.004;12.8;;0.018;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3361;1;326;;15-10-2002;0;Zona inferior da cuba;;0.05;0.05;0.05;0.05;0.05;;4.7;2.4;2.7;2.9;;37.2;0.21;18.9;61.8;;0.865;;1;;;31.1;59.5;0.008;5.6;;0.033;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3362;1;326;;16-07-2003;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;22;20.8;21.1;35.3;;186.6;1.13;2;74.6;;0.871;;1;;;27.4;63.4;0.012;7.7;;0.064;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3363;1;326;;24-09-2004;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;1.6;23.4;25.5;70.2;5.6;82;0.95;5.6;71.4;;0.871;;1;;;30;44.4;0.041;10.6;;0.072;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3364;1;326;;29-11-2005;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;55.6;38.1;14.7;132.8;;108.6;1.04;9.2;77;;0.8713;;1;;;26.3;48.5;0.032;19.4;;0.091;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3365;1;326;;13-12-2006;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;87;53.5;22.6;207.6;;136.3;1.12;3;76.3;;0.8714;;1;;;25.6;71.9;0.022;12.4;;0.112;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3366;1;326;;25-10-2007;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;68.4;34.6;15;190.8;0.4;104.3;0.96;0.5;53.6;;0.8715;;1;;;25.3;88.2;0.024;10.4;;0.143;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3367;1;326;;23-11-2010;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;2.4;1.1;0.1;0.4;;64.8;0.37;33.7;77.2;;0.8756;;0.5;;;39.5;68.7;0.002;4.9;;0.014;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3368;1;326;;25-05-2011;0;Zona inferior da cuba;33;0.05;0.05;0.05;0.05;0.05;;6.5;1.2;0.2;0.3;;86;0.38;29.8;64.4;;0.8724;;0.5;;;42.6;83.6;0.006;5.3;;0.005;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3369;1;326;;30-05-2012;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;;1.3;;;;121;0.44;29.9;62.8;;0.8724;;0.5;;;42.5;92.6;0.004;4.7;;0.008;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3370;1;326;;09-05-2013;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;3.7;1.2;;0.7;;119.9;0.4;26.7;57.3;;0.8724;;0.5;;;41.6;93.1;0.004;4.4;;0.009;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3371;1;326;;11-03-2014;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;5.4;1.1;0.5;1.3;;26.7;0.32;23.8;63.4;;0.8722;;0.5;;;38.1;88.8;0.001;6;;0.013;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3372;1;326;;16-12-1998;0;Zona inferior da cuba;9;0.05;0.05;0.05;0.05;0.05;;82.4;463.9;992.7;830.5;1.2;175.8;1.13;4.6;83.3;;0.85;8;2;;;21.9;83.7;0.038;8.7;140;0.364;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54145;273;Trifásico;TRUE;FALSE;FALSE;2TP [2007]Reserva;SIEMENS;28000;6;165;;165;01-01-1954;NYNAS NYTRO 11 EN;11.5;Principal;NOperacional;3373;1;326;;17-12-1999;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;66.5;429.2;870.6;703.4;;153.3;1;1.9;66;;;;;;;;95.8;;14.4;;;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3374;1;327;;13-02-2001;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;5.3;4;3.3;4.2;;143;1.44;24;71;;0.85;7.9;3.5;;;24.4;69.2;0.008;9;144;0.149;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3375;1;327;;12-11-2001;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;1.6;0.4;1.2;1.2;;6.7;0.05;3.4;12;;;;;;;;76.8;;7.4;;;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3376;1;327;;15-10-2002;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;5.8;1.9;;1;;134.8;1.31;28;69;;0.85;;3.5;;;23.7;60.5;0.011;6.9;;0.116;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3377;1;327;;16-07-2003;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;7.7;3.3;;1.8;;213.7;1.56;23.2;68.4;;0.856;;3.5;;;22;68.2;0.006;7;;0.123;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3378;1;327;;24-09-2004;0;Zona inferior da cuba;29;0.05;0.05;0.06;0.05;0.05;;2;11.7;5.8;5;1.3;125.6;1.66;22.3;75.7;;0.855;;3.5;;;24.6;54.4;0.024;9;;0.137;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3379;1;327;;29-11-2005;0;Zona inferior da cuba;23;0.05;0.05;0.07;0.05;0.05;;8.4;2.4;0.7;3.1;;135.2;1.74;29;72.1;;0.8564;;3.5;;;21.6;76.8;0.033;8.2;;0.141;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3380;1;327;;13-12-2006;0;Zona inferior da cuba;29;0.05;0.05;0.06;0.05;0.05;;10;3.4;0.8;4.2;;203.9;2.16;30.3;77;;0.8566;;3;;;19.4;76.4;0.021;9.8;;0.143;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3381;1;327;;07-01-2009;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;3.5;2.3;0.6;1.1;;166.7;0.68;21.2;54;;0.8734;;0.5;;;42.5;94.4;0.007;7.3;;0.01;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3382;1;327;;23-11-2010;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;16.4;4.5;1.4;4;;261.9;1.38;25.8;65.8;;0.8735;;0.5;;;35.1;36.9;0.011;18.4;;0.009;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3383;1;327;;25-05-2011;0;Zona inferior da cuba;35;0.05;0.05;0.05;0.05;0.05;;15.4;5.1;1.4;5;;346.8;1.96;21.4;54.7;;0.8701;;0.5;;;39.7;66.1;0.013;10;;0.011;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3384;1;327;;30-05-2012;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;8.4;3.6;0.7;4;;233.5;1.5;27.4;64.4;;0.8702;;0.5;;;38;61.1;0.002;5.6;;0.017;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3385;1;327;;09-05-2013;0;Zona inferior da cuba;35;0.05;0.05;0.05;0.05;0.05;;25.2;6.7;1.3;6.1;;487.4;2.95;18;58.4;;0.8702;;0.5;;;36.4;48.3;0.004;11.3;;0.011;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3386;1;327;;11-03-2014;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;67.8;10.1;4.6;11.6;;501.6;3.82;14.8;62.3;;0.8701;;0.5;;;36;86.8;0.002;12.2;;0.009;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3387;1;327;;16-12-1998;0;Zona inferior da cuba;9;0.05;0.05;0.05;0.05;0.05;;10.2;5;7.7;8.4;;113.9;1.3;26.3;78.7;;0.853;8;3.5;;;24;80.5;0.03;3.6;144;0.118;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;1;Standard;Base;PRO;Em Exploração;Fases;54146;274;Trifásico;FALSE;FALSE;TRUE;1TP;SIEMENS;28000;6;165;;165;01-01-1954;ESSO UNIVOLT N 62;11.5;Principal;Operacional;3388;1;327;;17-12-1999;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;3.8;4.2;5.2;6.2;;108.4;1.29;26.5;75.2;;;;;;;;99.3;;8.1;;;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;2;Standard;Base;PRO;Em Exploração;Fases;89560;275;Trifásico;FALSE;FALSE;TRUE;2TP;ABB;28000;6;165;;165;01-01-2007;NYNAS NYTRO TAURUS;14.4;Principal;Operacional;3389;2;328;;25-10-2007;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;11.5;3.1;0.7;8.3;;19.6;0.18;4.9;15.9;;0.8704;;0.5;;;34;74.6;0.006;5.4;;0.008;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;2;Standard;Base;PRO;Em Exploração;Fases;89560;275;Trifásico;FALSE;FALSE;TRUE;2TP;ABB;28000;6;165;;165;01-01-2007;NYNAS NYTRO TAURUS;14.4;Principal;Operacional;3390;2;328;;07-01-2009;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;17.2;6.3;1.2;10.7;;53.4;0.38;7.1;24.3;;0.8704;9.7532;0.5;0.013;0.003;32.7;93.3;0.001;3.1;148;0.002;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;2;Standard;Base;PRO;Em Exploração;Fases;89560;275;Trifásico;FALSE;FALSE;TRUE;2TP;ABB;28000;6;165;;165;01-01-2007;NYNAS NYTRO TAURUS;14.4;Principal;Operacional;3391;2;328;;03-12-2009;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;17.6;12.1;3.1;29.8;;72.7;0.81;8.2;29.9;;0.8704;9.6905;0.5;0.014;0.005;30.8;89.2;0.003;3.3;150.5;0.001;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;2;Standard;Base;PRO;Em Exploração;Fases;89560;275;Trifásico;FALSE;FALSE;TRUE;2TP;ABB;28000;6;165;;165;01-01-2007;NYNAS NYTRO TAURUS;14.4;Principal;Operacional;3392;2;328;;23-11-2010;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;11;20.6;4.3;49.6;;112.7;1.18;3.8;20.4;;0.8705;;0.5;;;30.6;80;0.009;7.6;;0.003;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;2;Standard;Base;PRO;Em Exploração;Fases;89560;275;Trifásico;FALSE;FALSE;TRUE;2TP;ABB;28000;6;165;;165;01-01-2007;NYNAS NYTRO TAURUS;14.4;Principal;Operacional;3393;2;328;;25-05-2011;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;4.4;20.2;4.2;52.4;;91.6;1.23;14.1;45.8;;0.8671;;0.5;;;30.2;96.7;0.012;4.4;;0.001;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;2;Standard;Base;PRO;Em Exploração;Fases;89560;275;Trifásico;FALSE;FALSE;TRUE;2TP;ABB;28000;6;165;;165;01-01-2007;NYNAS NYTRO TAURUS;14.4;Principal;Operacional;3394;2;328;;30-05-2012;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;2.3;6.8;1;21.1;;34.9;0.49;11.3;59.1;;0.8673;;0.5;;;33;57.5;0.001;5.6;;0.001;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;2;Standard;Base;PRO;Em Exploração;Fases;89560;275;Trifásico;FALSE;FALSE;TRUE;2TP;ABB;28000;6;165;;165;01-01-2007;NYNAS NYTRO TAURUS;14.4;Principal;Operacional;3395;2;328;;09-05-2013;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;1.4;15.5;1.9;41.2;;50.2;0.52;1.7;37.4;;0.8673;;0.5;;;32.6;87.3;0.003;5.9;;0.002;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bouçã;30;2;Standard;Base;PRO;Em Exploração;Fases;89560;275;Trifásico;FALSE;FALSE;TRUE;2TP;ABB;28000;6;165;;165;01-01-2007;NYNAS NYTRO TAURUS;14.4;Principal;Operacional;3396;2;328;;11-03-2014;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;9.9;30.3;4.1;91.1;;70.3;0.82;3.7;59.8;;0.8672;;0.5;;;32.7;85.4;0.001;7.7;;0.002;;;;;--;--;;;;04-05-2017 17:10;historico_central_bouca_11092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10234;307;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2000;6.3;30;;30;01-01-1988;;1.03;Principal;Operacional;3397;1;356;;15-09-1998;0;F;22;;;;;;;7.7;80;1079;600;2.3;318;3.7;22;71;;;;;;;;;;11.6;;;;;;;;;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10234;307;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2000;6.3;30;;30;01-01-1988;;1.03;Principal;Operacional;3398;1;356;;08-07-1999;0;Zona inferior da cuba;24;0.05;0.05;0.22;0.05;0.05;;3.9;24.4;664;425;1.4;229;2.64;27;78;;0.85;7.8;3.5;;;23.3;76.8;0.03;7.5;142;0.017;;;;;--;--;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10234;307;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2000;6.3;30;;30;01-01-1988;;1.03;Principal;Operacional;3399;1;356;;11-10-2000;0;Zona inferior da cuba;19;0.05;0.05;0.28;0.05;0.05;;5.3;5.8;186;154;1.6;139;2.19;30;77;;;;;;;;83.9;;13.6;;;;;;;--;--;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10234;307;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2000;6.3;30;;30;01-01-1988;;1.03;Principal;Operacional;3400;1;356;;11-10-2001;0;Zona inferior da cuba;16;0.05;0.05;0.26;0.05;0.05;;3.6;5.9;63;65;;226;3.08;29;86;;0.847;7.8;3.5;;;19.1;77.6;0.044;7.3;138;0.023;;;;;--;--;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10234;307;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2000;6.3;30;;30;01-01-1988;;1.03;Principal;Operacional;3401;1;356;;30-11-2005;0;Zona inferior da cuba;16;0.05;0.05;0.12;0.05;0.05;;6.8;2.5;1.8;2.1;;158.7;2.09;30.1;69.8;;0.8689;;1;;;30.2;74;0.015;4.6;;0.007;;;;;--;--;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10234;307;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2000;6.3;30;;30;01-01-1988;;1.03;Principal;Operacional;3402;1;356;;11-10-2006;0;Zona inferior da cuba;19;0.05;0.05;0.18;0.05;0.05;;22.8;3.4;1.8;2.2;0.4;289.9;3.08;22.7;70.9;;0.8688;9.7;0.5;0.008;0.003;29.1;81.3;0.009;6.7;146;0.005;;;;;--;--;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10234;307;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2000;6.3;30;;30;01-01-1988;;1.03;Principal;Operacional;3403;1;356;;08-01-2009;0;Zona inferior da cuba;8;0.05;0.05;0.2;0.05;0.05;;118.3;4;2.3;3.6;6.4;214.3;2.4;19.2;67.4;;0.869;;1;;;21.6;47.8;0.028;8.5;;0.004;;;;;--;--;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10234;307;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2000;6.3;30;;30;01-01-1988;;1.03;Principal;Operacional;3404;1;356;;11-05-2010;0;Zona inferior da cuba;30;0.05;0.05;0.79;0.05;0.05;;143.7;9.1;6;5;9;483.9;7.62;14.2;73.3;;0.8693;;1;;;22.8;64.6;0.033;15.4;;0.003;;;;;--;--;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10234;307;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2000;6.3;30;;30;01-01-1988;;1.03;Principal;Operacional;3405;1;356;;26-05-2011;0;Zona inferior da cuba;30;0.06;0.05;1.14;0.05;0.05;;78.4;5.8;4.8;4.1;10.5;397.8;5.92;17.6;60.2;;0.8658;;1.5;;;21.1;63.7;0.051;16.5;;0.004;;;;;--;--;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10234;307;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2000;6.3;30;;30;01-01-1988;;1.03;Principal;Operacional;3406;1;356;;08-05-2013;0;Zona inferior da cuba;30;0.08;0.05;1.64;0.05;0.05;;90.8;8.6;10.8;4.6;18.4;658.5;8.75;9.9;52.8;;0.8659;;1.5;;;21;49.5;0.067;17;;0.022;;;;;--;--;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10234;307;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2000;6.3;30;;30;01-01-1988;;1.03;Principal;Operacional;3407;1;356;;02-04-2014;0;Zona inferior da cuba;33;0.07;0.05;2.24;0.05;0.05;;75.7;22.1;55.4;15.9;24.3;824;14.02;12.3;65.8;;0.8659;;2;;;19.9;26.1;0.077;23.8;;0.003;;;;;--;--;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10243 2;308;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;50;0.4;30;;30;01-01-1988;;0.12;Auxiliar;Operacional;3408;1;357;;11-10-2000;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;4.1;1.1;1.2;1.3;;;0.86;28;66;;0.847;7.4;2;;;21.4;73.1;0.025;14.4;144;0.016;;;;;--;--;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10243 2;308;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;50;0.4;30;;30;01-01-1988;;0.12;Auxiliar;Operacional;3409;1;357;;24-11-2011;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;1.5;1.4;0.6;0.6;;23.1;1.1;30.7;75.7;;0.8489;;2;;;19.1;80.9;0.043;7.4;;0.026;;;;;--;--;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Bruceira;54;1;;;PRE;Em Exploração;Fases;10243 2;308;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;50;0.4;30;;30;01-01-1988;;0.12;Auxiliar;Operacional;3410;1;357;;08-05-2013;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;;0.9;;;;33.9;1.03;28.1;58.7;;0.8489;7.8151;2;0.015;0.007;17.1;99.4;0.052;10.4;144;0.028;;;;;--;--;;;;04-05-2017 17:11;historico_central_bruceira_15092014.xlsx
Tejo-Mondego;Cabril;7;ND;Silver;Base;PRO;Em Exploração;Fases;IB 4503 30;279;Trifásico;FALSE;FALSE;FALSE;Auxiliares Exterior;;;;;;;;;;Auxiliar;Operacional;3411;ND;331;;11-12-2000;0;Zona inferior da cuba;25;0.05;0.05;0.09;0.05;0.05;;7.5;6.1;4;4.3;;94.5;2.38;21.4;67.7;;0.848;7.7;1.5;;;27.9;55.1;0.024;17.4;142;0.013;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;ND;Silver;Base;PRO;Em Exploração;Fases;IB 4503 30;279;Trifásico;FALSE;FALSE;FALSE;Auxiliares Exterior;;;;;;;;;;Auxiliar;Operacional;3412;ND;331;;15-10-2002;0;Zona inferior da cuba;20;0.05;0.05;0.1;0.05;0.05;;6.3;8.8;6.4;7.7;;146;4.29;24.7;77.8;;0.846;;1.5;;;25.9;41.5;0.033;13.5;;0.012;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;ND;Silver;Base;PRO;Em Exploração;Fases;IB 4503 30;279;Trifásico;FALSE;FALSE;FALSE;Auxiliares Exterior;;;;;;;;;;Auxiliar;Operacional;3413;ND;331;;23-09-2004;0;Zona inferior da cuba;29;0.05;0.05;0.1;0.05;0.05;;9.9;7.6;6.6;7.7;0.4;116.8;4.44;21.4;64;;0.852;;1.5;;;27.2;42.6;0.055;20.3;;0.02;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;ND;Silver;Base;PRO;Em Exploração;Fases;IB 4503 30;279;Trifásico;FALSE;FALSE;FALSE;Auxiliares Exterior;;;;;;;;;;Auxiliar;Operacional;3414;ND;331;;13-12-2006;0;Zona inferior da cuba;18;0.05;0.05;0.09;0.05;0.05;;16.5;7.9;9.5;10.3;;132.3;4.94;30.4;86.4;;0.8529;;1;;;23;86.1;0.053;12;;0.014;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;ND;Silver;Base;PRO;Em Exploração;Fases;IB 4503 30;279;Trifásico;FALSE;FALSE;FALSE;Auxiliares Exterior;;;;;;;;;;Auxiliar;Operacional;3415;ND;331;;07-01-2009;0;Zona inferior da cuba;13;0.05;0.05;0.07;0.05;0.05;;10.2;6.4;6.4;8.8;;128.4;4.26;25.1;74.4;;0.8529;;1.5;;;23.1;69.7;0.039;8.5;;0.015;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;ND;Silver;Base;PRO;Em Exploração;Fases;IB 4503 30;279;Trifásico;FALSE;FALSE;FALSE;Auxiliares Exterior;;;;;;;;;;Auxiliar;Operacional;3416;ND;331;;16-12-1998;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;4;4.2;2.1;3.2;;72.1;1.37;30.7;82;;0.85;7.7;1.5;;;28.7;81.2;0.029;13.6;140;0.02;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3417;1;329;;11-12-2000;0;Zona inferior da cuba;24;0.13;0.05;1.47;0.05;0.35;;11.8;7.6;5.2;6.8;1.3;234;4.41;17.1;53.1;;0.873;8.6;3.5;;;28.8;32.8;0.043;31.2;140;0.011;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3418;1;329;;23-02-2001;0;Zona inferior da cuba;24;;;;;;;25.4;16.4;7.9;9.7;;528.8;9.52;15.7;71.3;;;;;;;;25.3;;36.5;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3419;1;329;;12-03-2001;0;Zona inferior da cuba;25;0.23;0.05;1.55;0.05;0.36;;26.6;18.1;7.7;10.1;;582.6;10.41;15.6;73.4;;;;;;;;23.5;;40.7;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3420;1;329;;30-04-2001;0;Zona inferior da cuba;20;0.2;0.05;1.78;0.05;0.39;;21.8;19.7;6.1;10.4;;672.2;10.8;11.6;62.1;;;;;;;;19.2;;34.1;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3421;1;329;;14-05-2001;0;Zona inferior da cuba;50;0.2;0.05;1.41;0.05;0.41;;1;0.2;;;;;0.02;2.9;9.9;;0.873;8.6;3.5;;;28.8;24.4;0.032;36.7;142;0.011;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3422;1;329;;16-10-2001;0;Zona inferior da cuba;26;0.05;0.05;0.66;0.05;0.25;;1;0.8;0.8;0.8;0.9;5.4;0.04;4.7;18;;0.873;8.7;3.5;;;24.1;60.6;0.033;7.6;;0.014;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3423;1;329;;15-10-2002;0;Zona inferior da cuba;20;0.05;0.05;0.48;0.05;0.22;;10.8;7.8;2.4;2.6;0.9;335.6;2.52;18;63.8;;0.87;;3.5;;;25.1;71.5;0.027;5.8;;0.014;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3424;1;329;;16-07-2003;0;Zona inferior da cuba;27;0.05;0.05;0.31;0.05;0.19;;24.6;27.9;5.7;13.1;;506;3.45;11.6;64.6;;0.876;;3.5;;;23.5;55.2;0.024;8.9;;0.018;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3425;1;329;;23-09-2004;0;Zona inferior da cuba;39;0.05;0.05;0.35;0.05;0.18;;40.1;18.3;6.7;12.7;;387.2;5.78;18.2;66.4;;0.876;;3.5;;;27.8;71.7;0.055;10.6;;0.026;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3426;1;329;;29-11-2005;0;Zona inferior da cuba;29;0.05;0.05;0.29;0.05;0.14;;9.8;11.3;7.4;12.3;;283.7;6.02;23.5;71.2;;0.8761;;3.5;;;24.2;53.1;0.06;12.6;;0.026;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3427;1;329;;13-12-2006;0;Zona inferior da cuba;24;0.05;0.05;0.45;0.05;0.19;;34.3;21.7;11.6;17.1;;646.4;9.57;13.7;75.5;;0.8763;;3;;;23.1;61;0.075;15.8;;0.021;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3428;1;329;;25-10-2007;0;Zona inferior da cuba;21;0.05;0.05;0.4;0.05;0.17;;8.6;14.3;8.3;15;;375;7.83;18.3;60.6;;0.8763;;3.5;;;24;51.3;0.063;12.9;;0.022;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3429;1;329;;07-01-2009;0;Zona inferior da cuba;16;0.05;0.05;0.29;0.05;0.11;;11.4;10.2;6.9;12.9;;273.4;7.64;22.4;69.5;;0.8761;;3.5;;;23;64;0.048;10.4;;0.018;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3430;1;329;;03-12-2009;0;Zona inferior da cuba;20;0.05;0.05;0.38;0.05;0.17;;4.6;2.1;1.5;3.3;0.4;46.6;1.55;24.4;58.8;;0.876;8.7739;3;0.015;0.001;23.4;75.8;0.058;10.1;142.5;0.042;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3431;1;329;;01-11-2010;0;Zona inferior da cuba;15;0.05;0.05;0.58;0.05;0.23;;18.2;12.2;4.1;6.4;3;448.8;5.11;14.8;59.1;;;;;;;;73.4;;8;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3432;1;329;;25-05-2011;0;Zona inferior da cuba;27;0.06;0.05;0.53;0.05;0.18;;14.5;18.3;6.1;9;;663.9;6.76;15.9;64.4;;0.8729;;3.5;;;22.7;69.4;0.062;9.8;;0.024;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3433;1;329;;30-05-2012;0;Zona inferior da cuba;22;0.12;0.05;0.69;0.05;0.26;;14.3;7.9;1.7;5.1;0.7;290.6;2.87;13;50.3;;0.8728;;3.5;;;20.8;81.6;0.059;8.4;;0.024;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3434;1;329;;09-05-2013;0;Zona inferior da cuba;24;0.08;0.05;0.77;0.05;0.27;;23.7;19.9;5;13.2;0.2;703;6.49;9;53.6;;0.8728;;3.5;;;22.8;58.5;0.08;12.7;;0.019;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3435;1;329;;11-03-2014;0;Zona inferior da cuba;30;0.08;0.05;0.8;0.05;0.29;;18.2;23.4;23.1;16.4;;749.8;8.69;13.6;63.2;;0.8728;;3.5;;;23.4;55.7;0.093;14.9;;0.021;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3436;1;329;;16-12-1998;0;Zona inferior da cuba;17;0.05;0.15;1.02;0.05;0.27;;27.6;15.7;9.6;12.1;;377;10.14;20;73.6;;0.873;8.6;3.5;;;29.1;71.7;0.05;14.3;138;0.011;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;1;Silver;Base;PRO;Em Exploração;Fases;IB 4503 15;276;Trifásico;FALSE;FALSE;TRUE;1TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3437;1;329;;17-12-1999;0;Zona inferior da cuba;14;0.07;0.05;1.17;0.05;0.25;;42.9;12.1;8.9;11;;301.7;8.44;19.3;74.4;;;;;;;;48.4;;20.1;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3438;2;330;;11-12-2000;0;Zona inferior da cuba;22;0.05;0.05;1.12;0.05;0.21;;13.4;9.8;4.4;6.2;;291;7.01;17;58.8;;0.864;9;3;;;26.8;24.7;0.046;29.4;140;0.033;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3439;2;330;;23-02-2001;0;Zona inferior da cuba;24;;;;;;;14.6;17.8;7;8.6;;588.2;12.34;14.2;69;;;;;;;;26.4;;34;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3440;2;330;;12-03-2001;0;Zona inferior da cuba;26;0.08;0.05;0.84;0.05;0.18;;2.4;1;0.3;;;23.6;0.49;8.4;30;;;;;;;;29.1;;31.6;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3441;2;330;;30-04-2001;0;Zona inferior da cuba;19;0.06;0.05;0.87;0.05;0.17;;4.2;3.1;0.4;0.7;0.6;69.1;1.31;6.5;22.4;;;;;;;;21.9;;30.8;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3442;2;330;;14-05-2001;0;Zona inferior da cuba;32;0.05;0.05;0.65;0.05;0.14;;1.8;0.4;;;;;0.13;6.1;20.5;;0.866;9;3;;;26.1;31.8;0.042;27.6;144;0.026;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3443;2;330;;16-10-2001;0;Zona inferior da cuba;24;0.05;0.05;0.38;0.05;0.11;;1.8;1.4;0.4;;0.2;73;0.51;27.7;84.9;;0.866;9.2;3;;;24.1;85.1;0.031;4.2;;0.026;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3444;2;330;;15-10-2002;0;Zona inferior da cuba;19;0.05;0.05;0.25;0.05;0.1;;4.9;4.9;1.4;1.1;;290.7;1.84;21.2;67.4;;0.864;;3;;;25.6;60.4;0.026;4.1;;0.028;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3445;2;330;;16-07-2003;0;Zona inferior da cuba;28;0.05;0.05;0.17;0.05;0.09;;11.2;21.7;5.7;6.6;;488.2;3.35;13;67.4;;0.869;;3;;;23.8;67.8;0.031;6.4;;0.031;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3446;2;330;;23-09-2004;0;Zona inferior da cuba;40;0.05;0.05;0.19;0.05;0.09;;10.3;14.7;6.4;7.1;;373.7;4.89;20.4;68.9;;0.869;;3;;;26.1;68.9;0.066;9;;0.044;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3447;2;330;;29-11-2005;0;Zona inferior da cuba;22;0.05;0.05;0.16;0.05;0.06;;8.8;8.7;7.1;7.1;;224.5;5.28;25.7;69.2;;0.8697;;3.5;;;24;57.1;0.067;5.6;;0.037;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3448;2;330;;13-12-2006;0;Zona inferior da cuba;24;0.05;0.05;0.16;0.05;0.07;;35.5;11.9;9.4;8.4;;353;6.39;22.2;74;;0.8697;;3.5;;;23.6;58.9;0.06;15.6;;0.04;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3449;2;330;;25-10-2007;0;Zona inferior da cuba;21;0.05;0.05;0.19;0.05;0.05;;10.1;11.9;8.3;8.3;;335.3;7.12;20.2;61;;0.8699;;3;;;24.2;71.1;0.054;9;;0.042;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3450;2;330;;03-12-2009;0;Zona inferior da cuba;18;0.05;0.05;0.16;0.05;0.06;;5.3;5.1;1.6;1.5;;189.4;2.64;26.2;69.4;;0.8699;;2.5;;;23.3;69.3;0.047;4.5;;0.034;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3451;2;330;;01-11-2010;0;Zona inferior da cuba;31;0.05;0.05;0.19;0.05;0.05;;7.3;7;3;3.1;0.4;260.4;3.99;19.8;59.3;;0.8699;9.2432;3;0.015;0.006;23.8;50.1;0.052;10.6;148;0.042;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3452;2;330;;25-05-2011;0;Zona inferior da cuba;28;0.05;0.05;0.2;0.05;0.05;;10.7;13.6;7.3;6.1;0.6;504.8;7.02;20;67;;0.8666;;3;;;23.2;91.4;0.054;6.4;;0.031;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3453;2;330;;30-05-2012;0;Zona inferior da cuba;21;0.05;0.05;0.3;0.05;0.05;;5.2;9.6;5.4;5.9;;306.3;5.76;23.1;67;;0.8667;;3;;;21.6;46.4;0.046;8.3;;0.038;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3454;2;330;;09-05-2013;0;Zona inferior da cuba;23;0.05;0.05;0.27;0.05;0.06;;14.5;14.4;7.1;7.1;0.2;628.8;7.61;12.7;60.6;;0.8667;;3;;;21.9;75.4;0.063;7.8;;0.04;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3455;2;330;;11-03-2014;0;Zona inferior da cuba;29;0.05;0.05;0.27;0.05;0.08;;23.6;51.1;71.2;20.3;;393;4.62;16.7;57.1;;0.8666;;3;;;23.6;77.9;0.073;7.6;;0.034;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3456;2;330;;16-12-1998;0;Zona inferior da cuba;17;0.05;0.2;0.52;0.05;0.11;;34.5;16.1;9.9;10.7;;378;13.07;30;81.3;;0.865;9;3;;;27.9;67.7;0.044;16;142;0.029;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;2;Silver;Base;PRO;Em Exploração;Fases;IB 4503 16;277;Trifásico;FALSE;FALSE;TRUE;2TP;ENGL. ELEC;61000;15.5;165;;165;01-01-1954;SHELL DIALA D;37.7;Principal;Operacional;3457;2;330;;17-12-1999;0;Zona inferior da cuba;14;0.05;0.05;0.95;0.05;0.18;;11.4;11.7;7.2;8.6;;288.3;9.14;19.7;73.6;;;;;;;;34.5;;18.9;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;ND;Silver;Base;PRO;Em Exploração;Fases;LEL 19632;278;Trifásico;FALSE;FALSE;FALSE;Reserva;SIEMENS;61000;15.5;175;;175;01-01-1982;NYNAS NYTRO 11 EN;21;Reserva;NOperacional;3458;ND;404;;03-12-2009;100;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;8;1.3;;0.2;;112.5;0.48;24;59.1;;;;;;;;;;;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;ND;Silver;Base;PRO;Em Exploração;Fases;LEL 19632;278;Trifásico;FALSE;FALSE;FALSE;Reserva;SIEMENS;61000;15.5;175;;175;01-01-1982;NYNAS NYTRO 11 EN;21;Reserva;NOperacional;3459;ND;404;;30-05-2012;100;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;7.7;1.6;;0.2;;166.2;0.7;24.3;58;;0.8729;10.3201;0.5;0.006;0.003;34.1;91.5;0.009;7.6;148;0.02;;;;;--;--;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Cabril;7;ND;Silver;Base;PRO;Em Exploração;Fases;LEL 19632;278;Trifásico;FALSE;FALSE;FALSE;Reserva;SIEMENS;61000;15.5;175;;175;01-01-1982;NYNAS NYTRO 11 EN;21;Reserva;NOperacional;3460;ND;404;;11-03-2014;100;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;12.4;2.8;1.4;0.6;;173;0.81;24.7;62.2;;0.8728;;1;;;34.7;85.8;0.001;1.7;;0.035;;;;;PC;NC;;;;04-05-2017 17:12;historico_central_cabril_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;T 432746;280;Trifásico;TRUE;FALSE;FALSE;1TP [2004];;;;;;;;;;Principal;NOperacional;3461;1;332;;17-12-1998;0;Zona inferior da cuba;23;0.05;0.05;1.21;0.05;0.05;;22.3;66.6;79;24;27.2;177.8;3.21;30.1;80.6;;0.864;8.9;2.5;;;25.6;37.4;0.028;19.5;140;0.01;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;T 432746;280;Trifásico;TRUE;FALSE;FALSE;1TP [2004];;;;;;;;;;Principal;NOperacional;3462;1;332;;17-12-1999;0;Zona inferior da cuba;21;0.05;0.05;1.45;0.05;0.08;;6.4;34.8;42.8;15.2;;303.6;2.85;33;94.9;;;;;;;;29;;22.1;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;T 432746;280;Trifásico;TRUE;FALSE;FALSE;1TP [2004];;;;;;;;;;Principal;NOperacional;3463;1;332;;27-07-2000;0;Zona inferior da cuba;26;0.08;0.05;1.23;0.05;0.09;;6.4;5;7.5;3.3;;38.2;1.26;8.7;28;;0.865;8.9;2.5;;;26;54.3;0.029;15.4;141;0.01;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;T 432746;280;Trifásico;TRUE;FALSE;FALSE;1TP [2004];;;;;;;;;;Principal;NOperacional;3464;1;332;;12-02-2001;0;Zona inferior da cuba;32;0.05;0.05;1.31;0.05;0.07;;6.3;4.6;3.4;1.8;;246;3.9;17;51;;0.865;8.9;2.5;;;25.2;38.6;0.04;29.3;140;0.012;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;T 432746;280;Trifásico;TRUE;FALSE;FALSE;1TP [2004];;;;;;;;;;Principal;NOperacional;3465;1;332;;25-10-2001;0;Zona inferior da cuba;14;0.05;0.05;1.29;0.05;0.07;;1.3;0.9;0.3;0.3;;33;0.84;17;46;;;;;;;;72.1;;9;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;T 432746;280;Trifásico;TRUE;FALSE;FALSE;1TP [2004];;;;;;;;;;Principal;NOperacional;3466;1;332;;17-10-2002;0;Zona inferior da cuba;28;0.05;0.05;1.32;0.05;0.07;;1.4;2.3;0.4;0.4;;127.3;1.54;21.9;59.1;;0.861;;2.5;;;24.4;33.6;0.036;18.6;;0.014;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;T 432746;280;Trifásico;TRUE;FALSE;FALSE;1TP [2004];;;;;;;;;;Principal;NOperacional;3467;1;332;;11-09-2003;0;Zona inferior da cuba;24;0.05;0.05;1.22;0.05;0.05;;11.9;5.7;3.2;1.3;;358.5;3.81;23.9;71.6;;0.862;;2.5;;;22.6;33;0.045;10.6;;0.01;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;T 432745;281;Trifásico;TRUE;FALSE;FALSE;2TP [2004];;;;;;;;;;Principal;NOperacional;3468;2;333;;17-12-1998;0;Zona inferior da cuba;23;0.05;0.05;0.3;0.05;0.05;;12.4;5.7;3.1;3.7;;224.6;2.14;26;76.8;;0.874;8.6;2.5;;;23.9;64.6;0.039;11.5;142;0.017;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;T 432745;281;Trifásico;TRUE;FALSE;FALSE;2TP [2004];;;;;;;;;;Principal;NOperacional;3469;2;333;;17-12-1999;0;Zona inferior da cuba;22;0.05;0.05;0.45;0.05;0.05;;7.1;4.8;2.4;2.7;;185.7;1.75;25.9;75.2;;;;;;;;61.4;;13.7;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;T 432745;281;Trifásico;TRUE;FALSE;FALSE;2TP [2004];;;;;;;;;;Principal;NOperacional;3470;2;333;;12-02-2001;0;Zona inferior da cuba;36;0.05;0.05;0.5;0.05;0.05;;11;8;2.6;4.4;;345;3.72;18;67;;0.873;8.6;3;;;23.8;54.6;0.048;24.7;142;0.022;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;T 432745;281;Trifásico;TRUE;FALSE;FALSE;2TP [2004];;;;;;;;;;Principal;NOperacional;3471;2;333;;25-10-2001;0;Zona inferior da cuba;25;0.05;0.05;0.5;0.05;0.05;;5.3;7;2.4;4.2;0.6;226;2.45;23;64;;;;;;;;67.8;;12.8;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;T 432745;281;Trifásico;TRUE;FALSE;FALSE;2TP [2004];;;;;;;;;;Principal;NOperacional;3472;2;333;;17-10-2002;0;Zona inferior da cuba;15;0.05;0.05;0.5;0.05;0.05;;6.3;3;0.7;1.4;;133.9;1.13;20.9;63.4;;0.87;;3;;;22;53.2;0.047;5.7;;0.018;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;T 432745;281;Trifásico;TRUE;FALSE;FALSE;2TP [2004];;;;;;;;;;Principal;NOperacional;3473;2;333;;11-09-2003;0;Zona inferior da cuba;26;0.05;0.05;0.56;0.05;0.05;;17;6.7;3.3;2.6;;282.9;1.89;22.8;68.8;;0.876;;3;;;20.8;46.6;0.047;7;;0.022;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10083 A;282;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3474;1;401;;14-10-2004;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;21.9;5.9;2.8;2.9;;126.3;0.68;8.3;32.7;;0.868;9.7;0.5;;;37.8;47.8;0.006;8.6;148;0.002;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10083 A;282;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3475;1;401;;18-10-2005;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;3.7;5.3;0.5;7;0.1;24.1;0.35;4;15.3;;0.869;;0.5;;;37.3;60.1;0.001;5.7;;0.002;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
